# GKS BESS — D+1 (2026-08-14, Friday) Optimal Revenue Stack

**Issued**: 2026-08-13 07:30 CT | **Agent**: bess-optimizer
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh (Merchant)

DATA_STATUS: YES_ENERGY=PROD | SMARTBIDDER=DEGRADED(Day 19, client_secret expired 2026-07-26) | AS_PLAYBOOK=ABSENT(recommend_as_position.py not run) | TENASKA_T+2=PENDING(08/12 due today) | CONGESTION=PROD(Stage 0 heuristic) | BENCHMARK=N/A(Smartbidder DEGRADED)

> **DEGRADED MODE**: Smartbidder price forecasts unavailable for Day 19. All price estimates are directional qualitative inference from Yes Energy BIDCLOSE net-load balance, anchored to 08/04 and 08/08 Tenaska P&L actuals and the 08/11-08/13 precedent series. AS playbook prior absent. No P(DA>RT) distribution. Bid placement must use conservative floors. Full Smartbidder restoration required for precision bidding.

---

## Market Context (2026-08-14)

Post-Dome Recovery Day 5. Wind trend reverses: all four ERCOT wind zones weaken simultaneously.
- ERCOT system wind avg: 22,099 MW (-2,385 MW vs 08/13)
- GR_WEST daytime trough: HE13 = 9,531 MW (-1,117 MW vs 08/13; trough shifts 3 hours earlier)
- Duck floor: HE10 NL = 21,796 MW (+5,095 MW SHALLOWER than 08/13's 16,701 MW event record)
- DA 24h avg estimate: ~$12-20/MWh (vs 08/13's $7-16/MWh; shallower negative zone lifts average)
- BESS round-trip gross DA spread: ~$30-45/MWh (vs 08/13's $60-70/MWh — significant narrowing)
- Friday demand structure: HE21 gross load 79,790 MW (-3,199 MW vs Thursday) — demand buffer on evening peak
- Cap-out: 8,507 MW avg (new event-series record) — AS markets structurally supply-constrained

**Congestion character (congestion-analyst, Stage 0):**
- HE01-06 overnight: WEST_TO_NORTH HIGH 45-60%, E[GKS MCC] = -$6 to -$15/MWh (PANHANDLE co-active HE01-05)
- HE10 duck curve: EXTREME barely (NL 204 MW below 22,000 MW boundary), MEDIUM SCI, MEDIUM-HIGH 35-50%, E[GKS MCC] = -$3 to -$8/MWh
- HE13-18 afternoon: Finding 16 terminates, SCI LOW 0.322-0.339 — traditional no-trade zone reinstated, MCC ~$0
- HE19-22 evening: SOUTH_HOUSTON MEDIUM-HIGH 25-40%, E[GKS MCC HE20-21] = +$0.2 to +$1.0/MWh (unconditional)
- HE22-24 late evening: MEDIUM SCI 0.443-0.448, no PANHANDLE breach, MCC -$0.5 to -$2/MWh

---

## Recommendation (Primary — Stack A)

**Strategy: NS Overnight Anchor + Duck Floor Charge HE10-11 + Evening Discharge HE20-21**

Core rationale: Duck floor on 08/14 is SHALLOW EXTREME (barely below 22,000 MW, -$8/MWh hub center with -$5.5/MWh MCC adjustment = -$13.5/MWh effective GKS). Two charging hours (HE10-11) fully refill battery from init ~20 MWh. Overnight charging is forgone despite HIGH SCI because overnight DA prices ($12-22/MWh) are positive costs whereas duck floor prices are negative revenues. NS 90 MW anchors overnight P&L without sacrificing duck floor headroom.

**SoC init assumption**: ~20 MWh (after 08/13 estimated HE20-21 discharge execution)

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | DA Price Est. (hub) | GKS Eff. Price | SoC End (MWh) |
|----|------|-----------|-------|---------|-----|------|---------|---------------------|----------------|---------------|
| 01 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $12-22 | — | 20 |
| 02 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $10-20 | — | 20 |
| 03 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $10-18 | — | 20 |
| 04 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $10-18 | — | 20 |
| 05 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $10-18 | — | 20 |
| 06 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $10-18 | — | 20 |
| 07 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $10-18 | — | 20 |
| 08 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $8-16 | — | 20 |
| 09 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $0-8 | — | 20 |
| **10** | **DA_CHARGE** | **-100** | 0 | 0 | 0 | 0 | 40 | **-$5 to -$15** | **-$13.5** | **112** |
| **11** | **DA_CHARGE** | **-96** | 0 | 0 | 0 | 0 | 40 | **-$2 to -$8** | **-$7.5** | **200** |
| 12 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $0-5 | — | 200 |
| 13 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $5-15 | — | 200 |
| 14 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $10-20 | — | 200 |
| 15 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $12-22 | — | 200 |
| 16 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $12-22 | — | 200 |
| 17 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $14-24 | — | 200 |
| 18 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $14-24 | — | 200 |
| 19 | NS_SOC_HOLD | 0 | 0 | 0 | 0 | 0 | 45 | $18-35 | — | 200 |
| **20** | **DA_DISCHARGE** | **+100** | 0 | 0 | 0 | 0 | 0 | **$20-42** | **+$31.6** | **91** |
| **21** | **DA_DISCHARGE** | **+84** | 0 | 0 | 0 | 0 | 0 | **$18-35** | **+$27.1** | **0** |
| 22 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $14-26 | — | 0 |
| 23 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $10-20 | — | 0 |
| 24 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 90 | $8-16 | — | 0 |

**SoC mechanics (85% RTE, symmetric one-way efficiency ~0.922):**
- HE10: -100 MW × 1h × 0.922 = +92 MWh stored → SoC: 20 + 92 = 112 MWh
- HE11: remaining capacity = 200 - 112 = 88 MWh → draw = 88 / 0.922 = 95.5 ≈ 96 MW → SoC: 200 MWh FULL
- HE20: +100 MW × 1h / 0.922 = 108.5 MWh consumed → SoC: 200 - 108.5 = 91.5 MWh
- HE21: max discharge = 91.5 × 0.922 = 84.4 ≈ 84 MW → SoC: ~0 MWh (depleted)

**Total energy dispatched: 184 MWh discharge (100 + 84 MW-hours delivered to grid)**
**Estimated cycles: 0.92 (184 / 200)**

---

## Top / Bottom Hours

- **Top 2 DA Energy (방전)**: HE20 ($20-42, center $31), HE21 ($18-35, center $26.5)
- **Bottom 2 (충전 최적)**: HE10 (-$5 to -$15, center -$10 hub; GKS eff. -$13.5), HE11 (-$2 to -$8, center -$5; GKS eff. -$7.5)
- **HE09 note**: NL 26,780 MW at $0-8 — positive cost, not worth using SoC; NS hold preferred
- **HE13-18 shoulder**: GR_WEST trough at HE13 = 9,531 MW creates $10-20/MWh shoulder premium. NOT discharged: SoC math shows shoulder discharge at $15/MWh avg costs ~$20-30/MWh in lost HE20-21 capacity. Breakeven shoulder discharge price = HE21 center ($26.5/MWh) — not met.

---

## DA-RT Spread Strategy

| Product | Signal | Recommendation |
|---------|--------|----------------|
| Energy (charge HE10-11) | DA ≈ -$8 hub; RT likely similar or more negative (min-gen binding RT too); spread ≈ +$4 (DA expensive, charge DA marginally better) | Full DA buy commitment HE10-11 at ≤ -$5/MWh bid floor |
| Energy (discharge HE20-21) | Friday load drop: thermal generators may over-commit at Thursday-level; DA > RT possible at HE20-21. Market-analyst flags Friday evening inversion risk. | Full DA sell commitment HE20-21; no RT discharge reservation without Smartbidder P(spread) |
| RRS | No quantitative view (Smartbidder DEGRADED) | Not offered |
| ECRS | HE20-21 SOUTH_HOUSTON MEDIUM-HIGH; WEST_TO_NORTH MEDIUM-HIGH co-active; sign ambiguity at HE22 | Not offered (insufficient confidence without AS playbook) |
| NonSpin | Cap-out 8,507 MW avg (new event-series record) → AS supply-constrained all day; NS clearing likely above seasonal average | 90 MW offered in all non-dispatch hours |

**Default spread rule applied**: full DA commitment at both charge and discharge to lock gross spread (~$30-45/MWh DA). RT retention would require Smartbidder P(DA>RT) — unavailable Day 19.

**Spread convention check**: spread = DA − RT. At HE10: if DA = -$10, RT = -$14, spread = +$4 (positive = DA expensive = charge in DA preferred). At HE21: if DA = $26.5, RT = $30, spread = -$3.5 (negative = RT expensive = discharge in RT preferred). Without Smartbidder, default to DA.

---

## Expected Revenue

**Stack A (Primary) — P10 / P50 / P90:**

| Component | P10 (Bear) | P50 (Base) | P90 (Bull) | Basis |
|-----------|-----------|-----------|-----------|-------|
| DA Energy — charge HE10-11 | +$1,088 | +$2,270 | +$3,356 | 196 MW-h charged at GKS eff. -$5.5/-$3.1 to -$23/-$11/MWh |
| DA Energy — discharge HE20-21 | +$3,749 | +$5,478 | +$9,232 | 184 MW-h at GKS eff. $20.4-$18.2 to $43/$36/MWh |
| NonSpin AS (90 MW hold hours) | +$2,753 | +$3,670 | +$5,505 | ~1,835 MW-h offered at $1.50/$2.00/$3.00/MW-h |
| RT imbalance (DA commitment) | -$400 | -$200 | -$50 | DA-locked; minor RT settlement drag |
| **Total** | **$7,190** | **$11,218** | **$18,043** | |

**vs Smartbidder benchmark**: N/A — DEGRADED Day 19. No benchmark comparison possible.
**vs 7-day moving avg**: No prior learnings file for 08/08-08/13 BESS actuals available (Tenaska T+2 lag). Cannot compute.
**vs 08/12 actual** ($1,383): P50 $11,218 = +$9,835. 08/12 actual was suppressed by large RT energy loss (-$9,446); today's structure is simpler — DA locked, NS heavy.

**Gross DA spread arithmetic**:
- Charge cost basis (GKS eff.): avg of HE10-11 centers = (-$13.5 × 100 + -$7.5 × 96) / 196 = (-$1,350 - $720) / 196 = -$10.6/MWh
- Discharge revenue basis (GKS eff.): avg of HE20-21 = ($31.6 × 100 + $27.1 × 84) / 184 = ($3,160 + $2,276) / 184 = $29.5/MWh
- Net round-trip spread (GKS node): $10.6 (charging revenue) + $29.5 (discharge) = $40.1/MWh × 184 MWh = $7,378 energy P50
- Note: this exceeds the $30-45/MWh hub estimate because GKS MCC effects are slightly additive on both legs

---

## Risks

1. **Duck floor does not reach EXTREME (NL > 22,000 MW, probability 30-40%)**: HE10 NL = 21,796 MW is only 204 MW below the 22,000 MW EXTREME boundary. A 250 MW GR_WEST overperformance OR 250 MW solar underperformance pushes HE10 into SEVERE ($-2 to -$5/MWh center). Charging revenue drops by ~$500-800. Strategy holds — still charge at HE10-11 even at zero to slightly positive prices (SEVERE tier).

2. **GR_WEST bear scenario (-2 GW): duck floor rises, evening tightens** — most actionable risk: if GR_WEST HE13 trough falls to ~7,531 MW, net load HE10 ≈ 23,796 MW (above EXTREME; prices near $0-5). In this scenario, redirect charge to HE08-09 pre-duck window (prices $0-8, lower positive cost). Evening net load HE21 rises to ~57,431 MW → $25-45/MWh → upside on discharge. See Alternative Stack B.

3. **Friday evening demand inversion risk**: Friday HE21 gross load 79,790 MW vs Thursday's 82,989 MW (-3,199 MW). If thermal generators anchor on Thursday-level commitment for HE20-21, they may over-commit → DA > RT at HE20-21 (positive spread → DA discharge was correct). Conversely, if RT demand tracks lower than forecast (common Friday pattern), RT prices may fall further → RT slightly cheaper than DA → DA discharge correct either way. Risk is limited by Friday demand floor under 80 GW.

4. **Overnight congestion MCC not captured**: WEST_TO_NORTH HIGH overnight (HE01-06, SCI 0.507-0.540). We are NOT charging overnight to preserve duck floor headroom. If overnight MCC reaches -$15/MWh (P90 for overnight), effective overnight charging price would be $12 - $15 = -$3/MWh (marginally negative). However, this only materializes if W2N binding (45-60% probability), and duck floor HE10 at -$13.5/MWh GKS is still $10.5/MWh better per hour. Overnight charge is suboptimal unless SoC init is much higher than 20 MWh (reducing duck floor headroom need).

5. **SOUTH_HOUSTON non-binding (probability 60-75%)**: GKS MCC HE20-21 unconditional = +$0.2 to +$1.0/MWh. The congestion upside at discharge is small even if binding. Non-binding is base case. MCC contribution to P50 is minimal ($110).

6. **Smartbidder DEGRADED (Day 19 — 19th consecutive cycle)**: No quantitative AS clearing price forecasts; no P(DA>RT) distribution; no bid curve optimization. DA bid floor strategy: charge HE10 bid ≤ -$5/MWh (bid to take negative-priced energy in DA); discharge HE20 offer ≥ $20/MWh, HE21 offer ≥ $18/MWh (conservative floors 10% below price range lower bound; avoids 08/10 repeat where $38/$35 floor missed at $24.79/$25.47 actual).

7. **Single-source wind data (Day 19)**: STWPF shows GR_WEST trough at HE13 (vs HE16 on 08/12-08/13). Without AG2 Windcast IQ, cannot confirm if trough-hour shift is a real synoptic change or STWPF calibration artifact. If the trough stays at HE15-16 in real-time, midday net load is overstated by ~4,500 MW and shoulder prices are lower → NS is still correct; duck floor depth is uncertain.

---

## Alternative (Stack B — Bear Scenario: GR_WEST +2 GW)

**Trigger**: Real-time GR_WEST at HE09-10 tracking ≥ 14,500 MW (vs STWPF 13,438 / 12,523 MW). This would push duck floor NL above 23,800 MW → prices near $0-5/MWh → minimal charging revenue at HE10.

**Stack B adjustment**:
- HE08-09: Shift from NS_HOLD to DA_CHARGE (-50 / -75 MW) — capture lower-cost positive window before duck
- HE10-11: Continue DA_CHARGE at full rate (prices may be $0-5/MWh, acceptable cost)
- HE20-21: Discharge increases in value (net load HE21 ≈ 57,431 MW → $25-45/MWh range) — maintain +100/+84 MW
- Revenue impact: Energy charge cost ~+$200-400 (no negative-price revenue); discharge revenue +$500-1,500 (tighter evening); net P50 ~$9,000-10,000

**Trigger for Stack B**: Monitor HE07-09 real-time GR_WEST. If at HE09 GR_WEST > 14,000 MW (current STWPF: 13,438 MW), activate Stack B charging shift.

---

## Bid Placement Guidance (DA Market Cutoff: 10:00 CT)

| Position | HE | Bid Type | Price Floor | Volume | Rationale |
|----------|----|---------|-----------|----|-----------|
| DA Buy (charge) | 10 | DA Load Bid | ≤ -$5/MWh | 100 MW | EXTREME duck floor; even -$5/MWh is highly likely to clear |
| DA Buy (charge) | 11 | DA Load Bid | ≤ -$2/MWh | 96 MW | SEVERE tier; -$2/MWh clears if negative prices persist |
| DA Sell (discharge) | 20 | DA Gen Offer | ≥ $20/MWh | 100 MW | Conservative floor; 08/12 avg DASPP $18.84 → $20 is 1.06× above recent actual |
| DA Sell (discharge) | 21 | DA Gen Offer | ≥ $18/MWh | 84 MW | Friday demand floor; HE21 expected $18-35/MWh; $18 floor clears even at range bottom |
| Non-Spin | HE01-09, 12-18, 22-24 | AS Offer | Market | 90 MW | Full capacity; elevated cap-out supports clearing |
| Non-Spin | HE10-11 | AS Offer | Market | 40 MW | Reduced during charge; 100-|charge| headroom available for partial NS |
| Non-Spin | HE19 | AS Offer | Market | 45 MW | SOC buffer hour; partial NS |

**DA offer floor derivation**: Smartbidder DEGRADED → use direct peg to recent actuals. 08/12 actual DASPP avg $18.84 (charge hours avg: ~$15-18 from DA purchases). HE20-21 floor = recent analog floors × 0.90 (10% margin). 08/13 estimate HE20-21 $25-42 → use $20/$18 floors for 08/14 (Friday structure + narrower spread). THIS IS CONSERVATIVE — update immediately if Smartbidder is restored before 10:00 CT.

---

*bess-optimizer | reports/daily/bess-optimizer/2026-08-14.md | 2026-08-13 07:30 CT*
*Smartbidder: DEGRADED Day 19 | AS Playbook: ABSENT | Congestion: Stage 0 heuristic | Data: Yes Energy BIDCLOSE PROD*
