# GKS BESS — D+1 (2026-08-15, Saturday WEPEAK) Optimal Revenue Stack

**Issued**: 2026-08-14 07:30 CT
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh
**SoC Init**: 20 MWh (Rule 7 Override: 08/14 targeted terminal SoC 0 MWh → 20 MWh residual assumption)
**SoC Source**: ASSUMED (Tenaska T+2 for 08/14 not yet available)

DATA_STATUS: YES_ENERGY=PROD | SMARTBIDDER=DEGRADED(Day 21) | AS_PLAYBOOK=ABSENT | CONGESTION=STAGE0_PROD | TENASKA_T+2=PENDING(08/13, 08/14)

---

## Recommendation (Primary — Stack A: Charge HE08-09 + DA Discharge HE20 + RT Hold HE21)

| HE | Mode | Energy MW (grid) | NS MW | ECRS MW | SoC End (MWh) | DA Price Est. |
|----|------|-----------------|-------|---------|--------------|---------------|
| 01 | NS_HOLD | 0 | 85 | 0 | 20 | $18–24 |
| 02 | NS_HOLD | 0 | 85 | 0 | 20 | $16–22 |
| 03 | NS_HOLD | 0 | 85 | 0 | 20 | $16–22 |
| 04 | NS_HOLD | 0 | 85 | 0 | 20 | $15–20 |
| 05 | NS_HOLD | 0 | 85 | 0 | 20 | $14–20 |
| 06 | NS_HOLD | 0 | 85 | 0 | 20 | $14–20 |
| 07 | NS_HOLD | 0 | 85 | 0 | 20 | $12–20 |
| **08** | **DA_CHARGE** | **-100** | **40** | **0** | **112** | **$10–16 (central $13)** |
| **09** | **DA_CHARGE** | **-100** | **40** | **0** | **200** | **$8–14 (central $11)** |
| 10 | NS_HOLD | 0 | 85 | 0 | 200 | $12–18 |
| 11 | NS_HOLD | 0 | 85 | 0 | 200 | $14–20 |
| 12 | NS_HOLD | 0 | 85 | 0 | 200 | $16–22 |
| 13 | NS_HOLD | 0 | 85 | 0 | 200 | $18–26 |
| 14 | NS_HOLD | 0 | 85 | 0 | 200 | $20–28 |
| 15 | NS_HOLD | 0 | 85 | 0 | 200 | $20–28 |
| 16 | NS_HOLD | 0 | 85 | 0 | 200 | $20–28 |
| 17 | NS_HOLD | 0 | 85 | 0 | 200 | $22–30 |
| 18 | NS_HOLD | 0 | 85 | 0 | 200 | $22–30 |
| 19 | NS_SOC_HOLD | 0 | 50 | 0 | 200 | $20–30 |
| **20** | **DA_DISCHARGE** | **+100** | **0** | **0** | **91** | **$25–40 (central $32)** |
| **21** | **RT_DISPATCH** | **0 DA; ~84 RT** | **0** | **0** | **~0** | **DA $25–33; RT est. +$6–12 premium** |
| 22 | IDLE | 0 | 0 | 0 | 0 | $20–28 |
| 23 | IDLE | 0 | 0 | 0 | 0 | $18–26 |
| 24 | IDLE | 0 | 0 | 0 | 0 | $16–22 |

**SoC flow**: 20 (init) → 20 (HE07) → 112 (HE08) → 200 (HE09, FULL) → 200 (HE19) → 91 (HE20) → ~0 (HE21)
**Cycles**: ~0.92 (200 MWh charged / 200 MWh nameplate; effective discharge 184 MWh RTE-adjusted)
**RTE**: 85% applied (η_c = η_d ≈ 0.922 one-way, consistent with 08/14 precedent SoC math)

---

## DA Bid / Offer Instructions

| HE | Direction | MW | Price Floor/Ceiling | Rationale |
|----|-----------|----|---------------------|-----------|
| HE08 | BUY (charge) | 100 | **≤ $16/MWh** | DA price range $10–16; ceiling captures full range |
| HE09 | BUY (charge) | 100 | **≤ $14/MWh** | Cheapest hour; ceiling captures full range |
| HE20 | SELL (discharge) | 100 | **≥ $22/MWh** | Conservative floor; DA range $25–40; floor ensures clearing |
| HE21 | NO DA BID | — | — | RT optionality; DA-RT spread negative (RT > DA expected $6–12/MWh) |

**Bid confirmation checklist** (CRITICAL — Action Item from 08/10/08/12/08/13 repeated mismatch):
- [ ] HE08 buy bid ≤ $16/MWh submitted to DAM by 09:30 CT
- [ ] HE09 buy bid ≤ $14/MWh submitted to DAM by 09:30 CT
- [ ] HE20 sell offer ≥ $22/MWh submitted to DAM by 09:30 CT
- [ ] Confirm actual DAM clearing by 11:00 CT; alert if HE08/09 bids do not clear or HE20 does not clear

---

## Top / Bottom Hours

- **Top 2 (DA discharge, primary)**: HE20 ($25–40, central $32) | HE21 (RT target $35–41)
- **Bottom 2 (DA charge, primary)**: HE09 ($8–14, central $11) | HE08 ($10–16, central $13)
- **RT spike hold**: HE21 — P(RT > DA) HIGH given market-analyst RT premium +$6–12/MWh signal; fully reserved for RT dispatch
- **Duck curve (HE10)**: NOT a charge target — solar-only EXTREME (Finding 21); WEST_TO_NORTH LOW-MEDIUM 10–20%; DA estimated +$12–18/MWh (positive, not negative); already FULL from HE09
- **Overnight (HE01–07)**: NOT a charge target — DA prices $12–24/MWh vs charge window $11 at HE09; $1–13/MWh opportunity gap; WEST_TO_NORTH MEDIUM overnight adds mild MCC suppression (-$1 to -$4) but below charge threshold

---

## DA-RT Spread Strategy

**Spread sign convention**: spread = DA − RT. Positive = DA expensive = short DA / long RT signal.

| Window | DA Central | RT Est. | Spread (DA−RT) | Action |
|--------|-----------|---------|----------------|--------|
| HE08–09 (charge) | $12 avg | $13–15 avg | -$1 to +$1 (near zero) | DA charge OK; morning RT ≈ DA |
| HE10 (duck curve) | $15 | $12–15 | +$0 to +$3 | Already FULL; no action |
| HE19 (pre-cliff) | $25 | $30–33 | -$5 to -$8 | RT > DA; no DA commit; hold SoC |
| **HE20 (cliff)** | **$32** | **$38–44** | **-$6 to -$12** | **RT > DA; DA locked for certainty (Rule 6 hybrid); RT shortfall = upside foregone ~$600** |
| **HE21 (NL peak)** | **$29** | **$35–41** | **-$6 to -$12** | **RT > DA; NO DA commit; pure RT dispatch** |
| HE22–24 | $22 | $20–22 | 0 to +$2 | SoC = 0; no action available |

**Spread call**: DA-RT spread NEGATIVE at HE20-21 (market-analyst: RT HE19-21 DA 대비 +$6-12/MWh 프리미엄). The RT-long signal is clear. Per Rule 6 (SOUTH_HOUSTON P(binding) 22–36% = MEDIUM), adopt **hybrid strategy**: DA-primary at HE20 (lock certainty) + RT-primary at HE21 (capture premium).

**Energy arbitrage**: DA charge HE08–09 vs DA discharge HE20. Gross DA spread: $32 − $12 avg = +$20/MWh. After RTE (0.85): effective return per grid MWh charged ≈ $27.20 (from HE20 discharge) vs $12 (HE08–09 charge cost) = $15.20/MWh net. Total 200 MWh charged → 170 MWh effective → additional 30 MWh "lost" to RTE but captured in DA price spread.

**AS spread (RRS/ECRS)**: DA price unavailable (Smartbidder DEGRADED Day 21). Default: Non-Spin only per established clearing pattern (RRS/ECRS/Reg products = $0 on 08/13). Rule 1 exception applies at HE20-24 — ECRS excluded due to SoC fully committed to energy discharge.

---

## Expected Revenue

| Component | P10 | **P50** | P90 | Notes |
|-----------|-----|---------|-----|-------|
| DA charge cost (HE08–09) | -$2,700 | **-$2,400** | -$1,800 | 200 MWh × avg $9–13.50/MWh |
| DA discharge revenue (HE20) | $1,760 | **$2,560** | $3,200 | 100 MWh × $22–40/MWh × **0.80x Rule 2 haircut** |
| RT dispatch revenue (HE21) | $1,500 | **$2,856** | $4,200 | 84 MWh × $18–50 RT est. (no haircut — RT revenue) |
| RT imbalance (HE08–09) | -$300 | **-$150** | -$50 | Small DA–RT deviation at charge hours |
| Non-Spin AS | $1,200 | **$2,235** | $3,000 | 85 MW × 17h + 40 MW × 2h + 50 MW × 1h × $1.50/MW-h P50 |
| **Total** | **$1,460** | **$5,101** | **$8,550** | |

**Revenue breakdown by product (P50)**:
- Energy: $5,101 - $2,235 = $2,866
- AS (Non-Spin): $2,235
- Total: $5,101

**vs 08/13 actual ($3,539)**: +$1,562 expected improvement — driven by cleaner DA discharge structure at HE20 ($3,200 gross DA vs no DA commitment at HE20 on 08/13) and RT optionality at HE21.

**vs Smartbidder benchmark**: N/A — DEGRADED Day 21.

**NS rate sensitivity**: Model constant $1.50/MW-h (per standing rules; Rule 4 — no update without 3 new data points). 08/13 actual $1.13/MW-h (1 data point, cannot revise). If Saturday clearing = $1.13/MW-h, NS revenue = $1,679 vs P50 $2,235 — total P50 becomes $4,545.

---

## Risks

1. **DA bid execution mismatch (CRITICAL — repeated 3 consecutive cycles)**: 08/10/08/12/08/13 all showed actual DA positions diverging from recommendation. If HE08–09 charge bids and HE20 discharge offer are not correctly submitted, entire energy arbitrage fails. Bid confirmation checklist above is the primary risk mitigation.

2. **RT premium failure at HE21 (probability 20–30%)**: If DA-RT spread is near-zero or positive at HE21 (RT = DA or RT < DA), RT dispatch revenue falls to $1,500–1,800 (P10). Strategy holds — we did not over-commit DA at HE21.

3. **SOUTH_HOUSTON does not bind (base case, probability 64–78%)**: Non-binding is the majority-probability scenario at MEDIUM-HIGH 22–36% P(binding). GKS MCC HE20–21 unconditional = +$0.1 to +$0.8/MWh — minor positive that is already reflected as a small upside, not in central estimates. No strategy change needed.

4. **Saturday NS clearing below $1.50/MW-h**: Saturday weekend WEPEAK may clear NS at $1.00–1.30/MW-h (below weekday precedent). This reduces NS P50 by $300–600. Confirmed risk — flag for Rule 4 update after 2 more Saturday data points.

5. **Duck floor overshoot (HE09 DA not clearing at ≤ $14/MWh)**: If HE09 DA clears above $14/MWh (tail scenario: load + wind combination), charging bid does not fill → SoC remains at 20 MWh → no discharge capability at HE20–21. Trigger Stack B (see below).

6. **UNRESOLVED RISK (Rule 8)**: Involuntary RT dispatch at non-recommended hours observed on 2026-06-05 (estimated -$4,520 impact). Origin unconfirmed. Base-case revenue estimate does not account for this risk. Recommend confirming execution flow with Tenaska/Smartbidder before 10:00 CT.

---

## Alternative (Stack B — Pre-charged / Duck Supplement)

**Trigger**: If HE09 DA bid (≤ $14) does NOT clear in DAM (notified by 11:00 CT) OR if morning GR_WEST at HE07–08 STWPF read > 13,500 MW (risk of HE09 duck floor being less deep):

| Action | Change from Stack A |
|--------|---------------------|
| HE07 | Add partial DA charge: -50 MW (bid ≤ $20/MWh) |
| HE08 | Same -100 MW (still primary) |
| HE09 | Reduce to -50 MW (duck supplement only) |
| HE10 | Add -50 MW partial charge (if FULL not reached in HE07–09) |
| HE20–21 | Same discharge plan |

Expected revenue P50 (Stack B): ~$4,400 — lower due to higher average charge cost ($15–20/MWh vs $11–13/MWh).

**Trigger (Stack C — shoulder discharge)**: If afternoon GR_WEST at HE12 (STWPF) falls below 7,000 MW AND DA shoulder prices at HE13–14 are confirmed > $28/MWh → consider discharging 50 MW at HE17–18 at ≥ $26/MWh floor. Trade-off: reduces HE21 RT capacity by ~54 MWh SoC (50 MW × 1h / 0.922). Only justified if HE17–18 > $26 AND HE21 RT premium signal weakens.

---

## Congestion Adjustment Summary

Applied with LOW weight (per congestion-analyst Stage 0 guidance — lowest-conviction day in Phase 2 since Aug 11).

| Window | MCC Signal | Applied Adjustment |
|--------|-----------|-------------------|
| HE01–04 overnight | -$1 to -$4/MWh (MEDIUM W2N) | Confirms no overnight charging — mild GKS node suppression |
| HE08–09 charge | ~$0 (negligible) | No adjustment; primary charge window unchanged |
| HE10 duck | -$0.5 to -$3/MWh (LOW-MEDIUM, solar-only) | Already chose HE08–09 over HE10; minor reinforcement |
| HE20–21 discharge | +$0.1 to +$0.8/MWh (SOUTH_HOUSTON 22–36%) | Minor positive; reinforces HE20–21 as primary window; not material enough to change sizing |
| HE22–24 | ~$0 (negligible) | No adjustment |

Net congestion contribution to revenue (unconditional): ~+$50 to +$90 (HE20–21 MCC × 184 MWh discharge). Below rounding threshold — not added to central estimate.

---

## Scenario Analysis (3 Scenarios)

| Scenario | Probability | Trigger | Net Revenue Est. |
|----------|------------|---------|-----------------|
| A (Base): DA charge clears + DA HE20 discharge + RT HE21 | 55% | HE09 ≤ $11, HE20 ≥ $25 DA clears | $5,100 (P50) |
| B (Upside): Solar cliff spike + RT > $40/MWh at HE21 | 20% | GR_WEST underperforms HE12–17 → tight NL at HE20–21 | $6,500–$8,500 |
| C (Downside): DA bids miss or RT premium fails | 25% | HE09 bid misses DAM, or HE21 RT = DA | $1,500–$2,500 |

---

## AS Product Rationale

| Product | Decision | Reasoning |
|---------|----------|-----------|
| Non-Spin (NS) | **85 MW hold; 40 MW charge; 50 MW pre-cliff** | Confirmed clearing product (08/13 actual: $2,311). Only AS product with $0 clearings in recent history absent |
| ECRS | **0 MW all hours** | Rule 1 exception: SoC fully committed to energy at HE20–24 (ECRS excluded); morning HE07–10 capacity committed to charging; NS is primary confirmed product without Smartbidder |
| RRS | 0 MW | $0 clearing on 08/13; no Smartbidder signal; Smartbidder DEGRADED Day 21 |
| RegUp / RegDown | 0 MW | $0 clearing on 08/13 (all 24 hours); excluded without Smartbidder cross-validation |

**Weekend note**: Saturday WEPEAK AS clearing is expected lower than weekday equivalent. NS clearing rate on Thursday 08/13 was $1.13/MW-h (below model $1.50/MW-h). August Saturday baseline may be $1.00–1.30/MW-h. Model constant held at $1.50/MW-h per Rule 4 (insufficient data to revise); flag for sensitivity.

---

*bess-optimizer | report/2026-08-15.md | 2026-08-14 07:30 CT*
*Stack A: NS_HOLD HE01-07 (85 MW) → DA_CHARGE HE08 (-100 MW) + HE09 (-100 MW) → NS_HOLD HE10-18 (85 MW) → NS_SOC_HOLD HE19 (50 MW) → DA_DISCHARGE HE20 (+100 MW) → RT_DISPATCH HE21 (~84 MW) → IDLE HE22-24*
*Revenue P50: $5,101 (Energy $2,866 + NS $2,235). Smartbidder DEGRADED Day 21. AS playbook ABSENT.*
*History copy: memory/bess-optimizer/history/2026-08-15.md*
