# GKS BESS — D+1 (2026-08-16, Sunday WEPEAK) Optimal Revenue Stack

**Issued**: 2026-08-15 07:30 CT | **Prepared by**: bess-optimizer
**Status**: STRATEGIC BENCHMARK — NOT OPERATIONALLY COUPLED. Expected Revenue = benchmark under recommendation; GKS actual follows Smartbidder "Mount Blue Sky with Virtuals, RTC Version."
**Output file**: reports/daily/bess-optimizer/2026-08-16.md

**Data Status**:
| Source | Status | Note |
|---|---|---|
| Yes Energy BIDCLOSE | PRODUCTION | `shared/data/raw/yes-energy/2026-08-16.csv` — 24 rows confirmed |
| Market-analyst view | PRODUCTION | `shared/data/forecasts/market-view/2026-08-16.md` |
| Congestion view | PRODUCTION (Stage 0) | `shared/data/forecasts/congestion/2026-08-16.md` |
| AS Playbook | ABSENT | `recommend_as_position.py` not yet implemented — independent AS judgment applied |
| Smartbidder | DEGRADED Day 21 | MSAL client_secret expired 2026-07-26; price cross-validation unavailable |
| Tenaska T+2 | DEGRADED Day 47 | IP whitelist + endpoint cache; no realized P&L for self-review calibration |

**[PARTIAL]**: All price estimates are directional inference anchored to Tenaska T+2 calibration points (08/12 DASPP $18.84 avg; 08/13 HE10 DASPP $5.41, HE21 DASPP $21.00/RTSPP $22.64). No Smartbidder cross-validation. Sunday WEPEAK DA pricing in uncharted territory above all calibration anchors.

---

## Key Market Parameters (Summary from Inputs)

| Parameter | Value | Source |
|---|---|---|
| Day type | Sunday WEPEAK (HE07-22) | Yes Energy BIDCLOSE |
| Load peak | HE18 = 88,430 MW (highest Sunday in Stage 0 series) | market-analyst |
| Net load trough | HE10 = 26,242 MW (MODERATE lower — not SEVERE or EXTREME) | market-analyst |
| Net load peak | HE21 = 67,918 MW (**new Stage 0 series record** — uncharted pricing territory) | market-analyst |
| Solar peak | HE14 = 33,682 MW (Stage 0 August Sunday series high) | market-analyst |
| Solar cliff | HE19→HE20 = -14,771 MW (**steepest of series**) | market-analyst |
| GR_WEST daytime min | HE14 = 3,826 MW (SCI 0.129 — **Stage 0 all-time minimum**, Finding 22) | congestion-analyst |
| DA-RT spread HE09-10 | Near zero (slight negative RT > DA) | market-analyst inference |
| DA-RT spread HE19-22 | **STRONGLY NEGATIVE -$15 to -$30+/MWh** (RT >> DA) | market-analyst |
| SOUTH_HOUSTON HE19-21 | P(binding) MEDIUM-HIGH 18-30%; E[MCC uncond] +$0.1-0.6/MWh | congestion-analyst |
| WEST_TO_NORTH | NEGLIGIBLE daytime; LOW-MEDIUM HE01-02 overnight only | congestion-analyst |
| Congestion day character | Lowest-congestion day in Stage 0 series — energy/AS economics dominate | congestion-analyst |

**Price assumptions (DA)**:

| HE | DA Price Est. | Net Load (MW) | Driver |
|---|---|---|---|
| 01-06 | $17-32/MWh | 39,936-44,569 | OFFPEAK; GR_WEST 12-14 GW; moderate wind |
| 07-08 | $16-27/MWh | 39,731-41,000 | WEPEAK onset; solar barely starting at HE08 |
| 09 | $12-22/MWh (central ~$17) | 30,463 | Solar onset -9.3 GW NL; cheapest WEPEAK block |
| **10** | **$12-20/MWh (central ~$16)** | **26,242** | **Duck floor (MODERATE); cheapest hour** |
| 11 | $12-22/MWh (central ~$17) | 29,042 | NL recovering; still affordable |
| 12-18 | $15-36/MWh (rising) | 34,229-47,336 | Solar plateau, then solar cliff onset; too expensive for charging |
| 19 | $28-45/MWh (central ~$36) | 53,212 | Solar falling; pre-cliff; RT premium starting |
| **20** | **$38-58/MWh (central ~$48)** | **64,958** | **Primary solar cliff -14,771 MW; RT >> DA** |
| **21** | **$40-60+/MWh (central ~$50)** | **67,918** | **Series record NL; near-certain RT scarcity** |
| 22 | $35-55/MWh (central ~$45) | 63,891 | Post-cliff; still elevated |
| 23-24 | $24-42/MWh | 53,279-58,446 | Late evening recovery; winding down |

*All prices are directional estimates. No Smartbidder validation available. PARTIAL.*

---

## Recommendation (Primary — Stack A: Full RT-Long)

**Rationale**: Aug 16 presents the strongest RT-long signal in the Stage 0 series. HE21 NL = 67,918 MW is 8,817 MW above Aug 15's 59,101 MW and 3,176 MW above the Aug 4 calibration reference (64,742 MW at $32.16 DA). The solar cliff at HE19→HE20 (-14,771 MW, steepest of series) creates near-certain DA under-commitment at HE20. Committing full capacity to DA at HE20-21 would forfeit a RT premium estimated at $15-30+/MWh. Full RT optionality maximizes expected revenue at the highest-risk/highest-reward window of the series.

**SoC init assumption**: 20 MWh (consistent with recent history; Tenaska data unavailable to confirm).
**Round-trip efficiency**: 85% (charge eff ~92%; discharge eff ~92%).

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | Expected $/MWh (basis) |
|---|---|---|---|---|---|---|---|---|
| 01 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | ~$26 DA ref (OFFPEAK too expensive to charge) |
| 02 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | ~$24 DA ref |
| 03 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | ~$23 DA ref |
| 04 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | ~$22 DA ref |
| 05 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | ~$22 DA ref |
| 06 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | ~$22 DA ref |
| 07 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | ~$22 DA ref (WEPEAK onset) |
| 08 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | ~$21 DA ref (solar onset; NL still 39,731 MW — expensive) |
| **09** | **DA_CHARGE** | **-100** | 0 | 0 | 0 | 0 | 40 | **$17 (charge cost; bid ≤ $20/MWh; solar 17,099 MW drops NL to 30,463 MW)** |
| **10** | **DA_CHARGE** | **-96** | 0 | 0 | 0 | 0 | 40 | **$16 (charge cost; bid ≤ $18/MWh; duck floor 26,242 MW — cheapest hour; top-off to FULL)** |
| 11 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | ~$17 DA ref (SoC FULL; NL recovering) |
| 12 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | ~$21 DA ref |
| 13 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | ~$23 DA ref (GR_WEST 4,235 MW — Finding 22 region) |
| 14 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | ~$26 DA ref (GR_WEST 3,826 MW — Stage 0 absolute minimum) |
| 15 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | ~$28 DA ref |
| 16 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | ~$29 DA ref |
| 17 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | ~$30 DA ref (load peak approaching) |
| 18 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | ~$30 DA ref (load peak 88,430 MW; solar still 29,923 MW) |
| 19 | NS_SOC_HOLD | 0 | 0 | 0 | 0 | 0 | 50 | ~$36 DA ref (solar cliff begins -8,265 MW; pre-cliff SoC buffer) |
| **20** | **RT_DISPATCH** | **+100 (RT only)** | 0 | 0 | 0 | 0 | 0 | **~$70 RT P50 est. (primary solar cliff -14,771 MW; DA offer ≥ $120/MWh — no DA commit)** |
| **21** | **RT_DISPATCH** | **+84 (RT, SoC-limited)** | 0 | 0 | 0 | 0 | 0 | **~$95 RT P50 est. (NL 67,918 MW — series record; DA offer ≥ $120/MWh — no DA commit)** |
| 22 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | SoC depleted |
| 23 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | SoC depleted |
| 24 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | SoC depleted |

**SoC Trajectory**:

| HE | SoC (MWh) | Notes |
|---|---|---|
| 00 | 20 | Init (assumption) |
| 08 | 20 | NS_HOLD; no charge |
| 09 end | ~112 | -100 MW charge × 1h × ~92% eff = +92 MWh |
| 10 end | ~200 | -96 MW charge × 1h × ~92% eff = +88 MWh → FULL |
| 18 end | 200 | Hold; full SoC preserved |
| 19 end | 200 | NS_SOC_HOLD; no energy dispatch |
| 20 end | ~91 | +100 MW RT dispatch × 1h → SoC -109 MWh (100/0.92) |
| 21 end | ~0 | +84 MW RT dispatch × 1h → SoC -91 MWh (84/0.92) |
| 24 end | 0 | IDLE; depleted |

---

## DA Bid Checklist (submit before 10:00 CT DAM cutoff)

| HE | Product | DA Bid/Offer | Direction |
|---|---|---|---|
| 09 | Energy Load (charge) | Bid ≤ $20/MWh | BUY — must clear to execute charge plan |
| 10 | Energy Load (charge, top-off) | Bid ≤ $18/MWh | BUY — must clear; ~96 MW to reach FULL |
| 20 | Energy Gen (discharge) | Offer ≥ $120/MWh | SELL offer intentionally ABOVE clearing range — RT optionality preserved |
| 21 | Energy Gen (discharge) | Offer ≥ $120/MWh | SELL offer intentionally ABOVE clearing range — RT optionality preserved |

> **Critical**: HE20-21 DA offers at $120/MWh are set ~2-3x above the market-analyst DA central estimate ($48/$50). These should NOT clear in DA, leaving 100 MW available for RT dispatch during the RT spike window. If DA prices surge above $120/MWh (tail event at record NL 67,918 MW), the offer captures excellent DA revenue — acceptable upside.

---

## Top / Bottom Hours

**Bottom 2 — DA Charge (cheapest load window)**:
- **HE10** ($12-20/MWh; central ~$16): Duck floor NL 26,242 MW (MODERATE); GR_WEST 7,498 MW (VERY LOW). Cheapest hour of the day. Anchor charge bid here.
- **HE09** ($12-22/MWh; central ~$17): Solar onset 17,099 MW drops NL to 30,463 MW. Near-equal to HE10 — adjacent pair maximizes SoC fill from 20 to 200 MWh.

**Top 2 — RT Dispatch (highest expected RT prices)**:
- **HE21** (~$80-120/MWh RT P50 range): NL = 67,918 MW — new Stage 0 series record. Uncharted pricing territory. Near-certain RT > DA. Single highest-value dispatch hour of the series.
- **HE20** (~$60-90/MWh RT P50 range): Primary solar cliff -14,771 MW. Near-certain DA under-commitment. RT spike expected. 100 MW full dispatch.

**RT Spike Watch Hours**:
- **HE22** (NL 63,891 MW): RT could remain elevated. SoC = 0 after HE21 — no capacity available. Notable missed-opportunity risk; cannot avoid without a 3-hour charge-window strategy.
- **HE19** (NL 53,212 MW; solar 21,658 MW): RT spread begins but solar still active — RT premium smaller than HE20-21. Correct to hold SoC here.

---

## DA-RT Spread Strategy

**Spread convention**: spread = DA − RT. Negative = RT expensive = RT-long signal.

**Energy (HE09-10 charge window)**:
- Expected spread: near zero to slightly negative (-$1 to -$3/MWh)
- DA charge at $16-17/MWh. RT at HE09-10 may be $1-3/MWh above DA given the shallow MODERATE duck floor (no extreme negative prices this day).
- Impact: minor RT imbalance cost at charge hours (~$100-200 total); not a decision driver.

**Energy (HE20-21 discharge window)**:
- **Expected spread: STRONGLY NEGATIVE -$15 to -$30+/MWh** (RT >> DA by $15-30+).
- Mechanism: Solar cliff -14,771 MW at HE19→HE20 = largest single-hour cliff in series; ERCOT day-ahead commitment almost certainly insufficient to cover this ramp. RT must dispatch additional fast-response generation at scarcity prices.
- HE21 NL = 67,918 MW → above all calibration anchors (Aug 4: 64,742 MW at $32.16 DA; Aug 8: ~65,000 MW at $36.82). Directional RT estimates: $60-90/MWh (P50) to $150-200+/MWh (P90 scarcity).
- **Decision**: DA offers set at $120/MWh (non-clearing) → dispatch fully in RT.

**AS (Non-Spin)**:
- DA-RT AS spread: No data (Smartbidder DEGRADED, AS playbook ABSENT).
- Default: Submit Non-Spin in DA market for HE01-19 (those hours where physical capacity is available).
- Historical NS clearing rate: $1.13-1.47/MW-h (Aug 12-13 data). Sunday WEPEAK likely lower end of range. P50 assumption: **$1.25/MW-h**.

---

## AS Product Allocation — Independent Judgment (No Playbook)

**Basis for judgment**:
1. Confirmed NS clearing rates: Aug 12 $1.47/MW-h, Aug 13 $1.13/MW-h → P50 estimate $1.25/MW-h (Sunday discount applied)
2. ECRS: No playbook, no Smartbidder clearing data → zero allocation (avoids commitment risk)
3. RRS: No clearing data → zero allocation
4. RegUp/RegDown: High SoC variability day (charge + full dispatch) → zero allocation
5. Full capacity committed to RT energy at HE20-21 → zero AS during dispatch window

**Non-Spin MW-h summary**:
- HE01-08: 85 MW × 8h = **680 MW-h**
- HE09: 40 MW × 1h = **40 MW-h** (charging at 100 MW; residual capacity ~40 MW for NS)
- HE10: 40 MW × 1h = **40 MW-h** (charging at 96 MW; residual capacity ~40 MW for NS)
- HE11-18: 85 MW × 8h = **680 MW-h** (full SoC hold)
- HE19: 50 MW × 1h = **50 MW-h** (pre-cliff buffer; reduced NS)
- HE20-24: **0 MW-h** (RT dispatch + SoC depleted)
- **Total NS: 1,490 MW-h**

---

## Expected Revenue

| Component | P10 | P50 | P90 | Notes |
|---|---|---|---|---|
| DA charge cost HE09 | -$2,000 | -$1,700 | -$1,200 | 100 MW × $20/$17/$12 (P10/P50/P90 DA price) |
| DA charge cost HE10 | -$1,728 | -$1,536 | -$1,152 | 96 MW × $18/$16/$12 |
| RT dispatch HE20 (100 MW) | $4,500 | $7,000 | $14,000 | RT est: $45/$70/$140/MWh |
| RT dispatch HE21 (84 MW) | $4,200 | $7,980 | $16,800 | RT est: $50/$95/$200/MWh |
| Non-Spin AS (1,490 MW-h) | $1,490 | $1,863 | $2,235 | $1.00/$1.25/$1.50 per MW-h |
| RT imbalance (charge hours) | -$200 | -$150 | -$50 | DA-RT spread at HE09-10 |
| **Total** | **$6,262** | **$13,457** | **$30,633** | |

**vs Aug 15 recommendation benchmark P50**: +$8,356 (+164%)
- Primary driver: RT spike capture at HE20-21 ($14,980 P50 RT revenue vs Aug 15's $2,856 RT + $2,560 DA = $5,416 combined). The 67,918 MW NL peak and steepest solar cliff of the series justify the full RT-long premium.
- Secondary driver: Slightly higher charge cost (-$400 vs Aug 15) at shallower duck floor.

**vs 7-day moving avg**: Cannot compute precisely (Tenaska data unavailable). Directional estimate: this is the highest-expected-value recommendation in the series, given record NL at HE21.

**Revenue sensitivity**:
- If RT = DA at HE20-21 (no spike; probability ~15%): revenue ≈ $6,262 (P10)
- If GR_WEST recovers +2 GW unexpected (reduces RT spike): revenue ≈ $9,000 (midway between P10-P50)
- If ERCOT scarcity event at HE21 (RT > $200/MWh): revenue ≈ $30,000+ (P90)

---

## Key Decision Rationale: Why Full RT-Long (not yesterday's hybrid)

| Factor | Aug 15 (Hybrid DA HE20 + RT HE21) | Aug 16 (Full RT HE20-21) |
|---|---|---|
| HE21 NL | 59,101 MW (+3,359 MW above Aug 4 calibration) | **67,918 MW (+11,176 MW above calibration)** |
| Solar cliff | -13,856 MW (HE19→HE20) | **-14,771 MW (steepest of series)** |
| DA-RT spread HE20 | -$5 to -$15 est. | **-$15 to -$30+ est.** |
| DA price HE20 (central) | ~$32/MWh (vs Aug 15's calibration anchor) | **~$48/MWh** |
| RT spike probability | MEDIUM (hybrid appropriate) | **VERY HIGH (near-certain)** |
| RT premium over DA | +$6-12/MWh (modest) | **+$15-30+/MWh (very large)** |
| Decision | Hybrid: DA commit HE20 + RT hold HE21 | **Full RT: no DA commit HE20 or HE21** |

The marginal cost of the RT-long strategy is only ~$3,540 vs hybrid in the P10 "no spike" scenario (the DA alternative would have captured $4,800 vs RT's $4,500 for HE20 at P10). The marginal gain in the P50 spike scenario is +$2,477 (vs hybrid). At P90, the gain is +$12,115. The asymmetric payoff strongly favors full RT-long.

---

## Risks

1. **RT spike does not materialize (probability ~15%)**: If GR_WEST recovers materially above forecast (>6,000 MW additional), NL at HE21 could be 2-3 GW lower, and RT prices may converge near DA levels ($45-55/MWh). P10 revenue = $6,262. This is still positive and acceptable; the charge cost was modest.

2. **DA charge bids miss execution (CRITICAL — 3+ consecutive cycle failure history)**: HE09-10 charge bids (≤$20/≤$18/MWh) may fail to clear if DA clears above bid price, or may not be submitted correctly under STRATEGIC BENCHMARK status. If charge fails: no RT dispatch capacity at HE20-21 → revenue ≈ NS-only $1,863. Apply bid confirmation checklist.

3. **HE21 RT pricing is moderate, not extreme ($50-65/MWh)**: Aug 4 calibration at NL 64,742 MW yielded $32.16 DA. With RT > DA by $15-30, HE21 RT could be $55-75 (not $95). Revenue would still be $6,300-8,400 from HE21 alone, plus HE20.

4. **Solar cliff timing shifts to HE18→HE19 (not HE19→HE20)**: If solar underperforms at HE18 (possible; GR_COASTAL and GR_SOUTH are secondary and variable), the cliff could occur one hour earlier. This would favor HE19 RT dispatch rather than HE20. Monitor RT price development at HE19; if RT > $60 and BESS has full SoC, begin dispatch at HE19 instead.

5. **HE22 stranded capacity**: With SoC = 0 after HE21 dispatch, HE22 elevated prices (NL 63,891 MW; DA ~$45) cannot be captured. If 3-hour discharge window is desired, must reduce per-hour MW (e.g., 67 MW × 3h). Trade-off: lower power delivery at HE21 (peak hour) vs capturing HE22. Stack A prioritizes peak-hour power; HE22 stranded is an accepted trade-off.

6. **Smartbidder DEGRADED Day 21 — CI widening**: Without DA price cross-validation, the entire recommendation relies on single-source Yes Energy inference. The HE21 NL = 67,918 MW is in "uncharted pricing territory" per market-analyst. RT price estimates have wide CIs (±$30/MWh at P50).

---

## Alternative (Stack B — Conservative Split: DA Commit HE20 + RT HE21)

**Trigger for switching to Stack B**: Morning (pre-10:00 CT) observation of GR_WEST recovering above 5,500 MW for HE10-14 (suggesting earlier-than-forecast synoptic wind return), OR ERCOT demand response activation signal for HE20-21 that would reduce effective NL by >3 GW.

**Stack B schedule**:
- HE09-10: same charge (-100/-96 MW)
- HE19: NS_SOC_HOLD (same as Stack A)
- **HE20**: **DA_DISCHARGE +100 MW; offer ≥ $55/MWh** (captures certain high DA revenue; solar cliff primary)
- **HE21**: **RT_DISPATCH +84 MW** (no DA commit; RT optionality at series-record NL)
- HE22-24: IDLE

**Stack B Revenue P50**: (-$3,236) + ($55 × 100) + ($95 × 84) + $1,863 - $150 = **$13,457**

Wait — nearly identical to Stack A? No: Stack B HE20 captures DA $55 (offer floors at $55 = DA central estimate). If RT > DA at HE20 (expected), we lose the $15-25/MWh RT premium on HE20 (100 MW). Stack B P50 = (-$3,236) + $5,500 + $7,980 + $1,863 - $150 = $11,957. Vs Stack A $13,457 → Stack A better by +$1,500 at P50. Stack A better by +$12,800 at P90. Stack B better by +$0 at P10 (because HE20 DA would have cleared in "no spike" scenario at ~$45, but Stack B's offer floor is $55 — might miss the low-end clearing).

**Recommendation: Maintain Stack A unless one of the two triggers fires before 10:00 CT.**

---

## Aug 16 vs Aug 15 Comparison

| Dimension | Aug 15 (Saturday) | Aug 16 (Sunday) | Delta |
|---|---|---|---|
| Duck floor NL | 21,643 MW (EXTREME) | 26,242 MW (MODERATE) | +4,599 MW shallower |
| DA charge cost (HE08-09 vs HE09-10) | $13/$11/MWh (central) | $17/$16/MWh (central) | +$4.5/MWh more expensive |
| Charge window | HE08-09 (solar earlier) | HE09-10 (same solar onset timing) | 1 hour later; same pair count |
| Evening NL | 59,101 MW HE21 | 67,918 MW HE21 | +8,817 MW — record |
| DA offer strategy | ≥$22/MWh (HE20 DA commit) | ≥$120/MWh (no DA commit) | Full RT-long pivot |
| Revenue P50 | $5,101 | **$13,457** | +$8,356 (+164%) |
| Strategy profile | Hybrid (DA+RT) | Full RT-long | Higher variance, much higher expected value |

---

## Congestion Integration

All MCC estimates applied at VERY LOW weight per congestion-analyst guidance (lowest-congestion day in Stage 0 history):
- HE09-10 (charge): E[MCC] ≈ $0 (GR_WEST SCI 0.253-0.289, VERY LOW; WEST_TO_NORTH inactive)
- HE11-18 (hold): E[MCC] = $0 (SCI 0.129-0.215 — Stage 0 absolute minimum; zero congestion)
- HE20-21 (dispatch): E[MCC unconditional] +$0.1 to +$0.6/MWh (SOUTH_HOUSTON 18-30%; clean direction; Sunday DOW discount applied). Adds ~$0.4/MWh to effective discharge price → net positive, directionally confirms discharge but too small to affect strategy.
- **Congestion is NOT a driver on Aug 16. Energy and AS economics dominate all hours.**

---

## History Copy

`memory/bess-optimizer/history/2026-08-16.md` — filed simultaneously.

---

*bess-optimizer | reports/daily/bess-optimizer/2026-08-16.md | 2026-08-15 07:30 CT*
*Stack A: NS_HOLD HE01-08 (85 MW) → DA_CHARGE HE09 (-100 MW) + HE10 (-96 MW) → NS_HOLD HE11-18 (85 MW) → NS_SOC_HOLD HE19 (50 MW) → RT_DISPATCH HE20 (+100 MW) + HE21 (+84 MW) → IDLE HE22-24*
*Revenue P50: $13,457 (RT Energy $14,980 - Charge $3,236 + NS $1,863 - Imbal $150). Smartbidder DEGRADED Day 21. AS Playbook ABSENT. Tenaska DEGRADED Day 47.*
*DA bid ceiling: ≤$20/MWh (HE09), ≤$18/MWh (HE10). DA offer floor: ≥$120/MWh (HE20-21, RT-long non-clearing).*
