# GKS BESS — D+1 (2026-08-21, Friday WDPEAK) Optimal Revenue Stack

**Issued**: 2026-08-20 07:30 CT
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh (2-hr duration)
**SoC assumption at day-start**: 20 MWh (standard series baseline — prior day depleted)
**Round-trip efficiency model**: 92% charge / 91.7% discharge (series-consistent)

DATA_STATUS: YES_ENERGY=PROD | SMARTBIDDER=DEGRADED(Day 26+, MSAL AADSTS7000222) | AS_PLAYBOOK=ABSENT (recommend_as_position.py not found) | CONGESTION=STAGE0_PROD | TENASKA=DEGRADED(consecutive cloud IP failure)

> **[DEGRADED CYCLE]** — Smartbidder DA/RT price forecasts, P(DA>RT) probabilities, and AS spread data are unavailable. All price estimates are derived from Yes Energy BidClose fundamentals and series history anchors. Confidence intervals are materially wider than a full-data cycle. Revenue figures are structural estimates, not model outputs. AS Playbook prior is absent — defensive NS-only allocation applied as per prior-absent protocol.

---

## Structural Context (Aug 21 Key Data Points)

| Metric | Value | Source | Note |
|---|---|---|---|
| Load 24h avg | 76,672 MW | YE PROD | +275 MW vs Aug 20 |
| Load peak HE17 | 92,717 MW | YE PROD | Series record (Aug 17: 91,463 MW) |
| Net load trough (duck floor) | **34,241 MW HE10** | YE PROD | Solar 27,512 + Wind 3,377 MW; shallower than Aug 16 (26,242 MW) |
| Evening NL peak | **70,636 MW HE20** | YE PROD | Primary discharge window; series highest evening peak |
| Solar cliff HE19→HE20 | **−12,242 MW** | YE PROD | Largest single-hour solar drop of day |
| GR_WEST midday min | 1,755 MW HE13 | YE PROD | Finding 25 — near-Aug 17 absolute low (1,325 MW); oscillation pattern |
| Cap-out at HE20 | 6,205 MW | YE PROD | Tight reserve margin during primary discharge |
| ERCOT wind HE20 | 11,191 MW | YE PROD | Not yet fully recovered; GR_COASTAL 2,724 MW only partial offset |
| Congestion MCC (all hours) | **$0** | Congestion-analyst STAGE0 | ALL constraints NEGLIGIBLE/VERY LOW; energy/AS 100% drive dispatch |
| Smartbidder | UNAVAILABLE | — | Day 26+ degraded; no DA/RT price forecast, no P(DA>RT) |
| AS Playbook | ABSENT | — | recommend_as_position.py missing; no prior available |

---

## Recommendation — Stack A (Primary): Full RT-Long

**Strategy logic**: NL HE20 = 70,636 MW is the highest evening net load in this Stage 0 series. Solar cliff of −12,242 MW in HE19→HE20 alone drives the primary scarcity window. With 6,205 MW capacity offline and ORDC likely to activate, RT is structurally expected to exceed DA at HE20-21 — consistent with Aug 16 actuals (HE20 spread −$11.20, HE21 spread −$14.13 RT > DA confirmed). Congestion contribution = $0 all hours: no DA-commit MCC benefit available. Full RT-long at HE20-21 captures ORDC upside that DA commitment would forfeit.

**SoC trace**: 20 MWh (start) → 20 (HE08 end) → 112 (HE09 end) → 200 (HE10 end) → 200 (HE11-19 hold) → 91 (HE20 end) → 0 (HE21 end)

| HE | Mode | Energy MW | RegUp MW | RegDown MW | RRS MW | ECRS MW | NonSpin MW | DA Bid/Offer | Expected $/MWh |
|---|---|---|---|---|---|---|---|---|---|
| 01 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 15 | — | ~$1.00/MW-h NS rate |
| 02 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 15 | — | ~$1.00/MW-h NS rate |
| 03 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 15 | — | ~$1.00/MW-h NS rate |
| 04 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 15 | — | ~$1.00/MW-h NS rate |
| 05 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 15 | — | ~$1.00/MW-h NS rate |
| 06 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 15 | — | ~$1.00/MW-h NS rate |
| 07 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 15 | — | ~$1.00/MW-h NS rate |
| 08 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 15 | — | ~$1.00/MW-h NS rate |
| **09** | **DA_CHARGE** | **−100** | 0 | 0 | 0 | 0 | 0 | **BUY ≤$30/MWh** | **−$23/MWh (P50 est.)** |
| **10** | **DA_CHARGE** | **−96** | 0 | 0 | 0 | 0 | 0 | **BUY ≤$26/MWh** | **−$20/MWh (P50 est.)** |
| 11 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | — | ~$1.00/MW-h NS rate |
| 12 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | — | ~$1.00/MW-h NS rate |
| 13 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | — | ~$1.00/MW-h NS rate |
| 14 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | — | ~$1.00/MW-h NS rate |
| 15 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | — | ~$1.00/MW-h NS rate |
| 16 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | — | ~$1.00/MW-h NS rate |
| 17 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | — | ~$1.00/MW-h NS rate |
| 18 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | — | ~$1.00/MW-h NS rate |
| 19 | NS_SOC_HOLD | 0 | 0 | 0 | 0 | 0 | 50 | — | ~$1.00/MW-h NS rate |
| **20** | **RT_DISPATCH** | **+100 (RT)** | 0 | 0 | 0 | 0 | 0 | **SELL ≥$150/MWh (no DA commit)** | **~$100/MWh (P50 est.)** |
| **21** | **RT_DISPATCH** | **+84 (RT, SoC-ltd)** | 0 | 0 | 0 | 0 | 0 | **SELL ≥$150/MWh (no DA commit)** | **~$90/MWh (P50 est.)** |
| 22 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | — | $0 (SoC depleted) |
| 23 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | — | $0 (SoC depleted) |
| 24 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | — | $0 (SoC depleted) |

**DA Bid Execution Checklist** (confirm with operator by 09:30 CT):

| HE | Product | Action | Price | Must-clear |
|---|---|---|---|---|
| 09 | Energy Load (charge) | BUY | ≤$30/MWh | YES — confirm submission before 10:00 CT DAM cutoff |
| 10 | Energy Load (charge, top-off ~96 MW) | BUY | ≤$26/MWh | YES — confirm submission before 10:00 CT DAM cutoff |
| 20 | Energy Gen (RT hold) | SELL floor only | ≥$150/MWh | Intent: NON-CLEARING (RT optionality) |
| 21 | Energy Gen (RT hold) | SELL floor only | ≥$150/MWh | Intent: NON-CLEARING (RT optionality) |

> **CRITICAL**: DA charge execution gap has recurred in 4+ confirmed cycles (Aug 10, 12, 13, 16). HE09-10 buy bids must be submitted and confirmed before 10:00 CT DAM cutoff. If HE09 bid fails to clear DA, do NOT charge at RT in HE09 unless RT price is confirmed below $25/MWh at HE09 real-time. Fallback: shift full 196 MW-h charge target to HE10 + HE11 (RT if necessary).

---

## Top / Bottom Hours

**Top 2 (primary discharge — RT-long):**
- **HE20**: NL = 70,636 MW (series highest evening peak); solar collapses −12,242 MW from HE19; cap-out 6,205 MW; ORDC activation probable; GR_WEST only 4,677 MW. Primary discharge hour.
- **HE21**: NL = 70,420 MW (marginally below HE20); solar at 95 MW (effectively zero); GR_WEST recovering to 6,260 MW; load declining to 84,465 MW (−3,070 MW from HE20). Secondary discharge with remaining SoC (~84 MW available).

**Bottom 2 (primary charge — cheapest pair):**
- **HE10**: NL = 34,241 MW (duck floor); solar 27,512 MW; maximum solar suppression of day. Cheapest charging window. Estimated DA $18-25/MWh central.
- **HE09**: NL = 39,494 MW (ramp down from HE08 49,089 MW as solar arrives); solar 16,351 MW. Second cheapest. Estimated DA $20-28/MWh central.

**RT spike retention hours:**
- HE20-21: Full SoC held through HE11-19 specifically to capture HE20-21 scarcity. No partial discharge earlier.
- P(RT > $100/MWh) at HE20: structurally elevated given NL at series high + ORDC threshold proximity. Estimated 25-40% (no Smartbidder to quantify precisely).

**Hours explicitly avoided (charge rejection rationale):**
- HE01-08: Overnight/early morning. Load 61-70 GW; wind declining but still substantial. DA prices estimated $25-45/MWh range — uncompetitive vs HE09-10 duck floor. Charge cost delta: +$5-20/MWh penalty vs HE09-10.
- HE07-08: Solar not yet meaningful (1.8 / 2,368 MW); NL 49-50 GW. Pre-solar, not cheap.
- HE11+: NL rising after duck floor. More expensive than HE09-10. SoC already full after HE10 top-off.

---

## DA-RT Spread Strategy

**Energy spread — RT-heavy call (HIGH CONVICTION, LIMITED DATA):**

Signal: STRONG RT > DA at HE20-21.

Evidence base:
1. **Series precedent (Aug 16 actuals)**: HE20 spread −$11.20, HE21 spread −$14.13 (RT > DA confirmed). Aug 16 NL at those hours was 64,958 / 67,918 MW.
2. **Aug 21 NL increment**: HE20 NL = 70,636 MW (+5,678 MW vs Aug 16 HE20). Higher NL → more extreme ORDC adder → wider RT premium expected.
3. **Solar cliff magnitude**: −12,242 MW at HE19→HE20 creates same structural scarcity trigger as Aug 16 (−14,771 MW). Slightly shallower cliff but NL peak is higher.
4. **Congestion = ZERO**: No MCC benefit from DA commitment at HE20-21. DA-commit rationale is weakened relative to days with positive MCC signal.
5. **Finding 25 (GR_WEST 1,755 MW HE13)**: Daytime wind minimum near series low → afternoon supply tighter → RT premium tendency higher throughout HE14-20 window.

Counterargument for DA-commit at HE20: DA prices at HE20 are likely very high ($50-100/MWh range estimated) and locking DA eliminates downside. Without Smartbidder, we cannot confirm that RT > DA is the correct call for today specifically. This is the primary uncertainty.

Resolution: Given series history (RT > DA confirmed at comparable NL days), NL at series high, zero congestion contribution from DA commit, and P90 upside from ORDC in RT — Stack A (full RT-long) is preferred. Stack B (hybrid) is available if morning check weakens the RT signal.

**Energy spread for charge hours (HE09-10):**
- Charging DA is optimal: lock in charge cost at estimated $20-23/MWh before RT settlement.
- RT could be higher than DA at HE09-10 (morning demand still building) — DA charge protects downside.
- Spread convention (DA − RT): at HE09-10, DA likely > RT (solar suppresses RT more aggressively → RT < DA → positive spread signal → lock DA charge).

**AS spread — NS only (no playbook):**
- RRS: Would require clearing price data to evaluate vs NS. Without Smartbidder, cannot assess. Default: NS only. (RRS DA clearing would require pre-DAM commitment; risk of sub-optimal allocation.)
- ECRS: Same limitation. Prior history (Aug 16 note): "no AS playbook to validate clearing rate → NS only (defensive default)."
- Reg-Up/Reg-Down: Symmetric capacity reservation during hold hours would reduce NS headroom. No supporting data. Skip.
- NS (Non-Spin): 850 MW-h offered across HE01-08 (15 MW) + HE11-19 (85/50 MW). Clearing rate historical range: $0.90-$1.13/MW-h (Aug 13-16 data). Friday WDPEAK central estimate: $1.00/MW-h. Low risk, confirmed clearing pattern.

**DA-RT venue split summary:**
| Product | DA venue | RT venue | Rationale |
|---|---|---|---|
| Energy charge | 100% DA (HE09-10) | 0% | Lock charge cost; RT likely ≥ DA at HE09-10 |
| Energy discharge | 0% DA | 100% RT (HE20-21) | ORDC upside; no MCC DA benefit; series RT>DA confirmed |
| Non-Spin | 100% DA offer | RT fallback | Standard NS procurement via DAM |

---

## Expected Revenue

**Price estimation methodology**: Yes Energy BidClose structural fundamentals + Stage 0 series history anchors. Smartbidder unavailable (Day 26+). All estimates are judgment-based with materially wide confidence intervals.

| Component | P10 | P50 | P90 | Basis |
|---|---|---|---|---|
| HE09 charge (−100 MW × DA_HE09) | −$2,800 | −$2,300 | −$1,800 | NL 39,494 MW; est. DA $28/$23/$18/MWh; bid ceiling ≤$30 ensures clearing |
| HE10 charge (−96 MW × DA_HE10) | −$2,400 | −$1,920 | −$1,440 | NL 34,241 MW; est. DA $25/$20/$15/MWh; bid ceiling ≤$26 ensures clearing |
| HE20 RT dispatch (+100 MW × RT_HE20) | +$4,500 | +$10,000 | +$25,000 | NL 70,636 MW (series high); est. RT $45/$100/$250; ORDC P90 scenario |
| HE21 RT dispatch (+84 MW × RT_HE21) | +$3,360 | +$7,560 | +$16,800 | NL 70,420 MW; est. RT $40/$90/$200; declining load partially offset by GR_WEST recovery |
| Non-Spin AS (850 MW-h) | +$595 | +$850 | +$1,190 | 850 MW-h × $0.70/$1.00/$1.40/MW-h; Friday WDPEAK |
| RT imbalance / slippage | −$200 | −$150 | −$50 | Charge hours DA vs RT settlement small spread |
| **TOTAL** | **+$3,055** | **+$14,040** | **+$39,700** | **Wide interval reflects Smartbidder degradation** |

**vs Smartbidder benchmark**: NOT COMPUTABLE — Smartbidder DEGRADED Day 26+.

**vs 7-day moving average**: NOT COMPUTABLE — Tenaska T+2 settlement data absent (consecutive cloud IP failures since Aug 14).

**Key revenue sensitivity**: The P50 to P90 swing of ~$25,660 is almost entirely driven by RT price at HE20-21. Every $10/MWh of RT price deviation at HE20 = ±$1,000. ORDC trigger at HE20 (P25-40% estimated) could add $200-2,000/MWh adder for 1-2 hours.

---

## Risks

**1. DA charge execution gap (CRITICAL — recurring)**: Most significant operational risk. 4+ confirmed cycles of HE09-10 DA bids not clearing. If this recurs today: (a) miss cheap charge window, (b) forced to charge at RT or later hours at higher cost, (c) SoC insufficient for full HE20-21 dispatch. Mitigation: operator confirm bid submission before 09:30 CT; if HE09 bid rejected, immediately re-route to HE10 + HE11 fallback.

**2. RT price underperformance at HE20-21 (MEDIUM probability)**: Without Smartbidder, cannot quantify P(DA>RT) at HE20-21. If DA ends up higher than RT (unfavorable RT-long outcome), Stack A forfeits the DA premium. Historical base rate of RT < DA at NL ~70 GW: estimated 15-25% probability. If RT < $50/MWh at HE20, Stack A underperforms Stack B by ~$3,000-5,000.

**3. Duck floor shallower than recent days (structural)**: HE10 NL = 34,241 MW vs Aug 16's 26,242 MW and Aug 15's 21,643 MW. Charge cost is higher (~$20/MWh vs ~$16/MWh Aug 16). Net arbitrage spread compresses by ~$4/MWh for each charged MWh. Impact: ~$768 P50 revenue reduction vs if duck floor were at Aug 16 depth.

**4. Wind outperformance at HE19-21**: If GR_COASTAL wind (forecast 2,724 MW at HE20) materially beats forecast, or GR_WEST recovery accelerates earlier than modeled, evening NL would be lower than 70,636 MW → ORDC less likely to trigger → RT premium narrows → Stack A P50 declines.

**5. Additional forced outages (tail risk)**: BidClose cap-out 6,205 MW at HE20. Any unplanned outage declaration after BidClose (ERCOT NOL, SCED emergencies) tightens reserves further → ORDC adder amplifies → RT price spike. This is upside for Stack A but creates uncertainty in total reserve margin.

**6. Smartbidder degradation (structural, Day 26+)**: Every estimate in this report is wider than a full-data cycle. Bid ceiling calibration (HE09 ≤$30, HE10 ≤$26) could be materially off. If actual DA prices are $35-40 at HE09-10, bids don't clear and we miss the entire charge window. Smartbidder renewal via Ascend rep remains a P0 infrastructure action.

---

## Alternative — Stack B (Hybrid DA HE20 + RT HE21)

**Trigger conditions** (intraday morning check, 14:00-15:00 CT):
- GR_WEST actual at HE12-14 exceeds 3,000 MW (well above 1,755 MW forecast → Finding 25 not materializing → less extreme afternoon scarcity → lower ORDC probability at HE20)
- OR ERCOT announces large unit (>500 MW) return to service before 14:00 CT (NOL update)
- OR Aug 20 actual RT prices at HE20-21 (when available) show RT < DA (historical reversal)

**Stack B schedule** (differs from Stack A only at HE20):

| HE | Mode | Energy MW | NonSpin MW | DA Action | Rationale |
|---|---|---|---|---|---|
| 09 | DA_CHARGE | −100 | 0 | BUY ≤$30 | Same as Stack A |
| 10 | DA_CHARGE | −96 | 0 | BUY ≤$26 | Same as Stack A |
| 11-18 | NS_HOLD | 0 | 85 | — | Same as Stack A |
| 19 | NS_SOC_HOLD | 0 | 50 | — | Same as Stack A |
| **20** | **DA_DISCHARGE** | **+100** | **0** | **SELL ≥$65/MWh (DA commit)** | **DA certainty preferred if GR_WEST > 3,000 MW** |
| 21 | RT_DISPATCH | +84 (SoC-ltd) | 0 | SELL ≥$150 (no DA) | RT optionality retained at HE21 |

**Stack B Revenue P50**: ~$11,500 (lower RT upside at HE20 offset by DA certainty)
**Stack B vs Stack A P50 delta**: −$2,540 (Stack A preferred at P50; Stack B preferred at P10 by ~$2,000)

---

## AS Allocation Rationale (No Playbook)

**Overnight HE01-08 (NS = 15 MW; SoC = 20 MWh):**
- Non-spin response requires 30-min sustained delivery: 15 MW × 0.5 hr / 0.917 discharge efficiency = 8.2 MWh from storage. 8.2 MWh < 20 MWh available. Feasible.
- Limit to 15 MW (not 85 MW) because SoC is low (20 MWh). Full 85 MW call would deplete SoC in under 15 minutes. Defense: low SoC overnight is intentional (prior-day full discharge).
- No ECRS/RRS without clearing price validation. NS only.

**Charge hours HE09-10 (NS = 0 MW):**
- Asset committed to charge at −100/−96 MW. No spare capacity for energy-direction AS.
- Reg-Down (additional charge) architecturally possible but operationally complex; skip without playbook.

**Hold hours HE11-18 (NS = 85 MW; SoC = 200 MWh):**
- Full SoC (200 MWh). 85 MW NS call depletes 85 × 0.5 / 0.917 = 46.4 MWh → SoC 200 → 154 MWh. Acceptable; still leaves 154 MWh for HE20-21 energy dispatch if only 1 NS call materializes.
- 85 MW is standard series ceiling for hold-hour NS (Aug 16: confirmed 85 MW pattern).
- ECRS could yield higher revenue ($2-5/MW-h vs $1.00/MW-h NS) but requires clearing price data. Without Smartbidder or AS playbook, risk of over-committing or under-pricing. NS only is the correct defensive default.

**Pre-cliff HE19 (NS = 50 MW; SoC = 200 MWh):**
- Reduce NS headroom from 85 to 50 MW. Preserves full 200 MWh SoC for HE20-21 dispatch.
- 50 MW NS call: 50 × 0.5 / 0.917 = 27.2 MWh → SoC 200 → 173 MWh. No conflict with HE20 full dispatch.
- Rationale for not maintaining 85 MW: solar cliff begins at HE19 (solar −7,963 MW from HE18); market tightens fast; any unexpected SCED dispatch of NS in late HE19 could pre-empt HE20 energy dispatch if SoC is unexpectedly low.

**Post-discharge HE22-24 (NS = 0 MW; SoC = 0 MWh):**
- SoC depleted by end of HE21. No AS capability. Idle.

---

## Self-Review Reference (Yesterday's Stack vs Today)

Yesterday's recommendation (2026-08-20 for flowday 2026-08-20) is not available in the history file sequence — no `history/2026-08-19.md` found covering the Aug 20 flowday recommendation. Self-review of Aug 20 actual vs recommendation is not possible. Last available learnings: `learnings/2026-08-18.md` (status: DEGRADED, no Tenaska data). P&L comparison vs Smartbidder benchmark remains suspended (Day 26+ consecutive Smartbidder degradation + cloud IP failure on Tenaska).

---

## Summary

**Primary recommendation (Stack A)**: DA charge HE09-10 (−196 MW total input) → NS hold HE11-19 (85/50 MW) → Full RT dispatch HE20-21 (+184 MW total output). Revenue P50 = **$14,040** (Energy $13,340 + NS $850 − imbalance $150). Key bet: NL 70,636 MW at HE20 (series high) + solar cliff −12,242 MW + 6,205 MW cap-out → RT >> DA at HE20-21, consistent with Aug 16 confirmed actuals.

**Confidence level**: MEDIUM-LOW (Smartbidder degraded, no AS playbook, duck floor shallower → charge cost higher than recent days; RT premium structurally well-supported but unquantified).

**Intraday action**: Confirm HE09-10 DA charge bids at 09:30 CT. Monitor GR_WEST actuals at 14:00 CT. Switch to Stack B if trigger conditions met.

---

*bess-optimizer | reports/daily/bess-optimizer/2026-08-21.md | Issued 2026-08-20 07:30 CT*
*Stack A: NS_HOLD 15 MW HE01-08 → DA_CHARGE −100 MW HE09 + −96 MW HE10 → NS_HOLD 85 MW HE11-18 → NS_SOC_HOLD 50 MW HE19 → RT_DISPATCH +100 MW HE20 + +84 MW HE21 → IDLE HE22-24*
*Revenue P50 $14,040 (RT Energy $17,560 − Charge $4,220 + NS $850 − Imbalance $150). Wide CI: P10 $3,055 / P90 $39,700.*
*[DEGRADED]: Smartbidder Day 26+ | AS Playbook ABSENT | Tenaska cloud IP failure | Price estimates fundamental-only.*
