# GKS BESS — D+1 (2026-08-25) Optimal Revenue Stack

**Issued**: 2026-08-24 daily cycle | **Asset**: GKS_BESS_RN 100 MW / 200 MWh
**Data environment**: Yes Energy PRODUCTION | Smartbidder DEGRADED Day 30 | Congestion Stage 0 | AS playbook ABSENT
**Price basis**: Qualitative / structural only (no Smartbidder quantitative forecasts)
**Spread rule**: spread = DA − RT; positive = DA expensive = short DA / long RT signal

---

## Inputs Summary

| Source | Status | Key Signal |
|---|---|---|
| Yes Energy (bidclose CSV) | PRODUCTION | Full 24-row hourly confirmed |
| Smartbidder | DEGRADED Day 30 | No price forecasts, no P(DA>RT), no AS spread data |
| market-analyst view | PRODUCTION | Qualitative; heat wave Day 6; NL trough HE10 = 33,816 MW; scarcity HE20-21 |
| congestion-analyst | STAGE 0 PROVISIONAL | WEST_TO_NORTH MH HE01-04 (30-45%); SOUTH_HOUSTON LM HE19-21 (14-24%) |
| AS playbook | ABSENT | recommend_as_position.py not present; prior-free optimization |
| Reference actual | 2026-08-23 Tenaska | $9,818 total ($1,634 DA + $5,848 RT + $2,286 NS + $50 ECRS) |

---

## Day Character Assessment (2026-08-25)

**Day type**: Heat wave Day 6 — Tuesday WDPEAK. Structurally opposite to Aug 24.

| Dimension | Aug 24 (Monday) | Aug 25 (Tuesday) | Implication |
|---|---|---|---|
| Duck curve | SEVERE (NL trough 25,454 MW) | MILD (NL trough 33,816 MW) | Charge revenue lower |
| Wind overnight | 16,116 MW avg | 13,917 MW avg; 24,526 MW HE01 | WEST_TO_NORTH congestion HE01-04 |
| Load peak | 92,172 MW HE17 | 90,589 MW HE17 | Still extreme; scarcity real |
| Solar cliff | -14,586 MW (HE19→20) | -13,384 MW (HE19→20) | Similar ramp severity |
| NL evening peak | 68,706 MW HE20 | 69,025 MW HE20 | Marginally higher |
| Cap-out at HE20 | 8,691 MW | 6,945 MW | Better reserve margin than Monday |
| Primary charge hour | HE10 (record SEVERE) | HE10 (MILD duck) | Negative price shallower |
| Primary discharge | HE20-21 | HE20-21 | Consistent |

**Day character**: OVERNIGHT WIND CONGESTION + AFTERNOON SCARCITY. Duck curve is secondary and mild. Congestion at GKS node depresses effective LMP HE01-04 (MCC = -$4.0 to -$6.5/MWh), slightly favoring daytime charge window over overnight charge despite cheap overnight energy.

---

## Starting SoC Assumption

**Assumed starting SoC (HE01): 50 MWh**
Basis: Aug 24 recommendation included HE24 recharge to 50 MWh; no Tenaska settlement available (30+ flowday queue). If actual starting SoC differs, scale NS MW proportionally for HE01-09.

---

## Recommendation (Primary — Stack A: DA Arbitrage + Daytime AS)

### Hourly Schedule

| HE | CT Window | Mode | Energy MW | RegUp MW | RegDown MW | RRS MW | ECRS MW | NonSpin MW | SoC End (MWh) | Expected $/MWh |
|---|---|---|---|---|---|---|---|---|---|---|
| 01 | 00–01 | AS | 0 | 0 | 0 | 0 | 0 | 50 | 50 | $1.75 (NS) |
| 02 | 01–02 | AS | 0 | 0 | 0 | 0 | 0 | 50 | 50 | $1.75 (NS) |
| 03 | 02–03 | AS | 0 | 0 | 0 | 0 | 0 | 50 | 50 | $1.75 (NS) |
| 04 | 03–04 | AS | 0 | 0 | 0 | 0 | 0 | 50 | 50 | $1.75 (NS) |
| 05 | 04–05 | AS | 0 | 0 | 0 | 0 | 0 | 50 | 50 | $1.75 (NS) |
| 06 | 05–06 | AS | 0 | 0 | 0 | 0 | 0 | 50 | 50 | $1.75 (NS) |
| 07 | 06–07 | AS | 0 | 0 | 0 | 0 | 0 | 50 | 50 | $1.75 (NS) |
| 08 | 07–08 | AS | 0 | 0 | 0 | 0 | 0 | 50 | 50 | $1.75 (NS) |
| 09 | 08–09 | AS | 0 | 0 | 0 | 0 | 0 | 50 | 50 | $1.75 (NS); skip charge (~$0 DA) |
| 10 | 09–10 | Charge | −100 | 0 | 0 | 0 | 0 | 0 | 142 | +$15 credit (buy at −$15) |
| 11 | 10–11 | Charge | −63 | 0 | 0 | 0 | 0 | 0 | 200 | +$5 credit (fill at −$5) |
| 12 | 11–12 | AS | 0 | 0 | 0 | 50 | 0 | 0 | 200 | $5 (RRS $10 × 50%) |
| 13 | 12–13 | AS | 0 | 0 | 0 | 50 | 0 | 0 | 200 | $5 (RRS) |
| 14 | 13–14 | AS | 0 | 0 | 0 | 50 | 0 | 0 | 200 | $5 (RRS) |
| 15 | 14–15 | AS | 0 | 0 | 0 | 50 | 0 | 0 | 200 | $5 (RRS; GR_WEST 2,658 MW floor) |
| 16 | 15–16 | AS | 0 | 0 | 0 | 50 | 0 | 0 | 200 | $5 (RRS) |
| 17 | 16–17 | AS | 0 | 0 | 0 | 50 | 0 | 0 | 200 | $5 (RRS; load peak 90,589 MW) |
| 18 | 17–18 | AS | 0 | 0 | 0 | 30 | 20 | 0 | 200 | $4.40 (RRS/ECRS blend) |
| 19 | 18–19 | AS | 0 | 0 | 0 | 0 | 50 | 0 | 200 | $3.50 (ECRS; solar cliff commences) |
| 20 | 19–20 | Discharge | +100 | 0 | 0 | 0 | 0 | 0 | 91.5 | $70 (P40 vs $87.5 P50) |
| 21 | 20–21 | Discharge | +84 | 0 | 0 | 0 | 0 | 0 | 0 | $70 (P40; SoC-limited to 84 MW) |
| 22 | 21–22 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | 0 | $0 (SoC empty) |
| 23 | 22–23 | Recharge | −50 | 0 | 0 | 0 | 0 | 0 | 46 | −$30 cost (D+2 positioning) |
| 24 | 23–00 | Recharge | −50 | 0 | 0 | 0 | 0 | 0 | 92 | −$25 cost (D+2 positioning) |

**SoC efficiency model**: One-way η = 0.922 (RTE 85% = 0.922²). Charging: grid MWh × 0.922 = stored MWh. Discharging: stored MWh × 0.922 = grid MWh delivered.

SoC checkpoint: HE10 (−100 MW × 0.922 = +92.2 MWh → 142.2 MWh), HE11 (−63 MW × 0.922 = +58.1 MWh → 200.3 → capped at 200 MWh). HE20 (+100 MW → −108.5 MWh → 91.5 MWh). HE21 (+84 MW → −91.1 MWh → 0.4 ≈ 0 MWh). End of day SoC after recharge: 0 + 46.1 + 46.1 = 92.2 MWh.

---

## Top / Bottom Hours

- **Top 2 (DA discharge)**: HE20 (NL 69,025 MW, cap-out 6,945 MW, DA est. $55–120/MWh, P50 $87.5, P40 $70); HE21 (NL 68,948 MW, similar structure)
- **Bottom 2 (charge)**: HE10 (NL 33,816 MW, DA est. −$25 to −$5/MWh, P50 −$15; shallowest duck but still cheapest); HE11 (NL 35,687 MW, DA est. −$15 to +$5/MWh, P50 −$5; secondary fill)
- **RT spike residual risk**: HE20–21 (P(RT>$100) elevated; cap-out 6,945 MW + any thermal failure → recommend holding full discharge for these hours rather than pre-discharging at HE19)
- **Skipped**: HE09 charge (DA est. $0/MWh midpoint; energy value of NS preferred over ~$0 charge credit; NonSpin $87.50 per hour at 50 MW beats $0 charge incremental value)

---

## DA-RT Spread Strategy

**Assessment**: DA > RT signal MODERATE for energy. Smartbidder absent; structural-only view.

| Product | DA-RT Signal | Venue Recommendation | Rationale |
|---|---|---|---|
| Energy HE10-11 | DA slightly deeper negative | DA full charge commitment | Even without Smartbidder, NL 33,816 MW strongly implies DA negative clearing; RT may clear higher (less negative) if thermal commitment is lighter on Tuesday vs Monday |
| Energy HE20-21 | DA ≥ RT leaning | DA discharge (full commitment) | High DA scarcity expected; RT spike risk is upside optionality but uncertainty too high without Smartbidder — book DA certainty |
| RRS HE12-17 | DA > RT (daytime RRS typically clears better DA on cap-out days) | DA full | 6,945–7,120 MW cap-out maintains contingency pressure; DA clearing venue preferred |
| ECRS HE18-19 | DA > RT (solar cliff hours; ECRS demand DA-driven) | DA full | -13,384 MW solar cliff; ERCOT typically pre-commits ECRS DA for the ramp window |
| NS HE01-09 | DA | DA full | Overnight NS historically DA-clearing on all settled Aug days |

**Structural caveat**: Without Smartbidder P(DA>RT) data this is qualitative directional only. The Aug 23 actual demonstrated RT dominated total energy ($5,848 RT vs $1,634 DA). However, Aug 23 Tenaska settlement reflects the actual algorithm's execution (likely Smartbidder-driven), not a clean DA arbitrage play. The present recommendation locks in DA positions to reduce execution uncertainty.

---

## AS Product Rationale

**NonSpin HE01–09 (50 MW each)**:
- SoC-limited: starting at 50 MWh, maximum 50 MW NS offering (30-min capability = 50 MWh / 100 MW = 0.5 h)
- Per Aug 23 actuals: NS cleared every hour HE01–20 at ~$1.75–2.00/MW-h; extending to HE01–09 is the primary learning from Aug 23 self-review
- Revenue: 50 MW × 9 h × $1.75/MW-h = $788

**RRS HE12–18 (50 MW HE12-17, 30 MW HE18)**:
- Post-charge: SoC = 200 MWh; full capacity available for discharge-type AS
- GR_WEST reaches series near-floor at HE15 (2,658 MW); cap-out 7,095 MW sustained HE12-17
- RRS demand elevated HE15-21 per market analyst (contingency pool reduced by offline thermal)
- 50 MW (not 60 MW per Aug 24 rec): conservative MW commitment preserving dispatch optionality
- Revenue: 50 MW × 6 h × $10/MW-h + 30 MW × 1 h × $10 = $3,300

**ECRS HE18–19 (20 MW HE18, 50 MW HE19)**:
- HE18: solar 26,192 MW → beginning transition to scarcity; blend 30 MW RRS + 20 MW ECRS
- HE19: solar cliff commences (17,575 → 4,191 MW by HE20); ECRS demand highest here; NL surges +10,333 MW HE19→HE20
- Revenue: 20 MW × 1 h × $7 + 50 MW × 1 h × $7 = $490

**No ECRS HE12–17**: Consistent with Aug 23 actuals showing ECRS cleared only at HE24 (not midday). Learning applied.

**No RRS/ECRS during charge (HE10–11)**: MW constraint — full charge depletes available discharge headroom. NonSpin conflicts with simultaneous charging direction.

---

## Expected Revenue

**Stack A (Primary — DA Arbitrage + Daytime AS)**

| Component | Revenue | MW Deployed | Notes |
|---|---|---|---|
| DA Energy (charge credit HE10–11) | +$1,815 | 163 MWh pulled from grid | HE10 −$15/MWh × 100 MWh + HE11 −$5/MWh × 63 MWh; P50 midpoints |
| DA Energy (discharge HE20–21) | +$12,880 | 184 MWh delivered to grid | P40 haircut: $70/MWh × 184 MWh (P50 would be $87.5 × 184 = $16,100) |
| GKS MCC adjustment (HE20–21) | +$230 | — | +$1.25/MWh avg × 184 MWh; SOUTH_HOUSTON LM positive signal |
| Recharge cost (HE23–24) | −$3,000 | 100 MWh pulled | $30/MWh est. × 100 MWh; D+2 positioning |
| NonSpin (HE01–09) | +$788 | 50 MW × 9 h | $1.75/MW-h clearing rate (Aug 23 reference) |
| RRS (HE12–18) | +$3,300 | 50/30 MW | $10/MW-h clearing rate (market analyst midpoint) |
| ECRS (HE18–19) | +$490 | 20/50 MW | $7/MW-h clearing rate (market analyst midpoint) |
| **DA Energy + AS net** | **+$16,503** | | P40 energy; does not include RT imbalance |
| RT Energy (uncertain) | +$500 to +$3,000 | — | Heat wave day; cap-out 6,945 MW; some RT spike probability at HE20-21; no Smartbidder to quantify |
| **Total P40 (base)** | **~$17,000** | | DA+AS + RT base $500 |
| **Total P40 (with RT mid)** | **~$18,500** | | DA+AS + RT mid $1,500 |

**vs Reference actual (Aug 23 Tenaska $9,818)**: P40 estimate +$7,000 to +$9,000 higher. Key structural reasons:
1. Aug 23 was Sunday (lower load, different AS pattern); Aug 25 is Tuesday WDPEAK heat wave Day 6
2. Aug 23 energy was RT-dominated (Smartbidder-driven); this recommendation is a cleaner DA arbitrage play with defined charge/discharge schedule
3. Aug 23 Non-Spin was the revenue backbone ($2,286); Aug 25 RRS midday window adds incremental AS stack
4. -20% P50 haircut applied consistently per learnings

**vs 7-day moving avg**: Insufficient data (Tenaska queue 30+); cannot compute. Estimate Aug 21-23 settled range $6,000-10,000/day → this is 70-80% higher than recent actuals, consistent with a WDPEAK scarcity day.

---

## Risks

| Risk | Level | Hours | Mitigation |
|---|---|---|---|
| Duck trough shallower than forecast | MEDIUM | HE09-11 | Charge window already sized conservatively; HE10 at −$25 to −$5 still negative even at upper bound; HE11 charge optional |
| GR_WEST further collapses below 2,658 MW | MEDIUM-HIGH | HE12-18 | Deeper afternoon wind drought → higher RRS/ECRS clearing → AS revenue upside; energy discharge timing unchanged |
| SOUTH_HOUSTON_IMPORT binds at HE20-21 | LOW-MEDIUM (14-24%) | HE20-21 | GKS MCC positive (+$0.5 to $2.0) → upside if binding; already included $1.25 avg in estimate |
| WEST_TO_NORTH binds HE01-04 | MEDIUM-HIGH (30-45%) | HE01-04 | GKS MCC negative (−$4 to −$6.5); REDUCES value of any overnight discharge but we have NO discharge HE01-04 → no downside exposure; actually BENEFITS charging (cheaper effective LMP if we were to charge overnight, but we chose not to) |
| RT spike thermal failure HE20-22 | MEDIUM | HE20-21 | RT spike = upside for DA-committed position if RT > DA; small RT imbalance revenue possible |
| Tenaska settlement unavailable | ONGOING | All | Cannot verify actuals; assumptions unverified; apply conservative sizing |
| Smartbidder DEGRADED Day 30 | HIGH | All | Price view structural only; -20% P50 haircut applied; AS product selection without spread data |

---

## Alternative — Stack B (Energy-Heavy, RT Focus)

**Trigger**: Activate if GR_WEST by 15:00 CT is below 2,000 MW AND/OR HE19 RT price > $80/MWh (observed in real time).

**Stack B changes vs Stack A**:
- Reduce DA discharge commitment at HE20 to 50 MW (hold remaining 50 MW for RT spike capture)
- Shift HE21 discharge from +84 MW to +50 MW DA + reserve 34 MW for RT
- If HE20 RT confirms > $100/MWh: deploy full 100 MW in RT at HE21

**Stack B expected revenue**: $14,000–20,000 (wider range; RT spike optionality valuable but uncertain)

**Stack B condition**: Wind near Aug 21 crisis floor (1,250 MW) signals deeper scarcity than forecast; WEST_TO_NORTH non-binding (SCI drops below 0.350 by HE13) removes the overnight signal from congestion influence.

---

## D+2 Positioning Note

HE23-24 recharge (−50 MW each) leaves starting SoC for Aug 26 at ~92 MWh. This provides:
- ~90 MW NonSpin offering capacity for Aug 26 HE01 (nearly full overnight AS capability)
- Avoids zero-SoC state that limits overnight NonSpin (per Aug 23 learning: NS clears HE01-17)
- Recharge cost $3,000 is break-even if 46 MWh × 2 = 92 MWh discharged at HE20-21 avg ≥ $32.6/MWh (well within any reasonable Aug scarcity scenario)

---

## Watchpoints (Day-Of)

1. **HE10 DA clearing**: If clearing > $0/MWh (net load unexpectedly higher), skip HE11 charge or reduce to −30 MW
2. **HE15 GR_WEST realtime**: If < 2,000 MW → activate Stack B trigger evaluation
3. **HE19 RT price**: If > $80 → consider Stack B (hold 50 MW back from DA HE20)
4. **Congestion HE01-04**: If WEST_TO_NORTH binds (actual MCC < −$7/MWh) → no action needed for energy; no overnight energy positions held
5. **SoC actual vs assumed**: If actual starting SoC > 50 MWh, scale up NS to maximum(actual SoC/100 MW × 60 min, 50 MW)

---

*bess-optimizer | Stack A primary recommendation | reports/daily/bess-optimizer/2026-08-25.md | Filed 2026-08-24*
*Self-review to be filed: memory/bess-optimizer/learnings/2026-08-25.md (T+2 after Tenaska settlement)*
*History archive: memory/bess-optimizer/history/2026-08-25.md*
