# GKS BESS — D+1 (2026-08-26) Optimal Revenue Stack

**Issued**: 2026-08-25 daily cycle | **Asset**: GKS_BESS_RN 100 MW / 200 MWh
**Data environment**: Yes Energy PRODUCTION | Smartbidder UNAVAILABLE Day 31 | Congestion Stage 0 PARTIAL | AS playbook ABSENT
**Price basis**: Qualitative / structural only — no Smartbidder quantitative forecasts
**Spread rule**: spread = DA − RT; positive = DA expensive = short DA signal
**DATA STATUS**: PARTIAL — Yes Energy BidClose PRODUCTION; Smartbidder UNAVAILABLE (MSAL expired Day 31); AG2 ABSENT; Enverus ABSENT (5th consecutive cycle); AS playbook ABSENT

---

## Inputs Summary

| Source | Status | Key Signal |
|---|---|---|
| Yes Energy (bidclose CSV) | PRODUCTION | Full 24-row hourly confirmed; `shared/data/raw/yes-energy/2026-08-26.csv` |
| Smartbidder | UNAVAILABLE Day 31 | No DA/RT price forecasts; no P(DA>RT); no AS spread data; client_secret expired |
| market-analyst view | PRODUCTION | Heat wave Day 7; wind halved vs Tuesday (7,718 MW avg vs 13,917 MW); NL peak HE21 = 72,329 MW (SERIES RECORD); scarcity window HE20-22 CRITICAL |
| congestion-analyst | STAGE 0 PROVISIONAL | E[MCC] approximately $0 all hours; WEST_TO_NORTH HE01-02 LOW-MEDIUM (12-18%) only; minimum weight |
| AS playbook | ABSENT | `shared/data/forecasts/as-playbook/2026-08-26.json` not found; prior-free optimization |
| Yesterday actuals | UNAVAILABLE | Tenaska PTP settlement queue 30+ days; Aug 25 unconfirmed |

---

## Day Character Assessment (2026-08-26)

**Day type**: Heat wave Day 7 — Wednesday WDPEAK (HE07-22).

| Dimension | Aug 25 (Tue) | Aug 26 (Wed) | Implication |
|---|---|---|---|
| Wind 24h avg | 13,917 MW | **7,718 MW (-45%)** | Dominant structural shift; overnight no longer depresses prices |
| Duck curve (NL trough) | 33,816 MW (HE10) | **42,908 MW (HE10)** | Shallower; charge credit reduced |
| Charge price est. | DA −$25 to −$5/MWh | **DA $0 to +$15/MWh** | Charge opportunity less attractive; positive cost |
| Load peak | 90,589 MW (HE17) | 88,956 MW (HE16) | Marginally lower; demand fatigue Day 7 |
| NL evening peak | 69,025 MW (HE20) | **72,329 MW (HE21) — SERIES RECORD** | Highest scarcity in August series |
| Solar cliff (HE19→20) | −13,384 MW | −10,658 MW | Slightly less severe cliff but wind doesn't offset |
| Wind at HE20-21 | ~13,500 MW | **7,087-7,968 MW** | Thermal must absorb far more; RT spike risk elevated |
| Cap-out HE19-22 | 6,945 MW | **6,918 MW** | Essentially unchanged; thin reserve margin |
| Primary charge hours | HE10-11 | **HE10-11** | Consistent; HE10 is NL trough both days |
| Primary discharge | HE20-21 | **HE20-21** | Same window; higher structural price |
| WEST_TO_NORTH | MEDIUM-HIGH 30-45% HE01-04 | **LOW-MEDIUM 12-18% HE01-02 only** | Congestion reduced vs Tuesday; GKS MCC minimal |

**Day character**: EVENING SCARCITY DOMINANT. Wind halving removes overnight price depression (no charge overnight) and amplifies afternoon scarcity to series records. Strategy pivots almost entirely to evening discharge revenue; charge opportunity is a reduced but still positive contribution from the shallower duck.

**Key risk shift vs prior days**: Shallower duck → charge credit nearly eliminated (cost, not credit). However, the evening net load record (72,329 MW HE21) raises discharge price potential above any prior August day. Net P&L profile strongly skews toward HE20-22 discharge concentration.

---

## Starting SoC Assumption

**Assumed starting SoC (HE01): 92 MWh**

Basis: Aug 25 recommendation (issued 2026-08-24) included HE23-24 recharge at −50 MW each, targeting end-of-day SoC of 92 MWh. This is an execution assumption — no Tenaska confirmation available (settlement queue 30+ days).

Impact on today's schedule:
- Overnight NS MW capacity upgraded from 50 MW (prior cycles) to **80 MW** (92 MWh / 100 MW × 60 min = 55 min capability; 80 MW × 0.5h / 0.922 = 43.4 MWh needed < 92 MWh available)
- HE10 charge fills SoC from 92 → 184 MWh (−100 MW × 0.922 = +92.2 MWh)
- HE11 top-off requires only **−17 MW** (vs −63 MW when starting from 50 MWh)

If actual starting SoC differs: scale NS proportionally (NS_MW = min(100, actual_SoC / 0.5 × 0.922)). If SoC < 50 MWh, extend HE11 charge MW and verify HE09 charge need.

---

## Recommendation (Primary — Stack A: DA Energy Arbitrage + Overnight NS + Shoulder RRS + Solar-Cliff ECRS)

### Hourly Schedule

| HE | CT Window | Mode | Energy MW | RegUp MW | RegDown MW | RRS MW | ECRS MW | NonSpin MW | SoC End (MWh) | Est. $/hr |
|---|---|---|---|---|---|---|---|---|---|---|
| 01 | 00–01 | AS-NS | 0 | 0 | 0 | 0 | 0 | 80 | 92 | $140 (NS) |
| 02 | 01–02 | AS-NS | 0 | 0 | 0 | 0 | 0 | 80 | 92 | $140 (NS) |
| 03 | 02–03 | AS-NS | 0 | 0 | 0 | 0 | 0 | 80 | 92 | $140 (NS) |
| 04 | 03–04 | AS-NS | 0 | 0 | 0 | 0 | 0 | 80 | 92 | $140 (NS) |
| 05 | 04–05 | AS-NS | 0 | 0 | 0 | 0 | 0 | 80 | 92 | $140 (NS) |
| 06 | 05–06 | AS-NS | 0 | 0 | 0 | 0 | 0 | 80 | 92 | $140 (NS) |
| 07 | 06–07 | AS-NS | 0 | 0 | 0 | 0 | 0 | 80 | 92 | $140 (NS); skip charge — NL 54,283 MW, DA ~$20-30/MWh |
| 08 | 07–08 | AS-NS | 0 | 0 | 0 | 0 | 0 | 80 | 92 | $140 (NS); solar onset |
| 09 | 08–09 | AS-NS | 0 | 0 | 0 | 0 | 0 | 80 | 92 | $140 (NS); NL 47,118 MW — too expensive to charge |
| 10 | 09–10 | Charge | −100 | 0 | 0 | 0 | 0 | 0 | 184 | −$750 cost (DA ~$7.50/MWh); PRIMARY CHARGE |
| 11 | 10–11 | Charge | −17 | 0 | 0 | 0 | 0 | 0 | 200 | −$213 cost (DA ~$12.50/MWh); top-off only |
| 12 | 11–12 | AS-RRS | 0 | 0 | 0 | 60 | 0 | 0 | 200 | $600 (RRS $10/MW-hr × 60 MW) |
| 13 | 12–13 | AS-RRS | 0 | 0 | 0 | 60 | 0 | 0 | 200 | $600 (RRS; solar peak 29,159 MW at HE13) |
| 14 | 13–14 | AS-RRS | 0 | 0 | 0 | 60 | 0 | 0 | 200 | $600 (RRS) |
| 15 | 14–15 | AS-RRS | 0 | 0 | 0 | 60 | 0 | 0 | 200 | $600 (RRS; load 88,269 MW, GR_WEST 1,482 MW) |
| 16 | 15–16 | AS-RRS | 0 | 0 | 0 | 60 | 0 | 0 | 200 | $600 (RRS; load peak 88,956 MW at HE16) |
| 17 | 16–17 | AS-RRS | 0 | 0 | 0 | 60 | 0 | 0 | 200 | $600 (RRS) |
| 18 | 17–18 | AS-ECRS | 0 | 0 | 0 | 0 | 30 | 0 | 200 | $240 (ECRS transition; solar 22,296 MW declining) |
| 19 | 18–19 | AS-ECRS | 0 | 0 | 0 | 0 | 60 | 0 | 200 | $480 (ECRS; solar cliff next hour; NL 63,730 MW) |
| 20 | 19–20 | Discharge | +100 | 0 | 0 | 0 | 0 | 0 | 91.5 | $11,600 (DA ~$116 P40; NL 71,545 MW) |
| 21 | 20–21 | Discharge | +84 | 0 | 0 | 0 | 0 | 0 | 0 | $9,744 (DA ~$116 P40; NL 72,329 MW SERIES RECORD; SoC-limited) |
| 22 | 21–22 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | 0 | $0 (SoC depleted; no AS possible) |
| 23 | 22–23 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | 0 | $0 (NL 63,689 MW — too expensive to recharge) |
| 24 | 23–00 | Recharge | −50 | 0 | 0 | 0 | 0 | 0 | 46 | −$1,250 cost (DA ~$25/MWh; D+2 positioning) |

**SoC efficiency model**: One-way η = 0.922 (RTE = 85% = 0.922²). Charge: grid MW × 0.922 = stored MWh/h. Discharge: stored MWh consumed = dispatch MW / 0.922 per hour.

SoC checkpoints:
- Start: 92 MWh (assumed; Aug 25 HE23-24 recharge execution)
- HE10: −100 MW × 0.922 = +92.2 MWh → **184.2 MWh**
- HE11: −17 MW × 0.922 = +15.7 MWh → **199.9 MWh ≈ 200 MWh**
- HE20: +100 MW dispatch → −108.5 MWh from SoC → **91.5 MWh**
- HE21: +84 MW dispatch → −91.1 MWh from SoC → **0.4 MWh ≈ 0 MWh**
- HE24: −50 MW × 0.922 = +46.1 MWh → **46.1 MWh** (D+2 starting state)

---

## Top / Bottom Hours

**Top 2 (DA discharge — highest structural price):**
- HE21 (NL 72,329 MW — series record; cap-out 6,918 MW; solar 47 MW; wind 7,968 MW; DA est. $90-200+/MWh, P40 $116): **84 MW (SoC-limited)**
- HE20 (NL 71,545 MW; solar cliff arrival; wind 7,087 MW; DA est. $90-200+/MWh, P40 $116): **100 MW (full)**

**Bottom 2 (charge — lowest structural price):**
- HE10 (NL 42,908 MW — 24h minimum; wind 2,539 MW; solar 22,256 MW; DA est. $0-$15/MWh, midpoint $7.50): **−100 MW**
- HE11 (NL 43,733 MW; DA est. $5-$20/MWh, midpoint $12.50): **−17 MW top-off**

Note: Today's duck curve is substantially shallower than Tuesday (42,908 vs 33,816 MW NL trough). No negative DA price is expected at HE10 — wind weakness offsets solar generation's price depression. Charge is a net cost, not a credit, at the P50 estimate. The arbitrage spread is driven almost entirely by evening discharge value, not charge-side savings.

**RT spike concentration (elevated risk):**
- HE20-22: Net load 68,384-72,329 MW + 6,918 MW cap-out + wind 7,087-8,928 MW. If any thermal forced outage in this window, RT spike to $500-$5,000/MWh is possible. Recommended position: DA full discharge at HE20-21 locks in floor; SCED settlement captures RT premium automatically if RT > DA.

---

## DA-RT Spread Strategy

**Assessment**: DA-primary MODERATE-HIGH confidence at HE20-21.

| Product | DA-RT Signal | Venue | Rationale |
|---|---|---|---|
| Energy HE10-11 (charge) | DA ≤ RT (shallow duck; wind weak) | DA full | Even at positive DA price, charge in DA is preferred — RT may clear higher as thermal units adjust commitment in real-time |
| Energy HE20-21 (discharge) | DA ≥ RT (MODERATE-HIGH confidence) | DA full | Series-record NL 72,329 MW → DAM anticipates scarcity → high DA clearing expected; RT spike is upside optionality if in DA position |
| RRS HE12-17 | DA preferred | DA full | Cap-out 7,116-7,706 MW sustained → DAM contingency reserve demand structural; DA clearing more predictable |
| ECRS HE18-19 | DA preferred | DA full | Solar cliff is a foreseeable ramp event → ERCOT pre-commits ECRS DA for HE19 ramp window |
| NS HE01-09 | DA | DA full | Overnight NS has cleared DA every settled August day (reference: Aug 22-23 actuals) |

**Key call**: Today's wind at HE20-21 (7,087-7,968 MW) is roughly HALF of Tuesday (implied ~13,500 MW). This structural weakening means:
1. DAM system operators will see the wind forecast + record net load → commit thermal aggressively → clear high DA prices
2. RT spike risk is elevated (thin margins if any thermal underperforms), creating upside optionality for the DA position
3. The Aug 23 reversal (RT dominated that Sunday) was driven by 13,578 MW evening wind and a moderate net load — structurally the opposite of today

DA-RT spread for energy = positive (DA expensive) at MODERATE-HIGH confidence. Hold full discharge in DA.

---

## AS Product Rationale

**NonSpin HE01-09 (80 MW each):**
- Starting SoC = 92 MWh. NS capability: 80 MW × 0.5h / 0.922 = 43.4 MWh needed < 92 MWh available. Feasible.
- Upgraded from prior cycles' 50 MW: full benefit of Aug 25 HE23-24 recharge realized
- Revenue: 80 MW × 9h × $1.75/MW-hr = **$1,260**
- Aug 23 reference: NS cleared HE01-19; $1.75-$2.00/MW-hr. Pattern consistent.

**RRS HE12-17 (60 MW each):**
- Full SoC 200 MWh by end of HE11 → 100 MW RRS headroom; 60 MW conservative
- Cap-out sustained at 7,116-7,706 MW across HE12-17 → structural contingency reserve demand
- GR_WEST at 918-1,624 MW during this window (near crisis floor) → system operator likely holding more spinning reserve
- Revenue: 60 MW × 6h × $10/MW-hr = **$3,600**

**ECRS HE18-19:**
- HE18: 30 MW — solar declining from 25,307 MW; transition from RRS to ECRS ahead of cliff
- HE19: 60 MW — solar cliff begins (14,492 → 3,834 MW next hour: −10,658 MW); NL surges from 63,730 MW to 71,545 MW in next hour; ECRS is the structurally demanded product for this ramp
- SoC = 200 MWh throughout → full ECRS headroom; no SoC constraint
- Revenue: 30 MW × $8 + 60 MW × $8 = $240 + $480 = **$720**

**No ECRS HE12-17**: Consistent with Aug 23 actuals (ECRS cleared only HE20-24, not midday). Learning applied from three settled cycles.

**No RRS/ECRS during charge (HE10-11)**: Charging mode → discharge-type AS not simultaneously offerable. Also: 17 MW charge at HE11 leaves 83 MW headroom but splitting modes creates operational complexity with no incremental revenue justification.

**No AS HE20-21 (discharge)**: Full 100/84 MW capacity committed to energy dispatch. Prioritized over AS given HE20-21 are the primary value hours.

**No AS HE22-23**: SoC = 0 following discharge. No discharge capability → no NS/RRS/ECRS possible.

---

## Expected Revenue

**Stack A (Primary — DA Arbitrage + Overnight NS + Shoulder RRS + Solar-Cliff ECRS)**

| Component | MW | Hours | Unit Price | Revenue |
|---|---|---|---|---|
| DA Energy — Charge HE10 | 100 MW | 1h | $7.50/MWh cost | **−$750** |
| DA Energy — Charge HE11 | 17 MW | 1h | $12.50/MWh cost | **−$213** |
| DA Energy — Discharge HE20 | 100 MW | 1h | $116/MWh (P40; P50 = $145) | **+$11,600** |
| DA Energy — Discharge HE21 | 84 MW | 1h | $116/MWh (P40; SoC-limited) | **+$9,744** |
| DA Energy — Recharge HE24 | 50 MW | 1h | $25/MWh cost | **−$1,250** |
| **DA Energy subtotal** | | | | **+$19,131** |
| NonSpin HE01-09 | 80 MW | 9h | $1.75/MW-hr | **+$1,260** |
| RRS HE12-17 | 60 MW | 6h | $10.00/MW-hr | **+$3,600** |
| ECRS HE18 | 30 MW | 1h | $8.00/MW-hr | **+$240** |
| ECRS HE19 | 60 MW | 1h | $8.00/MW-hr | **+$480** |
| **AS subtotal** | | | | **+$5,580** |
| **TOTAL P40 (DA + AS)** | | | | **$24,711** |
| RT imbalance estimate | — | — | Uncertain — no Smartbidder | **+$500 to +$3,000** |
| **TOTAL P40 (with RT base)** | | | | **~$25,200** |

**Revenue scenario range:**

| Scenario | Discharge Price | Logic | Total |
|---|---|---|---|
| P10 | $90/MWh | Lower tail — DA clears conservatively; AS at floor rates | ~$18,000 |
| P40 | $116/MWh | Planning case — −20% haircut applied per Aug 23 learning | **~$25,000** |
| P50 | $145/MWh | Structural midpoint of $90-$200+ range | ~$30,000 |
| P90 (DA-only) | $200/MWh | Upper tail — series-record scarcity + no thermal failures (all scarcity priced in DA) | ~$41,000 |
| P90 (with RT spike) | varies | Thermal failure adds RT spike atop DA clearing | $44,000-$56,000 |

**vs Smartbidder benchmark**: UNAVAILABLE — MSAL expired Day 31. No comparison possible.

**vs 7-day moving avg**: Tenaska settlement unavailable (30+ queue). Cannot compute. Reference: Aug 22-23 settled totals of $6,945-$9,818 represent lower-NL Sunday/Saturday profiles. Today's WDPEAK scarcity structure should significantly exceed that range.

**vs Aug 25 recommendation (P40 $17,000-$19,500)**: Today's P40 is estimated $24,711 — approximately +$5,200 to +$7,700 higher. Primary drivers:
1. Evening scarcity stronger (NL 72,329 vs 69,025 MW → higher DA discharge prices)
2. Overnight NS upgraded from 50 MW to 80 MW (+$472 NS revenue from 92 MWh starting SoC)
3. Charge cost slightly higher (+$213 HE11 vs credit −$315 HE10-11 Tuesday) — offset by evening gain

---

## Congestion Assessment

Per congestion-analyst Stage 0 (provisional):
- WEST_TO_NORTH HE01-02: P(binding) 12-18% (LOW-MEDIUM); GKS E[MCC] = −$0.4 to −$1.2/MWh unconditional. **No energy dispatch in HE01-02 → no downside exposure.**
- All other hours: GKS E[MCC] approximately $0. No material congestion adjustment.

**Net congestion adjustment to revenue: $0 (immaterial; dispatch window is not affected by active constraints).**

Congestion guidance weight: MINIMUM per congestion-analyst directive. Strategy driven entirely by energy price spread and AS revenue.

---

## Risks

| Risk | Level | Hours | Detail | Mitigation |
|---|---|---|---|---|
| DA charge cost exceeds estimate (HE10 > $15/MWh) | MEDIUM | HE10-11 | Duck is shallower than any prior Aug day; if net load stays above 43k MW through HE11, DA prices may not reach $0-15 range — could be $15-25/MWh | Charge remains optimal even at $25/MWh given $116 P40 discharge; reduce HE11 MW or skip if HE10 clears above $20 |
| Evening DA underperforms ($60-80/MWh vs $116 estimate) | HIGH | HE20-21 | Structural estimates have ±$40/MWh uncertainty without Smartbidder; if thermal commitment is aggressive in DAM, prices may not reach $90+ | P10 scenario ($90/MWh) → $18,000 total; still positive; cannot avoid this risk without Smartbidder |
| RT spike on thermal failure | HIGH-UPSIDE | HE20-22 | Series-record NL + 6,918 MW cap-out → any forced outage spikes RT. Fully in DA position captures some RT premium via SCED imbalance settlement | Managed via SCED; upside not downside at this position |
| GR_WEST recovery stall at HE21-24 | MEDIUM | HE21-24 | GR_WEST estimated at 4,401-5,310 MW HE22-24; if recovery stalls, NL stays elevated HE22-23 (potential additional scarcity hours missed in discharge schedule) | SoC = 0 post-HE21; no additional discharge capacity regardless |
| Cap-out HE07 step-up (7,757 MW) — forced outage | MEDIUM | HE07+ | Unexplained cap-out increase at HE07; if a new forced outage is the cause, may not resolve by HE20 — worsens cap-out situation | No mitigation available; would be upside for evening discharge prices |
| Smartbidder MSAL not renewed (Day 31) | CRITICAL-ONGOING | All | Price uncertainty is ±$40/MWh on peak hours; AS spread data unavailable for 31 consecutive cycles. No P(DA>RT) quantification. | Escalation to Ascend rep required. Estimated opportunity cost from structural-only planning vs quantitative: $1,000-$5,000/day. |
| Starting SoC lower than 92 MWh | MEDIUM | HE01-09 | If Aug 25 HE23-24 recharge was not executed, actual SoC = 0-50 MWh → NS downsized from 80 to 50 MW → loss ~$472 AS revenue | Check Tenaska PTP HSL before 10:00 CT DAM cutoff; scale NS accordingly |

---

## Alternative — Stack B (Energy-Heavy, DA Underperformance)

**Trigger**: HE20 DAM clears below $75/MWh (observed at 11:00 CT DAM results), indicating DAM underpriced the scarcity.

**Stack B changes vs Stack A:**
- Retain full DA discharge at HE20 (100 MW)
- Hold 50 MW back from HE21 DA dispatch; float HE21 in RT market
- If HE21 RT > $120/MWh, deploy full 84 MW in RT

**Stack B expected P50:** $17,000-$22,000 (wider range; RT spike optionality vs locked DA certainty)
**Stack B trigger confidence**: LOW — activate only on confirmed DAM underperformance signal.

## Alternative — Stack C (RT Spike Capture, Emergency)

**Trigger**: ERCOT issues Operating Condition Notice or RT ORDC adder exceeds $2/MWh by HE17-18.

**Stack C**: Skip all DA energy positions; hold full 200 MWh SoC for RT dispatch at HE20-22.
- P10 (no RT spike): ~$5,000-$8,000 (AS only + modest RT)
- P90 (spike to $500+/MWh × 100 MW × 2h): $100,000+ (theoretical; actual spike duration varies)
- High variance; not recommended as primary. Activate only on confirmed emergency signals.

---

## Day-Of Watchpoints

1. **HE10 DAM clearing price**: If > $20/MWh, skip HE11 top-off; run without full charge. If > $35/MWh, evaluate skipping HE10 charge entirely and hold SoC for NS only.
2. **HE19 ECRS dispatch**: If ECRS is called for deployment at HE19, do not attempt manual override — SCED will manage. Confirm SoC = 200 MWh before HE19 to avoid SoC constraint on ECRS delivery.
3. **Cap-out by HE15**: If cap-out rises above 8,000 MW (new forced outage), evening scarcity potentially worsened → Stack C trigger evaluation warranted.
4. **GR_WEST by 14:00 CT**: If realtime GR_WEST tracking > 2,000 MW above YE BidClose forecast, evening wind may be stronger than forecast → Stack B trigger warranted (DA HE20 may underperform; consider RT float at HE21).
5. **Actual starting SoC**: Confirm via Tenaska PTP HSL endpoint before 10:00 CT DAM cutoff. Scale NS from 50 MW (50 MWh) to 80 MW (92 MWh) or adjust proportionally.

---

## D+2 Positioning Note

HE24 recharge (−50 MW, $25/MWh) → starting SoC for Aug 27 = 46 MWh.
- NS capability for Aug 27 HE01-09: 46 MW (conservative 0.5h deployment)
- Revenue uplift for Aug 27 overnight: 46 MW × 9h × $1.75 = $724
- Recharge cost: 50 MW × $25 = $1,250
- Net D+2 positioning benefit: −$526 (below break-even on NS alone)

The recharge is included as a positioning hedge: if Aug 27 is another scarcity day, starting SoC = 46 MWh enables partial charge optimization and avoids fully-empty start. Omit HE24 recharge if HE24 DAM clears above $35/MWh.

---

*Sources: Yes Energy BidClose `shared/data/raw/yes-energy/2026-08-26.csv` (PRODUCTION) | market-analyst `shared/data/forecasts/market-view/2026-08-26.md` | congestion-analyst `shared/data/forecasts/congestion/2026-08-26.md` | Prior actuals: Aug 22-23 Tenaska PRODUCTION ($6,945 / $9,818) | AS playbook: ABSENT | Smartbidder: UNAVAILABLE Day 31*

*bess-optimizer | Stack A primary recommendation | reports/daily/bess-optimizer/2026-08-26.md | Filed 2026-08-25*
*Self-review to be filed: `memory/bess-optimizer/learnings/2026-08-26.md` (T+2 after Tenaska settlement)*
*History archive: `memory/bess-optimizer/history/2026-08-26.md`*
*JSON dispatch plan: `shared/data/forecasts/bess-stack/2026-08-26.json`*
