# GKS BESS — D+1 (2026-08-28) Optimal Revenue Stack

**Generated**: 2026-08-27 daily cycle (07:30 CT)
**Asset**: GKS_BESS_RN 100 MW / 200 MWh | Heat Wave Day 9 (Friday)
**Data environment**: Yes Energy BidClose PRODUCTION | Smartbidder UNAVAILABLE Day 33 (MSAL expired) | Congestion Stage 0 NEGLIGIBLE all hours | AS playbook ABSENT (self-generated)
**Starting SoC**: 42 MWh assumed (Rule 7 — Tenaska FULLY DEGRADED; derived from Aug 27 history HE24 recharge: -50 MW × 0.85 = 42.5 ≈ 42 MWh)

> **[PARTIAL DATA — FUNDAMENTAL ONLY]** Yes Energy BidClose PRODUCTION. Smartbidder UNAVAILABLE (Day 33, MSAL expired). AG2 and Enverus not collected (7th consecutive cycle). Tenaska PTP actuals FULLY DEGRADED (31+ cycle gap). All price estimates are qualitative/directional only. Do NOT use as precise bid prices.

> **[DATA GAP ESCALATION]** Smartbidder MSAL renewal critically overdue at Day 33. AS clearing prices, P(DA>RT), and benchmark comparison are all unavailable. Revenue estimates carry maximum uncertainty. Priority action: owner must contact Ascend rep for client_secret renewal immediately.

---

## Recommendation (Primary — Stack B: Energy concentrated HE20-21 + AS co-optimized)

**Strategy**: Full charge at HE10-11 to exploit deepest duck of heat wave series (NL 37,239-37,641 MW; est. negative price $-10 to $-2/MWh = BESS earns on charge). Hold full 200 MWh SoC with AS through HE12-19. Discharge 200 MWh across HE20-21 at evening net load peak (NL 68,331-67,846 MW, est. $65-70/MWh). Recharge HE23-24 at wind-suppressed low prices for D+2 Saturday positioning.

**RTE assumption**: 85% on charge side (100 MW charged 1 hr → +85 MWh stored). Discharge: 100 MW × 1 hr → -100 MWh from SoC.

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | SoC End MWh | Est. $/MWh |
|----|------|----------:|------:|--------:|----:|-----:|--------:|------------:|:----------:|
| 01 | NonSpin | 0 | 0 | 0 | 0 | 0 | 27 | 42 | est. $2 NS |
| 02 | NonSpin | 0 | 0 | 0 | 0 | 0 | 27 | 42 | est. $2 NS |
| 03 | NonSpin | 0 | 0 | 0 | 0 | 0 | 27 | 42 | est. $2 NS |
| 04 | NonSpin | 0 | 0 | 0 | 0 | 0 | 27 | 42 | est. $2 NS |
| 05 | NonSpin | 0 | 0 | 0 | 0 | 0 | 27 | 42 | est. $2 NS |
| 06 | NonSpin | 0 | 0 | 0 | 0 | 0 | 27 | 42 | est. $2 NS |
| 07 | NonSpin | 0 | 0 | 0 | 0 | 0 | 27 | 42 | est. $2 NS |
| 08 | ECRS | 0 | 0 | 0 | 0 | 25 | 0 | 42 | est. $12 ECRS |
| 09 | ECRS | 0 | 0 | 0 | 0 | 25 | 0 | 42 | est. $12 ECRS |
| 10 | **Charge** | **-100** | 0 | 0 | 0 | 0 | 0 | **127** | **est. -$10 (earn)** |
| 11 | **Charge** | **-86** | 0 | 0 | 0 | 0 | 0 | **200** | **est. -$2 (earn)** |
| 12 | RRS+ECRS | 0 | 0 | 0 | 50 | 50 | 0 | 200 | est. $11 blended |
| 13 | RRS+ECRS | 0 | 0 | 0 | 50 | 50 | 0 | 200 | est. $11 blended |
| 14 | RegUp+ECRS | 0 | 50 | 0 | 0 | 50 | 0 | 200 | est. $16 blended |
| 15 | RegUp+ECRS | 0 | 50 | 0 | 0 | 50 | 0 | 200 | est. $16 blended |
| 16 | RegUp+ECRS | 0 | 50 | 0 | 0 | 50 | 0 | 200 | est. $16 blended |
| 17 | RegUp+RRS | 0 | 50 | 0 | 50 | 0 | 0 | 200 | est. $15 blended |
| 18 | RegUp+RRS | 0 | 50 | 0 | 50 | 0 | 0 | 200 | est. $15 blended |
| 19 | RegUp+ECRS | 0 | 50 | 0 | 0 | 20 | 0 | 200 | est. $19 blended |
| 20 | **Discharge** | **+100** | 0 | 0 | 0 | 0 | 0 | **100** | **est. +$70** |
| 21 | **Discharge** | **+100** | 0 | 0 | 0 | 0 | 0 | **0** | **est. +$65** |
| 22 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | — (SoC=0) |
| 23 | Recharge | -50 | 0 | 0 | 0 | 0 | 0 | 43 | est. -$18 (D+2) |
| 24 | Recharge | -50 | 0 | 0 | 0 | 0 | 0 | 85 | est. -$15 (D+2) |

**SoC trajectory**: 42 → HE08-09 ECRS (42, unchanged) → HE10 charge (-100 MW): 127 → HE11 charge (-86 MW): 200 → HE12-19 hold: 200 → HE20 discharge: 100 → HE21 discharge: 0 → HE22 idle: 0 → HE23 recharge: 43 → HE24 recharge: 85 MWh

**HE11 sizing check**: Starting SoC after HE10 = 127 MWh. To fill 200 MWh: (200-127)/0.85 = 85.9 MW → 86 MW. Verified.

**HE21 full capacity check**: SoC at HE21 start = 100 MWh. 100 MW × 1 hr = 100 MWh → SoC = 0. No SoC cap needed. Verified.

**NonSpin sizing check (Rule — 65% of starting SoC MWh)**: 0.65 × 42 = 27.3 MW → 27 MW. At 27 MW activation for 1 hr = 27 MWh → residual 15 MWh for ECRS transition at HE08-09. Adequate.

---

## Top / Bottom Hours

- **Top 2 DA Energy (primary discharge)**: HE20 (NL 68,331 MW, est. $50-90/MWh — primary evening peak), HE21 (NL 67,846 MW, est. $50-90/MWh — secondary evening peak; wind building to 11,129 MW)
- **Bottom 2 (primary charge)**: HE10 (NL 37,239 MW — deepest duck of Days 7-9, est. -$20 to $0/MWh — EARN on charge), HE11 (NL 37,641 MW, est. -$5 to $5/MWh — near-zero boundary)
- **RT spike watch**: HE19-20 (solar cliff -11,060 MW HE19→HE20, the largest of the heat wave series; +7,939 MW net load surge at HE19→HE20; any thermal failure could drive RT >>$90/MWh)
- **Structural Day 9 shift vs Day 8**: Duck spread widens to 31,092 MW (Day 8: 27,481 MW); evening ceiling compresses to $50-90 (Day 8: $60-130) due to wind recovery (9,714 MW at HE20 vs ~7,766 MW Day 8) and lower cap-out (7,544 vs 8,548 MW)

---

## DA-RT Spread Strategy

**Energy HE10-11 (charge)**: DA primary. Net load 37,239-37,641 MW — the deepest midday trough of the Days 7-9 sub-series and within range of prior negative clearing episodes. Solar contributing 25,989-30,023 MW with only 1,821-2,008 MW wind → thermal over-supply at midday → negative/near-zero DA expected. BESS charging at negative price generates charge revenue AND stores energy for discharge. RT may track DA or go more negative (solar burst risk) — either scenario favors DA charge venue. Spread signal: DA = RT or DA < RT at HE10-11 → DA remains correct venue.

**Energy HE20-21 (discharge)**: DA primary. Congestion NEGLIGIBLE (MCC = $0 all hours per congestion-analyst; Rule 6 applies). Net load 68,331-67,846 MW at evening peak. ERCOT DAM pre-commits thermal for this ramp → DA clears elevated. RT spike potential (wind underperformance scenario) is upside optionality, not the base case. With wind at 9,714-11,129 MW at HE20-21 (materially higher than Days 7-8), the RT spike probability is reduced vs prior days — DA capture is the primary target. Spread call: DA approximately equal to or moderately above RT → DA primary correct.

**RRS (HE12-13)**: DA primary. Midday solar peak creates structural AS demand as thermal units ramp for evening. Heat wave cap-out at 8,296 MW maintains RRS procurement need.

**ECRS (HE14-16 and HE19)**: DA primary. Solar begins declining from HE14 onward (earlier peak at HE12 vs Day 8's HE14 accelerates the decline). ERCOT pre-commits ECRS in DAM for anticipated solar cliff. HE19 is the critical solar cliff onset hour (-11,060 MW to follow); ECRS commitment at HE19 is the highest-value ECRS position of the day. Capped at 20 MW at HE19 to preserve SoC fully for HE20-21 energy.

**RegUp (HE14-19)**: DA primary. Sustained heat wave load (86,985 MW at HE17) with declining solar from HE14 onward drives consistent upward regulation demand. No downward RegUp pressure in heat wave conditions. RegUp at HE14-19 is the AS product with highest clearing price certainty in this environment.

**DA-RT directional summary**: DA primary for all positions. No RT-specific optionality play without Smartbidder P(DA>RT) data. RT spike at HE20 remains structural upside only — if it materializes, BESS captures it in RT settlement as DA energy clears first.

---

## Expected Revenue (Estimated — Directional Only; All Figures HIGHLY UNCERTAIN without Smartbidder)

### DA Energy
| Component | MW | Hours | Est. Price $/MWh | Gross $ | Notes |
|---|---|---|---|---|---|
| HE10 charge at negative price | 100 | 1 | -$10 | **+$1,000** | Midpoint -$20 to $0 range; charging earns revenue |
| HE11 charge at near-zero | 86 | 1 | -$2 | **+$172** | Near zero boundary; slight negative assumed |
| HE20 discharge | 100 | 1 | +$70 | **+$7,000** | Midpoint $50-90; wind recovery moderates ceiling vs Day 8 |
| HE21 discharge | 100 | 1 | +$65 | **+$6,500** | Slightly lower: wind 11,129 MW provides reserve support |
| HE23 recharge | 50 | 1 | $18 | **-$900** | Strong wind (13,688 MW); below $25 threshold |
| HE24 recharge | 50 | 1 | $15 | **-$750** | Wind 14,186 MW; best overnight recharge economics of series |
| **DA Energy gross** | | | | **+$13,022** | |
| **Rule 2 haircut (0.80x)** | | | | **+$10,418** | Execution uncertainty; single-source data |

### Ancillary Services
| Component | MW | Hours | Est. Rate $/MW-hr | Gross $ | Uncertainty |
|---|---|---|---|---|---|
| NonSpin HE01-07 | 27 | 7 | $2.00 | $378 | Prior cycle reference; ±50% |
| ECRS HE08-09 | 25 | 2 | $12.00 | $600 | Morning solar ramp; estimated |
| RRS HE12-13 | 50 | 2 | $10.00 | $1,000 | Midday structural; estimated |
| ECRS HE12-13 | 50 | 2 | $12.00 | $1,200 | Solar peak window; estimated |
| RegUp HE14-16 | 50 | 3 | $20.00 | $3,000 | Heat wave elevated demand; estimated |
| ECRS HE14-16 | 50 | 3 | $12.00 | $1,800 | Pre-solar cliff positioning; estimated |
| RegUp HE17-18 | 50 | 2 | $20.00 | $2,000 | Load peak approach; estimated |
| RRS HE17-18 | 50 | 2 | $10.00 | $1,000 | Structural reserve; estimated |
| RegUp HE19 | 50 | 1 | $22.00 | $1,100 | Solar cliff onset — peak RegUp demand; estimated |
| ECRS HE19 | 20 | 1 | $12.00 | $240 | Cliff transition buffer; capped to preserve SoC |
| **AS Total** | | | | **$12,318** | **Uncertainty: ±50%; range $6,159-$18,477** |

### Revenue Summary
| Category | P40 (planning) | Range |
|---|---|---|
| DA Energy (after 0.80x haircut) | +$10,418 | +$6,000 to +$16,000 |
| AS (directional) | +$12,318 | +$6,159 to +$18,477 |
| RT Energy (structural, no Smartbidder) | est. +$300 to +$2,000 | unknown |
| **Total P40** | **~$23,000-$25,000** | **$14,000-$34,000** |

**vs Smartbidder benchmark**: NOT AVAILABLE (Day 33 expired). Cannot compute.

**vs 7-day moving avg**: NOT AVAILABLE (Tenaska FULLY DEGRADED 31+ cycles). Cannot compute.

**vs Aug 27 recommendation P40 ($25,700-$28,700)**:
Day 9 P40 is ~$3,000 lower than Day 8 estimate. Primary driver: discharge price ceiling drops to $65-70/MWh midpoint vs $95/MWh (Day 8) due to wind recovery (+1,948-2,617 MW at HE20-21) and 1,004 MW lower cap-out. Partial offset: charge economics improve (+$1,172 charge revenue vs -$930 charge cost on Day 8 — a ~$2,100 swing from negative prices at HE10). Recharge costs also lower ($1,650 vs $1,400 — two hours vs one hour, but at lower prices).

**Confidence level**: LOW. Single-source fundamental data (Yes Energy BidClose). No quantitative price model (Smartbidder Day 33). No validated actuals (Tenaska 31+ cycle gap). Heat wave Day 9 with GR_WEST ramp forecast uncertainty adds structural model risk.

---

## Risks

| Risk | Level | Hours | Impact and Mitigation |
|---|---|---|---|
| GR_WEST evening ramp underperformance | CRITICAL | HE19-24 | Days 7-8 also forecast strong GR_WEST evening recoveries that failed to materialize fully. If GR_WEST caps at 4,000-5,000 MW by HE22 (vs 7,991 MW BidClose), evening prices spike $30-60/MWh above base. Upside: Stack B HE20-21 discharge captures the RT upside in settlement. No preventive action in schedule — monitor intraday. |
| Solar cliff thermal ramp failure (HE19→HE20) | CRITICAL | HE19-20 | Largest solar cliff of heat wave series (-11,060 MW). +7,939 MW net load surge at the moment GR_COASTAL is declining (HE18 peak at 2,215 MW, declining to 1,915 MW at HE20). Any thermal unit failure or slow ramp during this transition drives RT well above DA. ECRS at HE19 (20 MW) is the mitigation — limited capacity but structurally positioned. |
| HE10 price shallower than expected | MEDIUM | HE10-11 | If thermal commitment for evening ramp forces positive clearing at HE10 (e.g., price = +$10/MWh instead of -$10/MWh), charge revenue of +$1,000 converts to charge cost of -$1,000 — a $2,000 swing. Net spread (HE20-21 vs HE10) remains strongly positive (+$6,500+ minimum) — does not change primary strategy. |
| Cap-out schedule slippage | MEDIUM | HE19-22 | Declining cap-out pattern (8,262 → 7,544 MW) assumes planned maintenance units return on schedule at HE19 (step from 7,694 to 7,544 MW). If any units fail to return, cap-out stays elevated at ~8,262 MW → evening prices trend toward $90-120/MWh → Stack B captures this as upside in RT settlement. |
| RegUp activation depletes SoC before HE20-21 | MEDIUM | HE19 | If 50 MW RegUp at HE19 fully activated for full hour, SoC at HE20 start = 150 MWh → HE20 full 100 MW discharge → HE21 SoC = 50 MWh → HE21 capped at 50 MW. Revenue impact: -50 MW × $65 = -$3,250 vs base. This is a structural risk of the RegUp-hold strategy at HE19; ECRS at 20 MW (not RegUp) would be safer if concerned. |
| AS clearing below estimate | MEDIUM | All AS hours | Without Smartbidder, AS price estimates ±50% uncertain. If RRS/ECRS/RegUp clear at $5/MW-hr: AS revenue drops to ~$3,000-4,000 vs $12,318 estimate. Total P40 floor ~$14,000. |
| Weekend load profile (D+2 Saturday context) | LOW-MEDIUM | All (Aug 29) | Saturday load 8-12% below Friday weekday. If heat wave meteorologically breaks Aug 29-30, discharge opportunities drop sharply. Recharge at HE23-24 ($1,650 cost) positions 85 MWh for Saturday — provides flexibility without over-committing. |
| Data infrastructure | HIGH | All | Smartbidder MSAL Day 33, Tenaska FULLY DEGRADED 31+ cycles, AG2/Enverus 7 consecutive misses. Cumulative unvalidated revenue is material. All estimates carry maximum uncertainty. |

---

## Alternative (Stack A — Conditional)

**Trigger**: Use Stack A if DAM settlement shows HE19 clearing above $65/MWh OR if intraday (09:00-10:00 CT) RT prices at HE06-09 running >$35/MWh AND GR_WEST appears to be accelerating faster than BidClose forecast.

**Stack A modification vs Stack B**:
- HE19: Add 50 MW energy discharge (in addition to RegUp 50 MW)
- HE21: Cap discharge at 50 MW (SoC-limited: 200 - 50 [HE19] - 100 [HE20] = 50 MWh)

| HE | Mode | Energy MW | RegUp | ECRS | SoC End | Notes |
|---|---|---|---|---|---|---|
| 19 | Discharge+RegUp | +50 | 50 | 0 | 150 | Capture solar cliff transition; forfeits HE21 50 MW |
| 20 | Discharge | +100 | 0 | 0 | 50 | Full capacity |
| 21 | Discharge+RegUp | +50 | 50 | 0 | 0 | SoC-capped at 50 MW energy |

**Stack A P40 energy estimate (HE19-21)**: 50×$55 + 100×$70 + 50×$65 = $2,750 + $7,000 + $3,250 = $13,000 vs Stack B's $13,500. Stack B superior by ~$500 in energy unless HE19 DA clears above $65/MWh. Stack A also forfeits RegUp capacity at HE19 (50 MW × $22 = $1,100 AS revenue), making Stack B superior by ~$1,600 in aggregate unless HE19 DA is substantially elevated.

---

## D+2 Saturday (Aug 29) Positioning

**End-of-day SoC Aug 28**: 85 MWh (HE23 + HE24 recharge, -50 MW each, at est. $18/$15/MWh respectively).

**Recharge economic check**: HE23-24 wind at 13,688-14,186 MW drives DA prices to est. $15-18/MWh — WELL BELOW the $25/MWh recharge threshold established in Aug 25 learnings (Action 4). Recharge cost: $1,650. Saturday NonSpin capacity from 85 MWh SoC: 0.65 × 85 = 55 MW (vs 27 MW from 42 MWh start). This provides meaningful overnight AS contribution for Saturday.

**Saturday structure**: Weekend load -8-12% below Friday → lower discharge ceiling ($35-55/MWh likely). Strong overnight wind may push early hours toward negative pricing — NS with 85 MWh start is better positioned. Duck curve depth Saturday depends on solar contribution (Aug 29 BidClose not yet available).

---

## Structural Observation: Day 9 vs Day 8 Economic Shift

Day 9 presents an asymmetric profile vs Days 7-8:
- **Charge side improves**: Deeper duck (NL 37,239 vs 41,232 MW) → expected negative prices at HE10 → charge generates revenue instead of cost. This is the first session where charge economics are meaningfully positive.
- **Discharge ceiling compresses**: Wind recovery (9,714 MW at HE20 vs ~7,766 MW Day 8) + lower cap-out (7,544 vs 8,548 MW) → evening price ceiling drops from $60-130 to $50-90/MWh range. The marginal improvement in supply adequacy erodes the scarcity premium.
- **Net effect**: Lower total P40 vs Day 8 (~$3,000 lower midpoint) but better risk-adjusted outcome — negative price charge capture is a high-confidence event, while discharge at $50-90 has lower variance than Day 8's $60-130 range.
- **D+2 positioning**: Two-hour recharge vs one-hour (Day 8's HE24 only) justified by wind-driven price compression at HE23-24 ($15-18 vs $28/MWh). Better Saturday SoC foundation.

---

## Self-Review: Aug 27 (Heat Wave Day 8) Recommendation

**Status**: UNVALIDATED — Tenaska FULLY DEGRADED (31+ cycle gap). No actuals available.

**Structural review only**:
1. **SoC targeting correct**: Aug 27 targeted 42 MWh starting SoC for Aug 28 via HE24 -50 MW recharge. This is the basis for today's starting SoC assumption. Structurally sound.
2. **Stack B (concentrate HE20-21) call**: Day 8 evening net load was 68,713 MW at HE21. Wind at HE20-21 ~7,766-8,512 MW and cap-out 8,548 MW → elevated scarcity environment. DA primary was correct directional call.
3. **HE10 charge on Day 8 at 41,232 MW NL**: Price estimate was -$10 to +$10/MWh. Day 9's HE10 at 37,239 MW is substantially deeper — suggests Aug 27's HE10 price may have been closer to $0 to +$10 range (positive, not negative). Charge economics on Day 8 were likely a cost, not a revenue source. Day 9's deeper trough is structurally different.
4. **RegUp at HE14-19**: No specific issue identified. Heat wave conditions consistently support RegUp demand in prior cycle analysis.
5. **Improvement applied**: D+2 recharge at $15-18/MWh (two hours) vs Day 8's single HE24 at $28/MWh — correctly applying Action 4 threshold from Aug 25 learnings.

**Cumulative gap status**: 31+ cycles without Tenaska actuals and 33 cycles without Smartbidder benchmark. Self-review quality is structurally constrained. Cannot compute revenue delta.

---

*Data: Yes Energy BidClose vintage 2026-08-27 (production, `shared/data/raw/yes-energy/2026-08-28.csv`). Smartbidder UNAVAILABLE Day 33. Congestion Stage 0 NEGLIGIBLE (all constraints). AS playbook ABSENT — self-generated allocation.*
*Standing rules applied: Rule 1 (ECRS summer heat season), Rule 2 (0.80x discharge haircut), Rule 6 (Congestion NEGLIGIBLE → DA primary), Rule 7 (SoC 42 MWh from Aug 27 HE24 recharge plan), Rule 8 (RT dispatch risk disclosed)*
*Machine-readable schedule: `shared/data/forecasts/bess-schedule/2026-08-28.json`*
*History copy: `memory/bess-optimizer/history/2026-08-28.md`*
