# GKS BESS — D+1 (2026-08-30) Optimal Revenue Stack

**Generated**: 2026-08-29 daily cycle | **Filed by**: bess-optimizer
**Asset**: GKS_BESS_RN — Great Kiskadee Storage | 100 MW / 200 MWh | 100% Merchant
**Day type**: Sunday WEPEAK (HE07-22) — Heat Wave Day 11 (second consecutive weekend day)
**Data vintage**: Yes Energy BidClose PRODUCTION + Enverus STPF PRODUCTION (pre-DAM cutoff confirmed)
**Smartbidder**: UNAVAILABLE (Day 35 MSAL expired) — no price distribution, no P(DA>RT), no AS spread data
**AS Playbook**: unavailable (recommend_as_position.py not present) — bess-optimizer self-directed
**Spread convention**: DA − RT; positive = DA expensive = short DA / long RT signal

---

## Market Context

Heat Wave Day 11. The structural setup for Aug 30 is the most compelling energy arbitrage opportunity in this heat wave series, potentially in ERCOT summer history:

- **NL trough HE10 = 19,918 MW** (series record; 8,476 MW below Day 10's prior record of 28,394 MW)
- **Expected DA HE10 = $-80 to $-150/MWh** — deepest estimated midday negative of the series
- **5-hour negative window HE09-13** — widest negative corridor of series
- **Record 1-hr ramp HE19→HE20: +11,169 MW net load** against 11,058 MW offline — creates HE20 scarcity risk
- **GKS MCC HE09-12: -$3.5 to -$5.5/MWh** — West-side node further enhanced by duck curve (charging: GKS effective price more negative than hub; discharging HE19-21: GKS MCC near zero)
- **GKS MCC HE19-22: ~$0 to +$0.5/MWh** — no constraint penalty at discharge peak
- **Intraday spread estimate: $130-230/MWh gross** (charge at -$115/MWh midpoint, discharge at +$62/MWh midpoint)

**Key learning applied from Aug 28 (Day 10)**: On Day 10, the unit charged in RT at +$12-15/MWh (positive prices) during duck curve hours while DA cleared at -$20 to -$40/MWh — a costly error. Day 11 strategy locks in DA charge commitments at HE09-10 via aggressive DA bids to ensure we are PAID to charge (not charged to charge).

---

## Recommendation (Primary — Stack A: Energy Arbitrage + ECRS Overlay)

**Starting SoC assumption**: 50 MWh (25%) at HE01 start. This is the minimum required to support overnight ECRS offers.

| HE | Mode | Energy MW | DA Bid/Offer $/MWh | RegUp MW | RegDown MW | RRS MW | ECRS MW | NonSpin MW | Est. Revenue/hr |
|----|------|-----------|-------------------|----------|------------|--------|---------|------------|-----------------|
| 01 | Idle | 0 | N/A | 0 | 0 | 0 | 30 | 20 | ~$250 |
| 02 | Idle | 0 | N/A | 0 | 0 | 0 | 30 | 20 | ~$250 |
| 03 | Idle | 0 | N/A | 0 | 0 | 0 | 30 | 20 | ~$250 |
| 04 | Idle | 0 | N/A | 0 | 0 | 0 | 30 | 20 | ~$250 |
| 05 | Idle | 0 | N/A | 0 | 0 | 0 | 30 | 20 | ~$250 |
| 06 | Idle | 0 | N/A | 0 | 0 | 0 | 30 | 20 | ~$250 |
| 07 | Idle | 0 | N/A | 0 | 0 | 0 | 30 | 20 | ~$250 |
| 08 | Idle | 0 | N/A | 0 | 0 | 0 | 30 | 20 | ~$250 |
| 09 | **Charge** | **-100** | **-$20/MWh bid** | 0 | 0 | 0 | 0 | 0 | ~$4,050 |
| 10 | **Charge** | **-100** | **-$50/MWh bid** | 0 | 0 | 0 | 0 | 0 | ~$11,050 |
| 11 | ECRS hold | 0 | N/A | 0 | 0 | 0 | 100 | 0 | ~$600 |
| 12 | ECRS hold | 0 | N/A | 0 | 0 | 0 | 100 | 0 | ~$600 |
| 13 | ECRS hold | 0 | N/A | 0 | 0 | 0 | 100 | 0 | ~$600 |
| 14 | ECRS hold | 0 | N/A | 0 | 0 | 0 | 100 | 0 | ~$600 |
| 15 | ECRS hold | 0 | N/A | 0 | 0 | 0 | 100 | 0 | ~$600 |
| 16 | ECRS hold | 0 | N/A | 0 | 0 | 0 | 100 | 0 | ~$600 |
| 17 | ECRS hold | 0 | N/A | 0 | 0 | 0 | 100 | 0 | ~$600 |
| 18 | ECRS hold | 0 | N/A | 0 | 0 | 0 | 100 | 0 | ~$600 |
| 19 | **Discharge** | **+70** | **$25/MWh offer** | 0 | 0 | 0 | 30 | 0 | ~$3,000 |
| 20 | **Discharge** | **+100** | **$42/MWh offer** | 0 | 0 | 0 | 0 | 0 | ~$6,200 |
| 21 | Idle | 0 | N/A | 0 | 0 | 0 | 0 | 0 | ~$0 |
| 22 | Idle | 0 | N/A | 0 | 0 | 0 | 20 | 0 | ~$120 |
| 23 | Idle | 0 | N/A | 0 | 0 | 0 | 20 | 0 | ~$120 |
| 24 | Idle | 0 | N/A | 0 | 0 | 0 | 20 | 0 | ~$120 |

**SoC Trajectory**:

| HE | SoC (MWh) | Note |
|----|-----------|------|
| 01 start | 50 | Starting assumption (25%) |
| 08 end | 50 | Idle overnight; ECRS not deployed |
| 09 end | 150 | Charged 100MW × 1hr |
| 10 end | **200 (FULL)** | Charged 100MW × 1hr — battery at capacity |
| 18 end | 200 | Held full for peak discharge |
| 19 end | ~118 | Discharged 70MW; SoC change = 70/0.85 = 82.4 MWh depleted |
| 20 end | **~0** | Discharged 100MW; SoC change = 100/0.85 = 117.6 MWh depleted |
| 24 end | ~0 | Idle |

**Total energy delivered** (HE19-20): 70 + 100 = 170 MWh (consistent with 200 MWh stored × 85% RTE = 170 MWh deliverable)

---

## Top / Bottom Hours

**Bottom 2 (primary charge — DA commitment)**:
- HE10: Estimated DA $-80 to $-150/MWh (mid -$115/MWh); GKS effective $-119.5/MWh after MCC
- HE09: Estimated DA $-30 to $-60/MWh (mid -$45/MWh); GKS effective $-49.5/MWh after MCC

**Top 2 (primary discharge)**:
- HE20: Estimated DA $45-80/MWh (mid $62/MWh); GKS effective $62.2/MWh; CRITICAL — record +11,169 MW ramp, 11,058 MW offline
- HE19: Estimated DA $25-55/MWh (mid $40/MWh); 70MW discharge + 30MW ECRS headroom

**RT spike watch**:
- HE20: P(RT > $200/MWh) ~5-10% qualitative estimate (record ramp + record cap out). Not captured in this DA schedule but ECRS at HE19 (30MW) may be deployed if RT tightens.
- HE21: Wind at 18,498 MW limits upside vs HE20 → not primary discharge hour

**Extended charge consideration (if HE09 DA fails to clear)**:
- HE11-13 prices estimated $-10 to $-90/MWh — however battery is FULL by end of HE10. No capacity for additional charge. If DA bids at HE09-10 do NOT clear (e.g., actual DA clears above the bid floor), the battery will only partially charge and the HE11 hour could serve as backup charge. See contingency below.

---

## DA-RT Spread Strategy

**Energy — HE09-10 (CHARGE WINDOW)**:
- Spread view: DA-RT NEGATIVE at HE09-13 (DA much cheaper than RT). DA-RT = DA−RT ≈ -$40 to -$50/MWh at HE10 (DA = -$115, RT possibly -$80 to -$30, or RT could go more negative than DA).
- Action: DA charge bids are the primary play. DO NOT replace DA charge with RT charging if RT prices are positive (Aug 28 lesson). Submit DA bids as primary commitment.
- RT adjustment: If RT clears MORE negative than DA at HE09-10 (RT duck curve deeper than DA), small additional RT charge benefit possible but battery will be full by HE10 end — not actionable.

**Energy — HE19-20 (DISCHARGE WINDOW)**:
- Spread view: DA-RT NEGATIVE (RT >> DA possible at HE20). DA-RT = $62 - RT. If RT spikes to $300+: spread = $62 - $300 = -$238/MWh.
- Action: Commit 100MW at HE20 in DA ($42/MWh offer) to lock in certain revenue. Reserve 30MW ECRS at HE19 (not committed to DA energy) as partial optionality if RT tightens early.
- Reasoning: At HE20, being "short RT" (DA-committed but RT prices higher) benefits the unit via ECRS AS deployment revenue; the 30MW ECRS at HE19 may be called if the grid tightens.

**ECRS — HE11-18**:
- Holding 100MW ECRS from full battery. No DA-RT concern for ECRS AS position (ECRS payment = MW × clearing price, independent of energy spread direction).
- If ECRS is deployed at HE18-19 (solar cliff onset), we receive RT energy revenue at the spike price in addition to ECRS clearing. This is upside not captured in base estimate.

**RRS / NonSpin Decision**:
- ECRS preferred over RRS (higher price, compatible with BESS full-SoC profile during heat wave).
- NonSpin (NS) offered overnight only (HE01-08, 20MW): lower-price product but stacks with ECRS during idle phase.
- RegUp / RegDown: NOT offered. Without Smartbidder clearing price confirmation, RegUp/RegDown revenue is unreliable (Aug 27 learning: 70% discount applies; effectively $0 expected). These products require sustained modulation incompatible with the discrete charge/discharge strategy here.

---

## Expected Revenue

**Base Case (midpoint of qualitative price ranges)**:

| Category | Hours | MW | Assumed Price | GKS MCC adj | Revenue |
|----------|-------|-----|--------------|-------------|---------|
| DA Energy — Charge HE09 | 1 | -100 | -$45/MWh received | -$4.5/MWh | +$4,050 |
| DA Energy — Charge HE10 | 1 | -100 | -$115/MWh received | -$4.5/MWh | +$11,050 |
| DA Energy — Discharge HE19 | 1 | +70 | $40/MWh | +$0.2/MWh | +$2,814 |
| DA Energy — Discharge HE20 | 1 | +100 | $62/MWh | +$0.2/MWh | +$6,220 |
| **DA Energy subtotal** | | | | | **+$24,134** |
| RT Energy | all | — | — | — | **$0** (base; range -$1,500 to +$3,000) |
| ECRS — overnight HE01-08 | 8 | 30 | $6/MWh | — | +$1,440 |
| ECRS — full battery HE11-18 | 8 | 100 | $6/MWh | — | +$4,800 |
| ECRS — HE19 partial | 1 | 30 | $6/MWh | — | +$180 |
| ECRS — late HE22-24 | 3 | 20 | $6/MWh | — | +$360 |
| NonSpin HE01-08 | 8 | 20 | $5/MWh | — | +$800 |
| **AS subtotal** | | | | | **+$7,580** |
| **TOTAL EXPECTED** | | | | | **~$31,700** |

**Sensitivity ranges**:

| Scenario | HE10 price | HE20 price | Total Est. |
|----------|-----------|-----------|------------|
| Downside — Enverus NL scenario (24,861 MW trough) | $-75/MWh | $50/MWh | ~$25,000 |
| Base — YE NL midpoint | $-115/MWh | $62/MWh | ~$31,700 |
| Upside — YE NL + RT spike (RT HE20 > $200) | $-150/MWh | $62/MWh DA + ECRS deployment | ~$42,000 |

**vs Aug 28 actual**: +$34,296 improvement over -$2,596 (structural improvement from deep negative charge revenue vs Day 10's positive-price RT charging)
**vs Smartbidder benchmark**: N/A (Day 35 unavailable)
**vs 7-day moving avg**: N/A (tracking not possible without Smartbidder; heat wave series averages not computed)

---

## Risks

| Risk | Level | Hours Affected | Mitigation |
|------|-------|---------------|------------|
| RT prices at HE09-10 stay positive (repeat of Aug 28) — DA bids don't clear | HIGH | HE09-10 | Bid aggressively: HE09 at -$20/MWh (clears if DA < -$20); HE10 at -$50 (clears if DA < -$50); DA IS expected to clear well below these with 19,918 MW NL |
| HE20 RT spike with battery depleted | MEDIUM | HE20 | 30MW ECRS at HE19 as partial optionality; if ECRS deployed, additional RT revenue |
| Enverus NL scenario (24,861 MW HE10) — charges at $-75 vs $-115 | MEDIUM | HE10 | Price range captured in downside scenario; still profitable at $-75/MWh |
| ECRS deployed heavily HE11-18, depleting SoC before HE19-20 | MEDIUM | HE11-18 | ECRS deployments are typically short (<30 min); risk is low for individual contingency but non-zero if multiple consecutive events |
| Cap out 11,293 MW forces ERCOT to command BESS ECRS early | LOW-MEDIUM | HE18-20 | Mandatory ECRS deployment at HE18-19 before our planned HE20 discharge; monitoring critical |
| DA bid prices miss (HE09 -$20/MWh bid but DA clears at -$18) | LOW | HE09 | Backup: allow HE11-13 as partial backup charge window (prices still negative); slightly less revenue |
| Solar forecast bust (cloud cover; NL trough rises to 25+ GW) | VERY LOW | HE09-13 | Tight dual-source solar agreement (564 MW gap); both YE and Enverus show extreme duck curve |
| Data integrity | MEDIUM | All | No Smartbidder cross-check; single-source price view; PRODUCTION raw data confirmed |

---

## Alternative (Stack B — RT Spike Priority; conditional)

**Trigger**: Activate if observed HE19 RT price exceeds $65/MWh (indicating wind underperformance or thermal trip earlier than expected).

**Changes from Stack A**:
- HE19: Reduce DA discharge from 70MW to 30MW (hold 70MW for RT spike at HE20)
- HE19: ECRS = 70MW (up from 30MW)
- HE20: DA discharge stays at 100MW; RT imbalance: if RT spikes to $200+, 100MW DA position still at max — no additional capture; ECRS deployments at HE19 become primary upside
- Revenue impact vs Stack A: -$1,680 from reduced HE19 DA discharge; potential upside if HE19 ECRS is deployed at spike prices (+$500 to +$3,000 depending on spike magnitude)

**When NOT to switch to Stack B**: If HE17-18 RT prices track DA (< $50/MWh RT), wind is performing at forecast, and no thermal trips are announced — stay Stack A. Stack B sacrifices certain DA revenue for uncertain RT upside.

---

## Bid Submission Checklist (before 10:00 CT DAM cutoff)

1. DA charge bid HE09: -100MW at max price -$20/MWh
2. DA charge bid HE10: -100MW at max price -$50/MWh
3. DA discharge offer HE19: +70MW at min price $25/MWh
4. DA discharge offer HE20: +100MW at min price $42/MWh
5. DA ECRS offer HE01-08: 30MW at ECRS price (market rate)
6. DA ECRS offer HE11-18: 100MW at ECRS price (market rate)
7. DA ECRS offer HE19: 30MW at ECRS price (alongside 70MW discharge)
8. DA ECRS offer HE22-24: 20MW at ECRS price
9. DA NonSpin offer HE01-08: 20MW at NS price (market rate)
10. Verify HSL = 100MW via Tenaska PTP `dataPoints=["HSL"]` before submission

---

*Recommendation filed by bess-optimizer | 2026-08-29 daily cycle*
*Inputs: market-view/2026-08-30.md (PRODUCTION), congestion/2026-08-30.md (PRODUCTION), yes-energy/2026-08-30.csv (PRODUCTION)*
*Smartbidder: UNAVAILABLE (Day 35). Price view is qualitative structural estimate — treat revenue projections as directional with wide uncertainty band.*
*Day type: Sunday WEPEAK — second consecutive weekend day. No weekend discount applied to AS estimates (heat wave conditions override normal weekend AS demand patterns).*
