# GKS BESS — D+1 (2026-09-01) Optimal Revenue Stack

**Filed**: 2026-08-31 daily cycle | **Asset**: GKS_BESS_RN (100 MW / 200 MWh)
**[DATA SOURCE: Yes Energy only — Smartbidder unavailable, no AS playbook prior]**
**Confidence**: LOW (single-source; no Smartbidder P(DA>RT), no Enverus, no AG2)

---

## Inputs Collected

| Input | Status | Source |
|---|---|---|
| Market view D+1 | OK | `shared/data/forecasts/market-view/2026-09-01.md` |
| Congestion view D+1 | OK | `shared/data/forecasts/congestion/2026-09-01.md` |
| Aug 30 PnL actuals | OK | `shared/data/pnl/gks/daily/2026-08-30_summary.json` |
| Smartbidder forecast | UNAVAILABLE (MSAL Day 37) | — |
| AS playbook prior | UNAVAILABLE (script absent) | — |
| Smartbidder benchmark | UNAVAILABLE | — |

---

## Situation Summary

**Day type**: Tuesday WDPEAK — Heat Wave Day 12 transition (first day of September)
**Key driver**: Wind anticyclone reasserting (-4,160 MW avg vs Aug 30). Net load evening peak HE20 = 64,515 MW. P(RT HE20 > $300/MWh) structural estimate 8–15%.
**Duck curve**: MILD — NL trough 32,127 MW at HE10. No negative prices expected.
**Congestion**: LOW-impact day. GKS MCC HE01-05: -$0.5 to -$1.5/MWh; HE10-12: -$0.2 to -$0.8/MWh; rest ~$0. Energy arbitrage is primary value driver.
**DA-RT spread signal (HE19-21)**: NEGATIVE (RT > DA expected). Wind buffer -4.3 GW vs Aug 30 makes spike more probable.

---

## Recommendation (Primary — Stack A: Arbitrage + RT Spike Option)

### Starting SoC Assumption: 40 MWh (20%)
*(Estimated based on Aug 30 heavy evening RT generation at HE22-23; no live HSL feed available)*

| HE | CT | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | SoC End (MWh) | DA Bid/Offer | Notes |
|----|----|------|:---------:|:-----:|:-------:|:---:|:----:|:-------:|:------------:|--------------|-------|
| 01 | 00-01 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 80 | 40 | — | SoC-limited NonSpin (40 MWh ÷ 0.5h = 80 MW capacity) |
| 02 | 01-02 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 80 | 40 | — | WEST_TO_NORTH LOW-MEDIUM; GKS MCC -$0.5 to -$1.5 |
| 03 | 02-03 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 80 | 40 | — | |
| 04 | 03-04 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 80 | 40 | — | |
| 05 | 04-05 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 80 | 40 | — | |
| 06 | 05-06 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 80 | 40 | — | WEST_TO_NORTH fading (SCI 0.344 HE06) |
| 07 | 06-07 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 80 | 40 | — | |
| 08 | 07-08 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 80 | 40 | — | |
| 09 | 08-09 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 80 | 40 | — | Morning ramp; hold charge for HE10-11 |
| **10** | **09-10** | **Charge** | **-100** | 0 | 0 | 0 | 0 | 0 | **125** | **≤$18/MWh load bid** | **PRIMARY CHARGE — DA bid must be submitted by 10:00 CT** |
| **11** | **10-11** | **Charge** | **-90** | 0 | 0 | 0 | 0 | 0 | **200** | **≤$20/MWh load bid** | **Fills battery to 200 MWh (40 + 85 + 76.5 = 201.5, capped)** |
| 12 | 11-12 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 100 | 200 | — | Fully charged; hold for HE19-21 |
| 13 | 12-13 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 100 | 200 | — | |
| 14 | 13-14 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 100 | 200 | — | DO NOT discharge here (Aug 29 lesson: early discharge cost $11,844) |
| 15 | 14-15 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 100 | 200 | — | DO NOT discharge even at $65+; HE19-20 premium $60-190/MWh higher |
| 16 | 15-16 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 100 | 200 | — | Peak plateau; wait for solar cliff |
| 17 | 16-17 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 100 | 200 | — | |
| 18 | 17-18 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 100 | 200 | — | GR_WEST lull (2,988 MW HE15); afternoon prices elevated |
| **19** | **18-19** | **Discharge-DA** | **+100** | 0 | 0 | 0 | 0 | 0 | **100** | **≥$90/MWh gen offer** | **Solar cliff onset; full DA discharge; SoC 200→100** |
| **20** | **19-20** | **Discharge-DA+RT** | **+50 DA** | 0 | 0 | **50** | 0 | 0 | **50** | **≥$120/MWh DA; 50 MW RRS** | **CRITICAL: 50 MW DA + 50 MW RRS for RT spike capture. P(RT>$300)=8-15%** |
| 21 | 20-21 | RT-Option | 0 DA | 0 | 0 | 50 | 0 | 0 | 0–50 | RT only (no DA bid) | 50 MW RT if SoC available; SoC-dependent on HE20 RT dispatch |
| 22 | 21-22 | Depleted | 0 | 0 | 0 | 0 | 0 | 0 | 0–50 | — | |
| 23 | 22-23 | Depleted | 0 | 0 | 0 | 0 | 0 | 0 | 0 | — | |
| 24 | 23-24 | Depleted | 0 | 0 | 0 | 0 | 0 | 0 | 0 | — | |

**SoC Path**: 40 → 40 (HE01-09 hold) → 125 (HE10 charge) → 200 (HE11 charge, capped) → 200 (HE12-18 hold) → 100 (HE19 discharge) → 50 (HE20 DA discharge) → 0–50 (HE21 RT-dependent)

---

## Top / Bottom Hours

- **Top 2 (DA discharge target)**: HE20 ($120–250/MWh midpoint $185), HE19 ($90–160/MWh midpoint $125)
- **Bottom 2 (DA charge target)**: HE10 ($10–20/MWh est. $15), HE11 ($12–22/MWh est. $17)
- **RT spike watch**: HE20 — P(RT > $300/MWh) = 8–15% structural; 50 MW held back from DA commitment
- **DO NOT discharge**: HE14–18 even at $65–120/MWh — premium vs HE19-20 is $25–130/MWh higher

---

## DA-RT Spread Strategy

**Convention**: spread = DA − RT. Negative spread → RT > DA → hold capacity for RT; positive → DA expensive → commit to DA.

| Product | HE Range | Spread Signal | Action |
|---------|---------|---------------|--------|
| Energy | HE10-11 | DA < RT (DA $15, RT positive ~$16-20) | Charge in DA regardless (price still cheap vs HE19-20 discharge) |
| Energy | HE19-20 | DA < RT (negative spread; RT likely > DA) | 50 MW DA lock-in at HE20; 50 MW RT option. Full DA at HE19 (cliff guaranteed) |
| RRS | HE20 | RT premium expected | Offer RRS HE20 for RT spike capture |
| NonSpin | HE01-09, 12-18 | DA/RT both similar | DA NonSpin for stable clearing |
| ECRS | All | Has NOT cleared in 2+ days (Aug 29: $0, Aug 30: $0) | Skip; do not offer ECRS this cycle |

---

## Expected Revenue

### Stack A (Primary — Balanced)

| Component | Calculation | Expected $ |
|-----------|------------|------------|
| DA Discharge HE19 | 100 MW × $125/MWh × 1h | $12,500 |
| DA Discharge HE20 | 50 MW × $185/MWh × 1h | $9,250 |
| RT Option HE20 (50 MW) | E[RT] ≈ $200/MWh × 50 MW = $10,000 expected | +$750 vs DA alt. |
| RT HE21 optionality (50 MW) | 50 × $115 × 85% (P not dispatched HE20) | +$4,888 expected |
| DA Charge HE10 | -100 MW × $15/MWh | -$1,500 |
| DA Charge HE11 | -90 MW × $17/MWh | -$1,530 |
| NonSpin HE01-09 (80 MW) | 80 × $4.00 × 9h | +$2,880 |
| NonSpin HE12-18 (100 MW) | 100 × $4.00 × 7h | +$2,800 |
| RRS HE20 (50 MW) | 50 × $6.00 × 1h | +$300 |
| **Total Expected** | | **~$30,338** |

- **Range**: Low $23,900 (no RT events, AS clears $3/MWh) to High $38,500 (RT HE20 spike >$300 realized at 15%)
- **vs Aug 30 actual**: +$24,546 (+423%) — but Aug 30 was severe duck curve Day 11 with execution failures
- **vs 7-day moving avg**: Target implies material improvement vs heat wave series average (~$8,000-12,000/day during failed-execution days)
- **Smartbidder benchmark**: UNAVAILABLE (MSAL Day 37)

---

## Risks

1. **DA charge not executed (CRITICAL structural risk)**: The DA load bid at HE10-11 (≤$18-20/MWh) has failed to clear or be submitted on 4 consecutive heat wave days (Aug 27-30). If the pattern persists, battery will charge in RT at positive prices (+$15-20/MWh) instead of DA. This destroys ~$3,030 charge cost advantage and the entire arbitrage margin compresses.
   - **Mitigation**: Explicit escalation to bidding team — confirm DA load bid submitted by 09:30 CT.

2. **RT HE20 spike does not materialize**: If RT stays at DA level or below, the 50 MW held for RT captures same revenue as DA commitment. No financial loss vs DA; just no upside. Stack B trigger handles this.

3. **Wind forecast bust (upside)**: If GR_WEST beats forecast by +1 GW, RT prices HE20 may soften. RT option worth less; should have committed more to DA. Stack B trigger applies.

4. **SoC uncertainty**: Starting SoC of 40 MWh is an estimate. If actual SoC is lower (battery more depleted from Aug 30 HE22-23 RT events), NonSpin HE01-09 must be reduced proportionally (NonSpin ≤ SoC / 0.5h). If SoC is higher, can offer more NonSpin.

5. **Early discharge temptation (HE15-18)**: Prices $75-120/MWh at HE16-18 may trigger premature discharge by execution system. This has cost $11,844+ on Aug 29. Explicit offer price floor ≥$90/MWh for HE19 and ≥$120/MWh for HE20 should prevent clearing at HE15-18.

6. **ECRS deployment**: Explicitly excluded from this recommendation after clearing near-zero on Aug 29 and zero on Aug 30.

---

## Alternative — Stack B (Energy-Heavy)

**Trigger condition**: Activate if GR_WEST drops >1 GW below forecast (sustained below 10,500 MW HE15-18) OR if HE19 RT settles >$150/MWh in early real-time (indicating DA may undervalue HE20).

**Stack B changes vs Stack A**:
- HE20: 100 MW DA offer ≥$120/MWh (instead of 50+50 split) — captures full DA commitment at high price
- HE21: 0 MW (battery depleted after HE19-20 full discharge)
- Drop RRS offer
- Expected revenue: ~$31,000 net DA energy + $5,680 AS = **~$36,680** (higher central estimate but gives up RT spike tail value and HE21 optionality)

---

## DA Bid Checklist (action items by 10:00 CT Aug 31)

- [ ] DA load bid HE10: -100 MW at ≤$18/MWh (MUST CONFIRM SUBMITTED)
- [ ] DA load bid HE11: -90 MW at ≤$20/MWh (MUST CONFIRM SUBMITTED)
- [ ] DA gen offer HE19: +100 MW at ≥$90/MWh
- [ ] DA gen offer HE20: +50 MW at ≥$120/MWh
- [ ] AS offer NonSpin HE01-18: 80 MW (HE01-09), 100 MW (HE12-18) at market
- [ ] AS offer RRS HE20: 50 MW at market
- [ ] NO gen offers HE01-09, HE14-18 (do not discharge early)
- [ ] NO ECRS offers (product not clearing this cycle)

---

*Filed by: bess-optimizer | 2026-08-31*
*Full schedule: `shared/data/forecasts/bess-schedule/2026-09-01.json`*
*Downstream copy: `shared/data/forecasts/bess-optimizer/2026-09-01.md`*
*History sidecar: `memory/bess-optimizer/history/2026-09-01.md`*
