# GKS BESS — D+1 (2026-09-05) Optimal Revenue Stack

**Generated**: 2026-09-04 (daily cycle)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh — HB_WEST hub, node GKS_BESS_A_UNIT1
**Day type**: Saturday WEOFF — Labor Day Weekend — Heat Wave Day 16
**Filed by**: bess-optimizer

---

## [DATA SOURCE STATUS: FULLY DEGRADED CYCLE]

| Source | Status | Impact on This Report |
|---|---|---|
| Yes Energy BidClose | ABSENT (HTTP 429, ~107th consecutive cycle) | No Sep 5 price data; Sep 4 extrapolation only |
| Smartbidder | ABSENT (MSAL expired, Day 41) | No AS spread, no P(DA>RT), no benchmark available |
| Enverus STPF | REUSED (Sep 4 vintage, 2026-09-03 06:40 CT) | Load/solar/wind estimates, not model-backed Sep 5 run |
| AG2 WSI Trader | REUSED (Sep 4 vintage, 2026-09-03 10:28 UTC) | Weather direction only |
| AS Playbook Prior | ABSENT (recommend_as_position.py not yet deployed) | Self-judgment mode; no playbook prior |
| Tenaska PTP (actuals) | DOWN (41+ flowday backlog; available through Sep 2 only) | Self-review uses Sep 2 as most recent prior |
| Congestion analyst | FULLY DEGRADED (zero real-time sources) | Analog-only pattern inference; minimum weight |

> All quantitative estimates carry ±10-15% magnitude uncertainty per market-analyst briefing. Per DEGRADED protocol, apply 2x wider uncertainty bands vs standard cycle for all downstream use. Fabrication prohibited — uncertain values presented as ranges throughout.

---

## Saturday Context: Structural Adjustments vs Prior WDPEAK Cycle

This is the first Saturday recommendation in the Sep 2026 heat wave series (Day 16). The structural departure from the most recent prior recommendation (Sep 2, Wednesday WDPEAK) is the dominant factor shaping today's strategy.

| Factor | Sep 2 (Wed WDPEAK) | Sep 5 (Sat WEOFF) | Strategic Impact |
|---|---|---|---|
| Load peak | ~80,000+ MW | 74,000-76,000 MW (est) | Lower evening ramp, lower peak prices |
| Net load trough | ~35,000 MW | 29,000-33,000 MW (est) | Deeper duck curve; stronger charge signal |
| DA peak (HE20) | $120-250/MWh | $85-140/MWh (est) | Lower discharge ceiling |
| AS demand | Normal weekday | Structurally lower (Saturday) | Energy-only default per market-analyst |
| Evening spike risk | MEDIUM-HIGH | LOW-MEDIUM | Less RT spike optionality |
| Duck curve | NEGLIGIBLE (Sep 2 NL ~35 GW) | MILD-to-MODERATE (est NL 29-33 GW) | Saturday primary structural distinction |

---

## Optimization Process (Steps 1-6)

### Step 1-2: Inputs Collected and Price View

**Hourly DA price shape (best-effort, DEGRADED):**

| Period | HE Range | E[DA $/MWh] | Basis |
|---|---|---|---|
| Overnight | HE01-06 | $30-45 (est) | Heat wave thermal mass; floor elevated vs normal Sep Saturday |
| Morning ramp | HE07-08 | $25-40 (est) | Load rising from overnight, wind still present |
| Solar trough | HE09-10 | $0-15 / neg-to-$12 (est) | Saturday duck curve; HE10 negative price risk HIGH |
| Duck curve exit | HE11-12 | $5-18 / $12-25 (est) | Solar still near peak, load recovering |
| Midday | HE13-16 | $20-50 (est) | Load below WDPEAK; solar providing; below DA floor for discharge |
| Pre-cliff | HE17-18 | $35-65 (est) | Load peaking, solar declining |
| Solar cliff | HE19 | $70-105 (est) | Net load approaching daily maximum |
| Evening peak | HE20 | $85-140 (est) | Saturday primary spike window; materially lower than WDPEAK Sep 3-4 |
| Post-peak | HE21-24 | $40-70 / $30-50 (est) | Load declining; wind recovery expected |

**P(DA>RT) by period**: Unknown — Smartbidder unavailable. Market-analyst directional: HE10-12 positive (DA may overbid solar suppression); HE19-20 slightly positive baseline; left tail risk if wind underperforms.

### Step 3: Top/Bottom Hours Identified

- **Top 2 DA hours (discharge)**: HE20 ($85-140 est), HE19 ($70-105 est)
- **Bottom 2 DA hours (charge)**: HE10 (negative to $12 est), HE11 ($5-18 est)
- **Pre-trough charge supplement**: HE09 ($5-15 est) — partial pre-charge to spread charge load
- **RT spike preservation**: N/A — Smartbidder P(RT>$100) unavailable. Saturday structural spike risk lower than WDPEAK. HE21 RT option is sole RT optionality.

### Step 4: DA-RT Spread Analysis

| Period | DA-RT Spread Direction | Confidence | Decision |
|---|---|---|---|
| HE09-12 | Positive (DA overbids solar suppression) | LOW-MEDIUM | DA charge bids appropriate; charge at DA price |
| HE19-20 | Slightly positive baseline | LOW (no Smartbidder) | DA commitment for discharge; Saturday wind recovery suppresses RT spike |
| HE22-24 | Unclear | VERY LOW | RT option not structured; AS pilot only |

**AS DA-RT spread**: Entirely unknown (Smartbidder absent). Saturday structural demand lower. Cannot confidently recommend RRS or ECRS. NonSpin pilot only as default.

### Step 5: Revenue Stack Scenarios

**Stack A (Primary — Saturday Energy Arbitrage)**: Single charge-discharge cycle. Charge HE09-11; discharge HE19-20. Maximize MW at HE20 (highest-price hour) by limiting HE19 to 50 MW. Minimal NonSpin pilot HE12-18. HE21 RT option from remaining SoC.

**Stack B (Alternative — Full Discharge)**: Discharge 100 MW HE19 + exhaust SoC at HE20 (84 MW). Higher DA energy revenue if HE19 prices confirm $100+. No HE21 option.

**Stack C (AS-Heavy)**: Not recommended. Market-analyst explicit Saturday guidance: energy-only default. No Smartbidder validation. Insufficient Saturday AS evidence.

### Step 6: Final Recommendation

**Primary: Stack A** — reasons below.
**Alternative: Stack B** — activate condition specified below.

---

## Recommendation (Primary — Stack A)

**Strategy**: Saturday Energy Arbitrage — Single Charge-Discharge Cycle + Minimal NonSpin Pilot

**Core logic**: Maximize MW into HE20 (highest-price hour on Saturday) by preserving full 100 MW SoC heading into HE20. Limit HE19 to 50 MW to ensure 200 MWh SoC at HE20 entry. Charge during duck curve trough HE09-11. Minimal NonSpin pilot HE12-18 captures optional upside with zero operational risk. HE21 RT option captures remaining 37 MWh SoC post-HE20.

### Hourly Schedule

| HE | Mode | Energy MW | SoC Before (MWh) | SoC After (MWh) | RegUp | RegDown | RRS | ECRS | NonSpin | Bid/Offer | E[DA $/MWh] |
|:---:|:---|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---|:---:|
| 01 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | — | — |
| 02 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | — | — |
| 03 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | — | — |
| 04 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | — | — |
| 05 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | — | — |
| 06 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | — | — |
| 07 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | — | — |
| 08 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | — | — |
| 09 | Charge DA | -50 | 40.0 | 82.5 | 0 | 0 | 0 | 0 | 0 | ≤$25/MWh | $10 est |
| 10 | Charge DA | -100 | 82.5 | 167.5 | 0 | 0 | 0 | 0 | 0 | ≤$25/MWh | $4 est |
| 11 | Charge DA | -38 | 167.5 | 200.0 | 0 | 0 | 0 | 0 | 0 | ≤$25/MWh | $10 est |
| 12 | Idle-AS | 0 | 200.0 | 200.0 | 0 | 0 | 0 | 0 | 30 | — | — |
| 13 | Idle-AS | 0 | 200.0 | 200.0 | 0 | 0 | 0 | 0 | 30 | — | — |
| 14 | Idle-AS | 0 | 200.0 | 200.0 | 0 | 0 | 0 | 0 | 30 | — | — |
| 15 | Idle-AS | 0 | 200.0 | 200.0 | 0 | 0 | 0 | 0 | 30 | — | — |
| 16 | Idle-AS | 0 | 200.0 | 200.0 | 0 | 0 | 0 | 0 | 30 | — | — |
| 17 | Idle-AS | 0 | 200.0 | 200.0 | 0 | 0 | 0 | 0 | 30 | — | — |
| 18 | Idle-AS | 0 | 200.0 | 200.0 | 0 | 0 | 0 | 0 | 30 | — | — |
| 19 | Discharge DA | +50 | 200.0 | 145.7 | 0 | 0 | 0 | 0 | 0 | ≥$70/MWh | $87.5 est |
| 20 | Discharge DA | +100 | 145.7 | 37.0 | 0 | 0 | 0 | 0 | 0 | ≥$85/MWh | $112.5 est |
| 21 | RT Option | +34 (cond.) | 37.0 | 0 (if trig.) | 0 | 0 | 0 | 0 | 0 | RT ≥$55 trigger | — |
| 22 | Idle-AS | 0 | 37.0 | 37.0 | 0 | 0 | 0 | 0 | 10 | — | — |
| 23 | Idle-AS | 0 | 37.0 | 37.0 | 0 | 0 | 0 | 0 | 10 | — | — |
| 24 | Idle-AS | 0 | 37.0 | 37.0 | 0 | 0 | 0 | 0 | 10 | — | — |

### Schedule Notes

**HE01-08 (Idle, SoC = 40 MWh)**: No AS offered. SoC constraint: 40 MWh supports only ~37 MW for 30-min NonSpin deployment (40 × 0.92). Saturday overnight AS demand structurally lower. No overnight energy charge opportunity identified — overnight prices ($30-45 est) not cheap enough to justify using SoC capacity needed for the primary duck curve charge. WEST_TO_NORTH congestion HE01-03 (LOW-MEDIUM, 10-18%) implies GKS idle is unaffected — no energy position to adjust.

**HE09-11 (Charge, sequential)**: Zero AS commitment (no energy-AS overlap per Aug 31 root cause fix). Bid ceiling ≤$25/MWh captures the full $0-$25 price range including negative prices. At ≤$25 ceiling, bids execute at any Saturday duck curve trough price. Mandatory check: confirm ≥30 MW cleared at HE10 by 10:30 CT. If <30 MW cleared, reduce HE19 discharge to 25 MW and HE20 to 75 MW (proportional scale-down).

**HE12-18 (Idle-AS, SoC = 200 MWh)**: Full SoC. 30 MW NonSpin pilot. LOW CONFIDENCE clearing on Saturday — market-analyst guidance is energy-only default. If NonSpin does not clear, there is zero operational impact. If it clears, adds ~$525 upside. This is a no-downside pilot. Do NOT increase NonSpin beyond 30 MW without Smartbidder confirmation.

**HE19 (Discharge 50 MW DA)**: Minimum price floor ≥$70/MWh. If DA clears below $70, do not discharge (hold full SoC for HE20). This protects maximum SoC going into the peak hour.

**HE20 (Discharge 100 MW DA)**: Full power output. Minimum floor ≥$85/MWh. 100 MW is achievable from 145.7 MWh SoC (145.7 × 0.92 = 134 MW max available — full 100 MW is feasible with 34 MW headroom left in SoC → SoC after = 37 MWh).

**HE21 (Conditional RT Option, 34 MW)**: Deploy remaining 37 MWh SoC (→ 37 × 0.92 = 34 MW max for 1h) if RT price ≥$55/MWh. This is a real-time decision; no DA commitment. Zero obligation if RT < $55.

**HE22-24 (Idle-AS, SoC = 37 MWh or 0 MWh)**: 10 MW NonSpin pilot. If HE21 RT option triggered, SoC = 0 and NonSpin cannot be offered in HE22-24 — cancel NonSpin for HE22-24 in that case. If HE21 not triggered, SoC = 37 MWh supports 10 MW NonSpin for 30-min deployment (10 × 0.5 / 0.92 = 5.4 MWh consumed; SoC = 31.6 MWh remaining — safe).

### SoC Accounting

| Event | MW | Duration | Efficiency | Delta SoC (MWh) | Running SoC (MWh) |
|---|---:|---|---|---:|---:|
| Start of day | — | — | — | — | 40.0 |
| HE09 Charge | -50 | 1h | 85% | +42.5 | 82.5 |
| HE10 Charge | -100 | 1h | 85% | +85.0 | 167.5 |
| HE11 Charge | -38 | 1h | 85% | +32.3 | 199.8 ≈ 200.0 |
| HE12-18 Idle-AS | — | — | — | 0.0 | 200.0 |
| HE19 Discharge | +50 | 1h | 92% | -54.3 | 145.7 |
| HE20 Discharge | +100 | 1h | 92% | -108.7 | 37.0 |
| HE21 RT (if triggered) | +34 | 1h | 92% | -36.9 | 0.1 ≈ 0 |
| End of day | — | — | — | — | 0 or 37.0 |

Note: Starting SoC of 40 MWh is a conservative assumption (post-Sep 4 depletion, 3-day gap from last recommendation). If actual Sep 4 ending SoC differs materially, adjust HE11 charge quantity accordingly: HE11 MW = (200 - SoC_after_HE10) / 0.85.

---

## Top / Bottom Hours

**Top 2 DA Discharge Hours [MEDIUM directional confidence — DEGRADED magnitude]:**
- HE20: $85-140/MWh est — solar cliff, net load peak ~52,000-57,000 MW. Saturday primary spike window. Maximum 100 MW discharge.
- HE19: $70-105/MWh est — solar declining, evening ramp. 50 MW discharge (SoC preservation for HE20).

**Bottom 2 DA Charge Hours [HIGH directional confidence — DEGRADED magnitude]:**
- HE10: Negative to $12/MWh est — deepest duck curve trough, NL est 29,000-33,000 MW, solar ~19,000-21,000 MW. PRIORITY charge hour. Full 100 MW.
- HE11: $5-18/MWh est — post-trough, prices recovering but still cheap. Top-up to full SoC.

**Saturday Duck Curve Characteristic**: Net load trough estimate 29,000-33,000 MW (MILD to MILD/MODERATE boundary). This is the primary Saturday structural distinction vs Sep 4 Friday NEGLIGIBLE (35,398 MW). Congestion-analyst classifies as MILD-to-MODERATE with 15-30% binding probability. GKS MCC discount at HE09-12: -$0.5 to -$2.5/MWh (embedded in GKS nodal DA price; effectively reduces charge cost at GKS vs hub).

---

## DA-RT Spread Strategy

**Energy (HE19-20)**:
- Market-analyst signal: "HE19-20 slightly positive baseline; left tail if wind underperforms."
- Spread (DA - RT) directional: positive — DA commitments are appropriate.
- Saturday evening wind recovery (14,000-17,000 MW est HE20) suppresses RT spike probability relative to WDPEAK.
- Decision: DA commitment for full HE19 (50 MW) and HE20 (100 MW). HE21 RT option handles residual SoC; no structured DA-RT spread play beyond that.

**AS (DA vs RT venue)**:
- AS DA-RT spread: entirely unknown (Smartbidder absent, Day 41).
- Saturday structural guidance: market-analyst recommends energy-first. NonSpin pilot HE12-18 is low-confidence on Saturday.
- RRS: Skip. No clearing signal without Smartbidder; Saturday structural demand lower.
- ECRS: Skip. The Aug 31 clearing evidence used in Sep 2 recommendation came from a Monday context; insufficient Saturday analog.
- Reg-Up/Down: Skip. Heat wave conditions favor energy dispatch. Reg commitment complexity not warranted without Smartbidder.
- NonSpin: Minimal pilot only (30 MW HE12-18, 10 MW HE22-24).

**Congestion-driven adjustments**:
- Duck curve MCC HE09-12: GKS nodal price slightly below hub during congestion binding. Beneficial for charge cost. No direct operational adjustment — embedded in clearing result.
- WEST_TO_NORTH HE01-03: We are idle. No adjustment needed.
- Evening HE18-21: NEGLIGIBLE per congestion-analyst. GKS MCC ~$0. No penalty on discharge revenue.

---

## Expected Revenue

### Revenue Stack (Central Estimate — DEGRADED)

| Revenue Source | MW | Hours | E[Price] | Expected $ |
|---|---:|---:|---|---:|
| DA Energy — HE19 discharge | 50 | 1 | $87.5/MWh (range $70-105) | +$4,375 |
| DA Energy — HE20 discharge | 100 | 1 | $112.5/MWh (range $85-140) | +$11,250 |
| DA Energy — HE09 charge | -50 | 1 | $10/MWh (range $5-15) | -$500 |
| DA Energy — HE10 charge | -100 | 1 | $4/MWh (range neg to $12) | -$400 |
| DA Energy — HE11 charge | -38 | 1 | $10/MWh (range $5-18) | -$380 |
| **Net DA Energy** | | | | **+$14,345** |
| RT HE21 option (34 MW conditional) | 34 | cond. | P(trigger)~25%, E[$55+/MWh] | +$468 |
| RT HE20 DA-RT differential | — | — | ~$0 (slightly positive spread) | ~$0 |
| **Net RT Energy** | | | | **+$468** |
| NonSpin HE12-18 (30 MW pilot) | 30 | 7 | $2.5/MW-h (Saturday low est.) | +$525 |
| NonSpin HE22-24 (10 MW pilot) | 10 | 3 | $2.0/MW-h (Saturday low est.) | +$60 |
| **Net AS** | | | | **+$585** |
| **Total Expected Revenue** | | | | **+$15,398** |

**Revenue range (DEGRADED — 2x wider bands)**: ~$7,000 (low: charge execution fails, HE20 = $85) to ~$32,000 (high: HE10 negative prices generate revenue, HE20 = $140 with wind underperformance spike)

**Key sensitivities**:
- HE20 price ±$25/MWh → revenue ±$2,500 (largest single variable)
- HE10 DA negative (e.g., -$5/MWh) → charge cost converts to +$500 revenue (net +$900 vs central estimate)
- NonSpin not clearing on Saturday → -$585 (minor)
- HE21 RT option not triggered → -$468 (minor)

### Benchmarks

| Benchmark | Value | Note |
|---|---|---|
| vs Sep 2 recommendation ($25,730) | -$10,332 (-40%) | Expected Saturday vs WDPEAK structural discount |
| vs Smartbidder benchmark | N/A | Day 41 unavailable |
| vs 7-day moving avg | Cannot calculate | Benchmark unavailable |
| vs "theoretical maximum" (100 MW HE20 × $140) | ~$14,000 vs ~$24,000 | SoC/charge constraints reduce vs unconstrained max |

---

## Risks

| Risk | Level | Mitigation |
|---|---|---|
| DA charge bid non-execution (6+ consecutive cycles as of Sep 2) | CRITICAL | Bid ceiling ≤$25/MWh — executes at any duck curve trough price including negative. Mandatory execution confirmation at 10:30 CT. If HE10 cleared <30 MW: reduce HE19 to 25 MW, HE20 to 75 MW. |
| HE20 DA price at low end ($85-90/MWh, not $130+) | HIGH | Accepted; minimum floor ≥$85/MWh still generates ~$8,500 from HE20 (sufficient for positive total P&L). Saturday structural; cannot hedge without Smartbidder. |
| Saturday load only -3% below Friday (heat wave demand resilient) | MEDIUM-POSITIVE | Higher load → higher HE20 prices → upside vs central estimate. No operational adjustment; DA bids already set. |
| Saturday load -12% below Friday (deep weekend discount) | MEDIUM | Lower HE20 prices. HE10 more likely to reach negative. Net neutral to slightly negative vs central (charge revenue offset by lower discharge price). |
| Duck curve MODERATE (NL trough <29 GW) | MEDIUM | GKS MCC up to -$4/MWh on charge. BENEFICIAL — lower charge cost at GKS node. Congestion-analyst: ~25% P(scenario). |
| Energy-AS overlap (Aug 31 root cause) | LOW-CONTROLLED | Zero AS in HE09-11, HE19-21 strictly enforced. Cross-check bid submission before 10:00 CT. |
| NonSpin HE12-18 not clearing on Saturday | LOW | Market-analyst baseline expectation. No downside — energy schedule unaffected. |
| HE21 RT option not triggered | LOW | Accept outcome; HE20 DA 100 MW locks primary revenue regardless. |
| WEST_TO_NORTH overnight (HE01-03) binding | LOW | We are idle HE01-03. GKS MCC -$0.4 to -$1.5/MWh; no energy position to affect. |
| All sources DEGRADED — estimate errors | HIGH | Range $7,000-$32,000 reflects structural uncertainty. Operator judgment required at 10:30 CT execution check. |

---

## Alternative Stack B (Conditional — Full Discharge)

**Activate condition**: At DAM bid submission (before 10:00 CT), if market sentiment or any available intraday signal (e.g., same-day weather confirmation, outage reports) suggests HE19 is likely to clear $100+/MWh.

**Stack B structure**:
- HE01-18: Same as Stack A (Idle HE01-08, Charge HE09-11, Idle-AS HE12-18)
- HE19: 100 MW DA (≥$100/MWh minimum floor) — full discharge at HE19
- HE20: 84 MW DA (≥$85/MWh) — exhaust remaining SoC (91.3 MWh × 0.92 = 84 MW)
- HE21: No RT option (SoC depleted)
- HE22-24: Skip NonSpin (SoC = 0)

**Stack B SoC accounting**:
- HE19: 200.0 → 200.0 - (100/0.92) = 200.0 - 108.7 = 91.3 MWh
- HE20: 91.3 → 91.3 - (84/0.92) = 91.3 - 91.3 = 0 MWh

**Stack B revenue estimate (at Stack B activation trigger HE19 = $100+)**:
- DA Energy: 100×$100 + 84×$112.5 - $1,280 = $10,000 + $9,450 - $1,280 = $18,170
- RT: $0 (no HE21 option)
- AS: +$525 (NonSpin HE12-18 only; HE22-24 skipped)
- Total Stack B: ~$18,695

**Stack A vs Stack B trade-off**:
- Stack B advantage at HE19 = $100: +$3,297 ($18,695 vs $15,398)
- Stack B disadvantage if HE19 = $87.5 (central): +$375 (minor advantage remains but narrows)
- If HE19 < $80: Stack A becomes superior (lower HE19 exit, higher HE20 100 MW)
- Decision rule: If at bid submission HE19 estimate ≥ $100/MWh → use Stack B. Otherwise → Stack A.

---

## Key Strategy Rationale (Input Mapping)

### From Market-Analyst Briefing (2026-09-05):
1. **Charge window HE09-11 (HIGH confidence per market-analyst)** → Adopted directly. Three-hour charge sequence to fill from 40 → 200 MWh SoC.
2. **Discharge window HE19-20 (MEDIUM confidence)** → Adopted. HE20 is primary (highest price, maximize MW). HE19 is secondary (50 MW only, SoC preservation).
3. **AS Saturday structural lower → energy-only default** → NonSpin pilot only (30 MW HE12-18). No RRS, ECRS, or Reg. Market-analyst explicitly stated; followed.
4. **DA-RT spread: slightly positive baseline HE19-20** → DA commitment appropriate. No RT arbitrage strategy beyond HE21 residual option.
5. **DEGRADED data → 2x uncertainty bands** → Revenue presented as range; no precise figure claimed.

### From Congestion-Analyst Briefing (2026-09-05):
1. **Duck curve MILD-to-MODERATE HE09-12 (P 15-30%)** → SATURDAY DISTINCT signal. Validates charge window. GKS node discount (-$0.5 to -$2.5/MWh) reduces effective charge cost. Not separately quantified (embedded in clearing).
2. **WEST_TO_NORTH HE01-03 (P 10-18%)** → Idle hours. No energy adjustment. Minor positive (GKS MCC discount irrelevant when no energy position).
3. **Evening HE18-21 NEGLIGIBLE** → No congestion penalty on discharge revenue. Confirms DA commitment is appropriate (no adverse MCC during discharge hours).
4. **MINIMUM weight applied throughout** → Congestion inputs are directional context only. All probability estimates are analog-only with zero real-time confirmation.

### From Prior Cycle (Sep 2 bess-optimizer):
1. **DA charge bid ceiling raised** → Sep 2 used $35/MWh. Sep 5 uses $25/MWh (Saturday prices structurally lower; $25 still covers the full duck curve range including negative prices). Execution risk addressed.
2. **Zero AS-energy overlap** → Aug 31 root cause: simultaneous AS + energy commitment caused -$25,691 RT imbalance. Strictly maintained.
3. **Conservative starting SoC (40 MWh)** → Consistent assumption maintained across cycles.
4. **ECRS pilot skipped** → Sep 2 included 10 MW ECRS HE22-24 based on Aug 31 Monday actuals. Insufficient evidence for Saturday context. Skipped.
5. **Discharge structure inverted vs Sep 2** → Sep 2: 100 MW HE19 + 50 MW HE20. Sep 5: 50 MW HE19 + 100 MW HE20. Rationale: Saturday HE20 is the higher-confidence peak; maximize MW there.

---

## RT Adjustment Guidance (Intraday)

| Trigger | Observation Time | Action |
|---|---|---|
| HE10 DA charge cleared <30 MW | 10:30 CT | Scale down: HE19 discharge → 25 MW, HE20 → 75 MW. Cancel NonSpin HE12-18. Avoid RT imbalance risk. |
| HE10 DA charge clears negative price | 10:30 CT | BENEFICIAL. No action change. Charge cost is negative (revenue). Proceed with full schedule. |
| HE17-18 RT price >$100/MWh (real-time signal) | 17:00-18:00 CT | Do NOT discharge early. Maintain SoC discipline. Hold for HE19-20 DA commitment. |
| HE19 actual RT price >$120/MWh | 19:00 CT | Note for learning: if RT>DA at HE19, DA commitment was suboptimal. Accept outcome; no intraday adjustment possible. |
| HE20 RT clearing >$150/MWh | 20:00 CT | Deploy HE21 RT option (34 MW from remaining 37 MWh SoC). Trigger is already ≥$55, so this is triggered by default. |
| HE20 RT clearing <$55/MWh | 20:00 CT | No HE21 RT deployment. SoC = 37 MWh remaining at day end. |
| NonSpin HE12-18 deployment notice | Any HE12-18 | Respond within 10 min. From SoC = 200 MWh, 30 MW for 30 min = 15 MWh → SoC = 185 MWh. Reschedule HE19-20 if SoC <190 MWh after AS deployment. |

---

## Self-Review

**Reference prior**: Sep 2, 2026 recommendation (most recent; Sep 3 Saturday was skipped in records; Sep 4 not in bess-optimizer history).

**Tenaska actuals available through**: Sep 2, 2026 (PTP backlog). No Sep 3-4 actuals available for direct comparison.

Self-review of Sep 2 recommendation vs actuals deferred — Tenaska data unavailable. When Sep 3-5 actuals become available, self-review will assess:
1. Whether Sep 2 HE10 charge bid actually executed (≥30 MW cleared?)
2. Sep 2 HE19-20 realized vs estimated revenue ($17,050 DA target)
3. NonSpin clearing on Sep 2 vs estimated ($6,380 AS target)
4. Aug 31 root cause fix (energy-AS overlap): confirmed resolved in Sep 2+ bids?

**Process note**: Sep 3 (Thursday) bess-optimizer recommendation exists in `reports/daily/bess-optimizer/2026-09-03.md` but no corresponding `shared/data/forecasts/bess-optimizer/2026-09-03.md` downstream copy was found. Operational gap — future cycles should verify both files are created.

**Escalation item (carried from Sep 2)**: MSAL client_secret renewal is Day 41. The absence of Smartbidder has now persisted for 41 consecutive cycles. Without P(DA>RT) and AS clearing validation, all AS decisions are blind. Revenue impact estimated at -$3,000 to -$8,000 per cycle vs Smartbidder-optimized strategy. Escalate to Ascend rep immediately.

---

*Authoritative copy: `reports/daily/bess-optimizer/2026-09-05.md`*
*Downstream copy: `shared/data/forecasts/bess-optimizer/2026-09-05.md`*
*Memory record: `memory/bess-optimizer/history/2026-09-04.md`*
*Filed by: bess-optimizer | 2026-09-04 daily cycle*
*Data sources: DEGRADED — Sep 4 Enverus/AG2 vintage extrapolation only. Smartbidder: ABSENT Day 41. Yes Energy: ABSENT ~107th cycle. AS playbook prior: ABSENT.*
