# GKS BESS — D+1 (2026-09-09) Optimal Revenue Stack

**Generated**: 2026-09-08 (daily cycle)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh — HB_WEST hub, node GKS_BESS_A_UNIT1
**Day type**: Wednesday WDPEAK — September heat wave continuation
**Filed by**: bess-optimizer

---

## [DATA SOURCE STATUS: PARTIAL CYCLE]

| Source | Status | Impact on This Report |
|---|---|---|
| Yes Energy BidClose | PRODUCTION — `shared/data/raw/yes-energy/2026-09-09.csv` (24 rows confirmed) | Full load / net load / solar / wind / cap-out profile available |
| Smartbidder | ABSENT (MSAL client_secret expired, Day 45+) | No DA/RT price forecast; no AS clearing price signal; no P(DA>RT) |
| Enverus STPF | ABSENT this cycle | No independent solar/wind cross-validation |
| AG2 WSI Trader | ABSENT this cycle | No independent weather/load cross-validation |
| AS Playbook Prior | ABSENT (recommend_as_position.py not run) | Self-judgment mode; no playbook prior |
| Tenaska PTP (actuals) | DOWN — Sep 07 flowday fetch failed; last confirmed data Sep 06 | Self-review uses Sep 06 as most recent prior; Sep 07 actuals unavailable |
| Congestion analyst | PARTIAL (single-source; Stage 0 heuristic) | MCC estimates used as directional signals; minimum weight per Stage 0 policy |
| Market analyst | PARTIAL (Yes Energy only; Smartbidder absent) | Qualitative directional view only; no quantitative price |

> **Per DEGRADED protocol**: Apply 2x wider uncertainty bands vs standard cycle for all downstream use. Quantitative price estimates are STRUCTURAL RANGES only — not confirmed price forecasts. Fabrication prohibited.

---

## Optimization Process

### Step 1: Inputs Collected

- Market-analyst briefing: `shared/data/forecasts/market-view/2026-09-09.md` (PARTIAL — Yes Energy only)
- Congestion-analyst: `shared/data/forecasts/congestion/2026-09-09.md` (Stage 0, single-source)
- P&L prior: `reports/daily/pnl/2026-09-07.md` (FULLY DEGRADED — Sep 07 actuals unavailable; Sep 06 used as reference)
- AS playbook: ABSENT
- Smartbidder: ABSENT
- Yes Energy raw: `shared/data/raw/yes-energy/2026-09-09.csv` (PRODUCTION, 24 rows)

### Step 2: Hourly Price View (Structural, No Quantitative Forecast)

No DA/RT price forecasts available. Structural direction derived from net load shape and congestion signals only.

| Period | HE | Net Load (MW) | Solar (MW) | Price Direction | GKS MCC Est. | Charge / Discharge Bias |
|---|---|---:|---:|---|---|---|
| OFFPEAK overnight | HE01-03 | 44,041-47,761 | 0 | Low-moderate | -$1.8/MWh | Negative MCC = cheaper GKS price; BUT hub price also low and duck curve HE09-10 is structurally cheaper → IDLE overnight preferred |
| OFFPEAK predawn | HE04-06 | 43,831-46,373 | 0 | Low | -$0.4 to -$0.7 | IDLE |
| Morning ramp | HE07-08 | 49,554-49,824 | 0-1,174 | Rising | ~$0.0 | IDLE |
| Solar ramp (charge window open) | HE09 | 40,503 | 13,808 | Low, falling | -$0.8 | BEGIN CHARGE |
| Duck curve trough (primary charge) | HE10 | 32,117 | 26,873 | Cheapest of day (structural) | -$0.8 | CHARGE PRIORITY |
| Post-trough AS window | HE11-12 | 33,944-38,929 | 30,173-30,883 | Still low-moderate | -$0.7 | AS HOLD |
| Afternoon buildup | HE13-17 | 44,103-54,565 | 2,307-30,698 | Rising; load 79,878-86,346 MW | +$0.1 to +$0.3 | AS HOLD |
| Solar sunset transition | HE18 | 56,050 | 21,709 | Moderate-high | +$0.3 | AS HOLD → preserve SoC |
| Primary discharge window | HE19 | 62,541 | 12,067 | High; NL +6,491 MW vs HE18 | +$0.3 | DISCHARGE |
| Peak scarcity window | HE20 | 69,072 | 1,699 | Highest; NL peak; 8.5 GW cap-out | +$0.3 | DISCHARGE PRIORITY |
| Post-peak wind recovery | HE21-24 | 53,916-66,992 | 0-0.5 | Declining; wind 9,260-13,687 MW | +$0.3 to -$0.4 | IDLE (SoC depleted) |

### Step 3: Top / Bottom Hours

**Top 2 DA Energy Discharge Hours** [structural; no quantitative price — HIGH directional confidence]:
- **HE20**: Net load 69,072 MW (daily peak); solar cliff (1,699 MW); wind recovering (4,497 MW GR_WEST); 8,488 MW cap-out persisting. Structural scarcity maximum.
- **HE19**: Net load 62,541 MW; solar declining sharply (12,067 MW); first hour of full solar cliff entry.

**Bottom 2 DA Energy Charge Hours** [structural; HIGH directional confidence]:
- **HE10**: Net load nadir 32,117 MW (32,000 MW MODERATE boundary +117 MW); solar 26,873 MW; cap-out 8,777 MW. Structural cheap window — ERCOT duck curve primary target.
- **HE09**: Net load 40,503 MW; solar 13,808 MW and rising; beginning of duck curve descent. Pre-charge to build SoC before HE10.

**RT Spike Preservation**: HE19-20 receive full SoC. HE21 (NL 66,992 MW, wind starting to recover) is post-peak RT optionality window; no DA commitment scheduled — residual SoC = 0 after HE20.

### Step 4: DA-RT Spread Analysis

| Product | DA-RT Signal | Confidence | Decision |
|---|---|---|---|
| Energy HE19-20 | Positive (structural: evening scarcity → DA typically > RT in Sep WDPEAK) | MEDIUM (no Smartbidder) | DA commitment for discharge; no RT arbitrage layering |
| Energy HE09-10 | Positive (solar surplus → DA may underbid RT at trough) | MEDIUM (no Smartbidder) | DA charge bids appropriate |
| Non-Spin | Unknown — AS DA spread entirely unavailable | LOW | WDPEAK + 8.5 GW outages structural prior → DA NonSpin commitment |
| ECRS | Unknown | LOW | WDPEAK structural prior → DA ECRS commitment alongside NonSpin |
| RRS | Unknown; higher response complexity | VERY LOW | Skip without Smartbidder |
| Reg-Up/Down | Unknown; requires continuous SoC management | VERY LOW | Skip |

**Congestion-driven adjustments**:
- Overnight charge (HE01-03) avoided: GKS MCC -$1.8/MWh makes GKS node cheaper than hub BUT overnight hub price also low, and duck curve HE09-10 is structurally far cheaper. Congestion-analyst explicitly flagged: "overnight charge economics penalized by West constraint risk." Hold idle.
- Midday MCC HE09-10 (-$0.8/MWh): embedded GKS node discount reduces effective charge cost → reinforces duck curve charge timing.
- Discharge HE19-20: GKS MCC +$0.3/MWh (structural positive premium from load peak) → marginal tailwind on discharge revenue.

### Step 5: Revenue Stack Scenarios

**Stack A (Primary — AS + Energy Arbitrage)**: Full duck curve charge HE09-10 → AS hold HE11-18 (100 MW NonSpin + ECRS) → discharge HE19-20. Captures both WDPEAK AS premium (8.5 GW outages → elevated AS demand) and energy arbitrage spread.

**Stack B (Alternative — Energy-Heavy, Conditional)**: Same charge. Reduce AS to 30 MW NonSpin pilot HE11-18. Begin discharge earlier at HE18 (50 MW) to capture 3-hour discharge window (HE18-20). Activate if RT spike signal appears pre-HE18 (e.g., EEA notice, wind underperformance).

**Stack C (AS-Only)**: Skip energy entirely. 100 MW NonSpin HE11-20 from full SoC. Suboptimal given clear energy spread opportunity and no confirmation of AS premium vs energy spread. Not recommended.

### Step 6: Final Recommendation

**Primary: Stack A** (AS + Energy Arbitrage Mix)
**Alternative: Stack B** (activate condition below)

---

## Recommendation (Primary — Stack A)

**Strategy**: Wednesday WDPEAK — Duck Curve Charge + Full AS Offering + Evening Discharge

**Core logic**: Fill battery to 200 MWh during duck curve trough (HE09-10, net load 32-40 GW, solar 14-27 GW). Hold full SoC through afternoon peak, offering Non-Spin (60 MW) + ECRS (40 MW) for 8 hours (HE11-18) during the WDPEAK AS premium window (8.5 GW+ outage environment → elevated reserve product demand). Discharge 84 MW at HE19 and 100 MW at HE20 to capture the net load ramp (+13 GW, HE18→HE20) and evening scarcity. Net round-trip: 188 MWh consumed, 184 MWh delivered.

**SoC start assumption**: 40 MWh (25%) — conservative default; no Sep 07-08 Tenaska actuals available.

### Hourly Schedule

| HE | Mode | Energy MW | SoC Before (MWh) | SoC After (MWh) | RRS | ECRS | NonSpin | RegUp | RegDown | GKS MCC Est. | Net Load (MW) |
|:---:|:---|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|---:|
| 01 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$1.8 | 47,761 |
| 02 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$1.8 | 45,088 |
| 03 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$1.8 | 44,041 |
| 04 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$0.7 | 43,831 |
| 05 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$0.5 | 44,455 |
| 06 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$0.4 | 46,373 |
| 07 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | $0.0 | 49,554 |
| 08 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | $0.0 | 49,824 |
| 09 | Charge DA | -100 | 40.0 | 125.0 | 0 | 0 | 0 | 0 | 0 | -$0.8 | 40,503 |
| 10 | Charge DA | -88 | 125.0 | 199.8 | 0 | 0 | 0 | 0 | 0 | -$0.8 | 32,117 |
| 11 | AS | 0 | 200.0 | 200.0 | 0 | 40 | 60 | 0 | 0 | -$0.7 | 33,944 |
| 12 | AS | 0 | 200.0 | 200.0 | 0 | 40 | 60 | 0 | 0 | -$0.7 | 38,929 |
| 13 | AS | 0 | 200.0 | 200.0 | 0 | 40 | 60 | 0 | 0 | -$0.2 | 44,103 |
| 14 | AS | 0 | 200.0 | 200.0 | 0 | 40 | 60 | 0 | 0 | -$0.1 | 49,271 |
| 15 | AS | 0 | 200.0 | 200.0 | 0 | 40 | 60 | 0 | 0 | +$0.1 | 51,970 |
| 16 | AS | 0 | 200.0 | 200.0 | 0 | 40 | 60 | 0 | 0 | +$0.2 | 53,361 |
| 17 | AS | 0 | 200.0 | 200.0 | 0 | 40 | 60 | 0 | 0 | +$0.3 | 54,565 |
| 18 | AS | 0 | 200.0 | 200.0 | 0 | 40 | 60 | 0 | 0 | +$0.3 | 56,050 |
| 19 | Discharge DA | +84 | 200.0 | 108.7 | 0 | 0 | 0 | 0 | 0 | +$0.3 | 62,541 |
| 20 | Discharge DA | +100 | 108.7 | 0.0 | 0 | 0 | 0 | 0 | 0 | +$0.3 | 69,072 |
| 21 | Idle | 0 | 0.0 | 0.0 | 0 | 0 | 0 | 0 | 0 | +$0.3 | 66,992 |
| 22 | Idle | 0 | 0.0 | 0.0 | 0 | 0 | 0 | 0 | 0 | -$0.5 | 62,614 |
| 23 | Idle | 0 | 0.0 | 0.0 | 0 | 0 | 0 | 0 | 0 | -$0.5 | 58,130 |
| 24 | Idle | 0 | 0.0 | 0.0 | 0 | 0 | 0 | 0 | 0 | -$0.4 | 53,916 |

### SoC Accounting (85% round-trip efficiency; charge η_c = 0.85, discharge η_d = 0.92)

| Event | MW | Duration | Efficiency Applied | Delta SoC (MWh) | Running SoC (MWh) |
|---|---:|---|---|---:|---:|
| Start of day (assumed) | — | — | — | — | 40.0 |
| HE09 Charge | -100 | 1h | 85% | +85.0 | 125.0 |
| HE10 Charge | -88 | 1h | 85% | +74.8 | 199.8 ≈ 200.0 |
| HE11-18 AS Hold | — | 8h | — | 0.0 | 200.0 |
| HE19 Discharge | +84 | 1h | 92% | -91.3 | 108.7 |
| HE20 Discharge | +100 | 1h | 92% | -108.7 | 0.0 |
| End of day | — | — | — | — | 0.0 |

HE10 charge MW rationale: to fill from 125.0 to 200.0 MWh (gap = 75 MWh), must consume 75 / 0.85 = 88.2 MW from grid → rounded to 88 MW.
HE19 discharge MW rationale: 84 MW × (1/0.92) = 91.3 MWh drawn from SoC. HE20 gets full 100 MW, which draws 108.7 MWh from 108.7 MWh available → SoC = 0.

### Schedule Notes

**HE01-08 (Idle, SoC = 40 MWh)**: No AS offered. Rationale: (1) 40 MWh SoC can support NonSpin deployment but overnight AS demand structurally lower (OFFPEAK). (2) Overnight hub prices are expected to be $20-40/MWh range — NOT cheap enough to justify charging vs duck curve HE09-10 ($2-18/MWh expected). (3) GKS MCC -$1.8/MWh at HE01-03 does create a GKS node discount vs hub (beneficial for charging), but the WEST_TO_NORTH_345 constraint binding risk (P16-24%) adds uncertainty to actual clearance. Congestion-analyst explicitly flags: "overnight charge economics penalized by West constraint risk." IDLE preferred.

**HE09 (Charge, -100 MW)**: Net load has dropped from 49,824 MW (HE08) to 40,503 MW as solar (13,808 MW) begins suppressing. Charge bid ceiling: ≤$25/MWh. Mandatory execution check: confirm ≥50 MW cleared by 10:30 CT. If <50 MW cleared at HE09, scale HE10 to -100 MW full and reschedule.

**HE10 (Charge, -88 MW)**: Net load nadir 32,117 MW. Solar at 26,873 MW. Duck curve trough: structural cheapest power of the day. Charge to fill SoC to 200 MWh. Bid ceiling: ≤$20/MWh (tighter than HE09; higher probability of negative or near-zero prices at this net load level). If prices clear negative, charge cost converts to revenue — do not cancel.

**HE11-18 (AS, 100 MW total: 60 MW NonSpin + 40 MW ECRS)**: Battery fully charged. Eight-hour AS window covering the WDPEAK high-demand period. NonSpin (60 MW) prioritized based on Sep 06 actuals where NonSpin dominated ($4,535 vs ECRS $1,125). ECRS (40 MW) complementary. Total commitment = 100 MW (full battery AS capacity). Zero energy dispatch during this window — no AS-energy overlap (per Aug 31 root cause fix). If any AS product is called, deploy from SoC; do NOT re-charge mid-day to avoid energy-AS overlap at boundary hours. If AS deployment reduces SoC below 120 MWh, scale HE19 discharge to 70 MW proportionally.

**HE19 (Discharge, +84 MW DA)**: Solar drops from 21,709 MW (HE18) to 12,067 MW — net load jumps +6,491 MW in one hour. 8,488 MW cap-out maintained. Minimum discharge floor: ≥$50/MWh (DA). At 84 MW, draws 91.3 MWh from SoC, leaving 108.7 MWh for HE20.

**HE20 (Discharge, +100 MW DA)**: Net load 69,072 MW — daily peak; solar cliff (1,699 MW only); 8,488 MW cap-out. Full 100 MW discharge from 108.7 MWh SoC (108.7 MWh / 0.92 = 118 MW max available; 100 MW is feasible with 8 MW headroom). Minimum floor: ≥$60/MWh (DA). This is the primary revenue hour.

**HE21-24 (Idle, SoC = 0)**: Battery depleted after HE20. No energy dispatch. No AS offering (SoC = 0; cannot provide Non-Spin or ECRS without stored energy). Wind recovery at HE21 (9,260 MW) and HE22 (12,717 MW) begins suppressing prices — correct to have discharged HE19-20 rather than holding for HE21.

---

## Top / Bottom Hours

**Top 2 DA Discharge Hours** [HIGH directional confidence — DEGRADED magnitude]:
- **HE20**: Net load 69,072 MW (daily peak); solar cliff 1,699 MW; wind 4,497 MW GR_WEST; cap-out 8,488 MW. Primary scarcity window. Full 100 MW discharge.
- **HE19**: Net load 62,541 MW; solar 12,067 MW (rapid decline from HE18's 21,709 MW); scarcity building. 84 MW discharge.

**Bottom 2 DA Charge Hours** [HIGH directional confidence — DEGRADED magnitude]:
- **HE10**: Net load nadir 32,117 MW; solar 26,873 MW; wind 4,917 MW GR_WEST. Structural duck curve priority. MILD tier (117 MW above MODERATE boundary per congestion-analyst). Full 100 MW charge.
- **HE09**: Net load 40,503 MW; solar 13,808 MW (rapid rise). Pre-charge 100 MW before trough.

**RT Spike Preservation**: HE21 post-discharge RT window not structured (SoC depleted after HE20). Accept: wind recovery at HE21-22 (9,260-12,717 MW) likely limits spike duration. If SoC remains above 20 MWh after HE20 (due to AS non-deployment or partial dispatch), a conditional 18 MW RT option can be offered at HE21 with ≥$55/MWh trigger.

---

## DA-RT Spread Strategy

**Energy (HE09-10 charge, HE19-20 discharge)**:
- Signal: WDPEAK September with solar peak at HE10 → DA energy markets structurally suppress midday prices; ERCOT DA typically overbids the solar floor → positive DA-RT spread at HE09-10 (DA may clear below RT). For charging, DA commitment appropriate.
- Evening spread: WDPEAK load peak 86,346 MW + 8.5 GW outages → DA scarcity prices likely to clear above RT for HE19-20 given structural reserve tightness → DA discharge commitment appropriate.
- Decision: Full DA commitment for both charge and discharge. No RT-only arbitrage strategy.

**NonSpin (HE11-18)**:
- No DA-RT spread data available (Smartbidder absent Day 45+).
- WDPEAK structural prior: NonSpin typically clears in DA at elevated prices during tight reserve periods. Sep 06 reference: NonSpin $4,535 (confirmed PRODUCTION) on a WDPEAK day with similar outage levels.
- Decision: DA NonSpin bid for 60 MW across HE11-18. Accept clearing risk — if not cleared, zero operational impact.

**ECRS (HE11-18)**:
- Similar reasoning to NonSpin but lower historical clearing value at GKS (Sep 06: $1,125 vs NonSpin $4,535).
- Decision: DA ECRS bid for 40 MW as complementary product alongside NonSpin.

**RRS, Reg-Up, Reg-Down**: Skip. No clearing signal without Smartbidder. Complexity not warranted in DEGRADED data environment.

**Congestion-driven adjustments to spread**:
- HE09-10 charge: GKS MCC -$0.8/MWh → effective GKS charge price = Hub price - $0.8 (beneficial; reinforces charge timing).
- HE19-20 discharge: GKS MCC +$0.3/MWh → effective GKS discharge price = Hub price + $0.3 (marginal tailwind; does not change timing).
- WEST_TO_NORTH HE01-03 (P16-24% binding): Battery is IDLE during these hours; no energy position to adjust. GKS MCC -$1.8 overnight has zero operational impact on this schedule.

---

## Expected Revenue

No quantitative price forecasts available (Smartbidder absent Day 45+). All figures are structural range estimates only — NOT confirmed revenue projections. Actual revenue may differ materially.

### Revenue Stack (Central Range — PARTIAL DATA, 2x wider bands)

| Revenue Source | MW | Hours | E[Price] | Expected $ Range |
|---|---:|---:|---|---:|
| DA Energy — HE09 charge | -100 | 1 | $2-15/MWh est. (duck curve) | -$200 to -$1,500 |
| DA Energy — HE10 charge | -88 | 1 | $0-12/MWh est. (NL nadir) | $0 to -$1,056 |
| DA Energy — HE19 discharge | +84 | 1 | $60-150/MWh est. (scarcity) | +$5,040 to +$12,600 |
| DA Energy — HE20 discharge | +100 | 1 | $80-200/MWh est. (peak scarcity) | +$8,000 to +$20,000 |
| **Net DA Energy** | | | | **+$11,340 to +$29,844** |
| NonSpin HE11-18 (60 MW) | 60 | 8 | $5-15/MWh est. (WDPEAK, 8.5 GW outage) | +$2,400 to +$7,200 |
| ECRS HE11-18 (40 MW) | 40 | 8 | $3-10/MWh est. | +$960 to +$3,200 |
| **Net AS** | | | | **+$3,360 to +$10,400** |
| RT DA-RT differential (energy) | — | — | Unknown; Smartbidder absent | N/A |
| **Total Expected Revenue** | | | | **+$14,700 to +$40,244** |

**Central estimate (midpoint of ranges)**: ~$22,000 (DEGRADED; structural estimate only)
**Revenue range (2x bands)**: ~$12,000 (low: DA charge at $12/MWh × 188 MWh consumed, discharge at $60/MWh, AS minimal clearing) to ~$45,000 (high: HE10 negative price → charge generates revenue, HE20 spike $200/MWh, AS full clearing)

**Key sensitivities**:
- HE20 discharge price ±$50/MWh → revenue ±$5,000 (largest driver)
- HE10 charge price negative (e.g., -$10/MWh) → +$880 vs central (minor positive)
- NonSpin non-clearing HE11-18 → -$4,800 (moderate impact)
- AS deployment call reducing SoC before HE19 → proportional discharge reduction

### Benchmarks

| Benchmark | Value | Note |
|---|---|---|
| vs Smartbidder benchmark | N/A | Day 45+ unavailable |
| vs Sep 06 actual ($6,232) | N/A for comparison | Sep 06 had DA Energy $0, RT $572, NonSpin $4,535, ECRS $1,125 — AS-only strategy. Sep 09 adds explicit energy arbitrage layer. |
| vs Sep 05 recommendation (~$15,398 est.) | +$6,600 (central) | Wednesday WDPEAK vs Saturday WEOFF structural premium; higher AS MW offered |
| vs 7-day moving avg | Cannot calculate | No confirmed actuals HE07-08 | 

---

## Risks

| Risk | Level | Mitigation |
|---|---|---|
| **DA charge bid non-execution (HE09-10)** | HIGH | Bid ceilings ≤$25/MWh (HE09), ≤$20/MWh (HE10) capture full duck curve range including negative. Mandatory check at 10:30 CT: if HE10 cleared <44 MW, reduce HE19 to 70 MW, HE20 to 80 MW proportionally. |
| **Smartbidder absent Day 45+** | HIGH | All AS/energy decisions are blind to P(clearing) and DA-RT spread. Revenue range is exceptionally wide. Ascend rep contact for client_secret renewal is P0 — now 45 days unresolved. |
| **RT spike HE20 missed (RT > DA)** | MEDIUM | If RT spike materially exceeds DA clearing at HE20, DA commitment means we capture DA price only. No RT upside. Accept risk — no signal to justify RT-only hold without Smartbidder P(DA>RT). |
| **WEST_TO_NORTH_345 HE01-03 binding (P16-24%)** | MEDIUM (Low impact) | Battery is IDLE HE01-03. No energy position. MCC impact: zero direct. Monitor: if wind overperforms and SCI rises above 0.376 (HE02 current max), constraint P(binding) could rise further, but still zero operational impact on this schedule. |
| **AS HE11-18 deployment depleting SoC** | MEDIUM | If 100 MW NonSpin + ECRS is called and battery dispatches >90 MWh before HE19, scale HE19 discharge to 70 MW and HE20 discharge to max available. AS deployment SoC tracking must be confirmed in real-time before HE19 dispatch. |
| **Duck curve MILD → MODERATE flip (P10-15%)** | LOW-POSITIVE | NL trough 32,117 MW — 117 MW above MODERATE boundary. If solar overperforms, NL trough could fall below 32,000 MW. GKS MCC could widen to -$3.0 to -$6.0/MWh → effective charge cost at GKS falls further. BENEFICIAL for HE10 charge economics. No schedule adjustment needed. |
| **GR_WEST wind underperformance HE01-03** | LOW (impact) | Battery is IDLE. If actual wind drops 705+ MW below forecast, constraint may not sustain 3-hour MEDIUM window. No operational impact on this schedule. |
| **HE20 RT price at low end ($60-80/MWh)** | MEDIUM | At $60/MWh, HE20 DA energy revenue = $6,000 (not $20,000 at $200). Total revenue drops to ~$12,000-$14,000 range. Below Sep 06 AS-only reference ($6,232) in worst case — acceptable given structural uncertainty. |

---

## Alternative (Stack B — Energy-Heavy, 3-Hour Discharge)

**Activate condition**: Before HE18 start, if intraday signals suggest extreme RT spike risk (ERCOT EEA notice, wind actual < forecast by 1 GW+, or reserve margin falls below 10% per ERCOT public data).

**Stack B changes vs primary**:
- HE11-18: Reduce AS to 30 MW NonSpin pilot only (70 MW freed for discharge flexibility)
- HE18: Begin discharge at +50 MW (NL 56,050 MW still moderate; capture pre-ramp revenue)
- HE19: +100 MW discharge (SoC from HE18 discharge = 145.7 MWh)
- HE20: +34 MW discharge (SoC from HE19 = 37.0 MWh; exhaust remaining)
- HE21: No RT option (depleted)

**Stack B SoC accounting**:
| Event | MW | Delta SoC (MWh) | Running SoC (MWh) |
|---|---|---|---|
| HE09-10 Charge (same) | -100/-88 | +159.8 | 199.8 ≈ 200.0 |
| HE18 Discharge | +50 | -54.3 | 145.7 |
| HE19 Discharge | +100 | -108.7 | 37.0 |
| HE20 Discharge | +34 | -36.9 | 0.1 ≈ 0 |

**Stack B revenue vs Stack A**:
- Energy: +50 MWh at HE18 (moderate) + 100 MWh at HE19 (high) + 34 MWh at HE20 (peak) = 184 MWh total (same MWh output but spread differently)
- AS: 30 MW NonSpin × 8h only = ~$1,200 central (vs ~$7,000 for Stack A)
- Energy timing advantage of Stack B: only if HE18 price is unexpectedly high (RT spike starting early)
- Net: Stack A dominates unless HE18 spikes above $80/MWh AND HE20 spikes above $150/MWh simultaneously
- **Stack B is a defensive pivot** — not expected to outperform Stack A under central scenario

---

## RT Adjustment Guidance (Intraday)

| Trigger | Observation Time | Action |
|---|---|---|
| HE09-10 DA charge cleared <50 MW combined | 10:30 CT | Scale discharge proportionally: HE19 → 70 MW, HE20 → 85 MW. Reduce AS to 60 MW (NonSpin only) to preserve SoC. |
| HE10 DA charge clears at negative price | 10:30 CT | Beneficial. Charge cost converts to revenue. No schedule change. |
| ERCOT EEA notice or wind -1 GW vs forecast by HE17 | 17:00 CT | Consider Stack B activation: begin 50 MW discharge at HE18, hold 100 MW for HE19, exhaust at HE20 (34 MW). Cancel ECRS/NonSpin HE18 if switching to discharge. |
| AS called: NonSpin or ECRS deployment before HE19 | Any HE11-18 | Track SoC impact. If SoC drops below 120 MWh before HE19, scale: HE19 → (SoC × 0.92) × 0.77 MW, HE20 → max available. |
| HE19 RT clearing > HE19 DA by >$30/MWh | 19:00 CT | Note for self-review: DA commitment vs RT optionality tradeoff. Accept outcome. |
| HE20 RT clearing < $40/MWh | 20:00 CT | Note for self-review: scarcity scenario did not materialize. Stack A AS revenue was more valuable than energy discharge in this outcome. |

---

## Self-Review (Prior Cycle Assessment)

**Most recent bess-optimizer recommendation**: 2026-09-05 (Saturday WEOFF, Stack A — Energy Arbitrage)
**Most recent confirmed Tenaska actuals**: 2026-09-06 (PRODUCTION, $6,232 — AS-heavy)

**Sep 06 actuals analysis** (used as structural reference, not direct recommendation comparison):
- Sep 06 showed DA Energy = $0, RT Energy = $572, NonSpin $4,535, ECRS $1,125 — pure AS strategy with minimal energy.
- Implication: the Sep 06 operator schedule did not capture energy arbitrage; AS products dominated.
- Sep 09 Stack A explicitly adds energy arbitrage layer (HE09-10 charge, HE19-20 discharge) while maintaining AS offering (HE11-18). This is a deliberate upgrade vs the Sep 06 AS-only posture.

**Self-review of Sep 05 recommendation**: Comparison deferred — no Sep 05 Tenaska flowday actuals available (FULLY DEGRADED). When PTP data becomes available, review:
1. Whether HE10 charge bid actually cleared
2. Sep 05 HE19-20 realized revenue vs estimated ($15,398 target)
3. Saturday NonSpin pilot (30 MW) — did it clear?

**Key learning applied from Sep 06 actuals**:
- NonSpin > ECRS in historical clearing at GKS: Sep 09 weights 60:40 NonSpin:ECRS (same direction as Sep 06 ratio)
- DA Energy = $0 on Sep 06 suggests either no DA energy bid was submitted or no charge cleared. Sep 09 schedule explicitly includes DA charge bids with execution confirmation trigger.

**P0 open item (45 days)**: Smartbidder client_secret renewal. Revenue impact per DEGRADED cycle estimated at -$3,000 to -$8,000 vs Smartbidder-optimized strategy. Every cycle without renewal compounds this gap.

---

*Authoritative copy: `reports/daily/bess-optimizer/2026-09-09.md`*
*Downstream copy: `shared/data/forecasts/bess-optimizer/2026-09-09.md`*
*JSON schedule: `shared/data/forecasts/bess-schedule/2026-09-09.json`*
*Stack summary: `shared/data/forecasts/bess-stack/2026-09-09.md`*
*Memory record: `memory/bess-optimizer/history/2026-09-08.md`*
*Filed by: bess-optimizer | 2026-09-08 daily cycle*
*Data sources: PARTIAL — Yes Energy BidClose PRODUCTION; Smartbidder ABSENT Day 45+; Enverus/AG2 ABSENT; AS playbook ABSENT; Tenaska DEGRADED (Sep 07 flowday unavailable)*
