# GKS BESS — D+1 (2026-09-10) Optimal Revenue Stack

**Generated**: 2026-09-09 (daily cycle)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh — node GKS_BESS_A_UNIT1
**Day type**: Thursday WDPEAK — September late-summer continuation
**Filed by**: bess-optimizer

---

## [DATA SOURCE STATUS: PARTIAL CYCLE — Day 47 DEGRADED]

| Source | Status | Impact |
|---|---|---|
| Yes Energy BidClose | PRODUCTION — `shared/data/raw/yes-energy/2026-09-10.csv` (24 rows confirmed) | Full load / NL / solar / wind / cap-out profile |
| Smartbidder | ABSENT — MSAL client_secret expired Day 47+ | No DA/RT price forecast; no AS clearing price signal; no P(DA>RT) |
| Enverus / AG2 | ABSENT this cycle | No cross-validation |
| AS Playbook Prior | ABSENT — `recommend_as_position.py` not installed | Self-judgment mode |
| Tenaska PTP (actuals) | Sep 09 flowday: UNAVAILABLE | Starting SoC assumed per Rule 7; Sep 08 PRODUCTION ($9,584) is most recent confirmed data |
| Congestion analyst | PARTIAL — Stage 0 heuristic, single-source | MCC used as directional signal; minimum weight per Stage 0 policy |

> **UNRESOLVED RISK (Rule 8)**: Involuntary RT dispatch at non-recommended hours observed on 2026-06-05 (estimated -$4,520 impact). Mechanism unconfirmed. Base-case revenue estimate does not account for this risk. Recommend confirming execution flow with Tenaska/Smartbidder.

> **Sep 08 PRODUCTION calibration applied**: Sep 08 actuals reveal Non-Spin HE19-24 = $5,082 (78% of total Non-Spin) and net energy (DA+RT) = $1,688. Revenue projections recalibrated accordingly — prior cycle ($22,000 central) was materially overestimated. See self-review `memory/bess-optimizer/learnings/2026-09-09.md`.

---

## Optimization Process

### Step 1: Inputs Collected

| Input | Source | Status |
|---|---|---|
| Market view | `shared/data/forecasts/market-view/2026-09-10.md` | PARTIAL (Yes Energy only; Smartbidder absent) |
| Congestion | `shared/data/forecasts/congestion/2026-09-10.md` | Stage 0 provisional |
| AS Playbook | `shared/data/forecasts/as-playbook/2026-09-10.json` | ABSENT |
| P&L prior | `reports/daily/pnl/2026-09-08.md` | PRODUCTION ($9,584 confirmed) |
| Smartbidder | — | ABSENT Day 47+ |

### Step 2: Hourly Price View

No DA/RT price forecasts available. Structural direction from net load shape and congestion signals only.

| Period | HE | NL est. (MW) | Solar (MW) | Price Direction | GKS MCC est. | Strategy Bias |
|---|---|---:|---:|---|---|---|
| Overnight | HE01-04 | 43,458-47,553 | 0 | Low-moderate; wind 9,782-15,774 MW | -$0.7/MWh (LOW-MEDIUM West; no MEDIUM crossing — materially weaker than Sep 9 -$1.8) | IDLE — MCC headwind modest but duck curve HE09-10 still far cheaper |
| Predawn | HE05-06 | ~43,921-45,408 | 0 | Low; wind declining | -$0.3 to -$0.4 | IDLE |
| Morning ramp | HE07-08 | ~48,281-48,682 | 0-1,375 | Rising | ~$0.0 | IDLE |
| Duck curve entry | HE09 | ~40,127 | ~13,830 | Low, falling rapidly | -$0.5 | BEGIN CHARGE |
| Duck curve trough | HE10 | 32,384 | 26,738 | Cheapest of day (structural nadir) | -$0.6 | CHARGE PRIORITY |
| Post-trough AS | HE11-12 | ~34,500-39,222 | 28,000-30,980 | Still low; solar peak | -$0.4 | AS HOLD |
| Afternoon buildup | HE13-18 | ~44,695-60,435 | 1,338-28,000 | Rising; load 74-85 GW | +$0.1 to +$0.2 | AS HOLD |
| Primary discharge | HE19 | 64,360 | 8,900 | High; +3,925 MW NL step from HE18 | +$0.2 | DISCHARGE |
| Peak scarcity | HE20 | 68,254 | 1,338 | Highest NL of day; solar cliff | +$0.2 | DISCHARGE PRIORITY |
| Post-peak wind recovery | HE21-24 | 53,734-66,589 | 0-0.4 | Declining; wind 10,449-12,328 MW | +$0.0 to +$0.2 | IDLE (SoC depleted) |

**Key Sep 10 vs Sep 9 context shifts**:
- Evening ramp HE18→HE20: +7,819 MW (Sep 10) vs +13,022 MW (Sep 9) — 40% weaker → lower spike risk at HE19-20
- Overnight West constraint: no MEDIUM hours (Sep 10) vs 3 MEDIUM hours (Sep 9) → GKS MCC overnight -$0.7 vs -$1.8/MWh
- Cap-out: 7,110 MW avg (Sep 10) vs prior day — slight improvement

### Step 3: Top / Bottom Hours

**Top 2 DA Energy Discharge Hours** [HIGH directional confidence — DEGRADED magnitude]:
- **HE20**: NL 68,254 MW (daily peak); solar cliff 1,338 MW; wind 8,013-10,449 MW recovering; cap-out ~6,519 MW. Primary scarcity window.
- **HE19**: NL 64,360 MW; solar 8,900 MW (sharp decline from HE18's 16,509 MW); NL +3,925 MW step in one hour.

**Bottom 2 DA Energy Charge Hours** [HIGH directional confidence]:
- **HE10**: NL nadir 32,384 MW; solar 26,738 MW; 383.9 MW above MODERATE duck boundary. Structural cheap window.
- **HE09**: NL ~40,127 MW; solar rising rapidly. Pre-charge before trough.

**RT Spike Preservation**: Sep 10 evening ramp (+7,819 MW) is the weakest in the Stage 0 September WDPEAK series — spike intensity at HE20-21 expected lower than Sep 08. No intraday signal available to justify RT-only hold.

### Step 4: DA-RT Spread Analysis

| Product | Signal | Confidence | Decision |
|---|---|---|---|
| Energy HE09-10 (charge) | Duck curve structural: DA trough → charge DA-committed | MEDIUM (no Smartbidder) | DA charge bid |
| Energy HE19-20 (discharge) | WDPEAK scarcity structural; weaker ramp limits upside | MEDIUM | DA discharge bid |
| Non-Spin HE11-18 | WDPEAK + 7,110 MW avg cap-out; Sep 08 calibrated: only $320 cleared in this window | LOW-MEDIUM | DA NonSpin 60 MW; low price environment but reliable capacity payment |
| ECRS HE11-18 | Complementary to NonSpin | LOW | DA ECRS 40 MW co-offer |
| Non-Spin HE19-24 | Sep 08: $5,082 (78% of NonSpin total) in this window; scarcity spike potential | MEDIUM | **SoC DEPLETED after HE20 discharge — no Non-Spin available HE21+** (see Alternative Stack B to address) |
| RRS / Reg-Up / Reg-Down | Unknown without Smartbidder | VERY LOW | Skip |

**Congestion adjustments**:
- HE01-04 IDLE: MCC -$0.7/MWh is modest headwind; overnight hub price expected $20-35/MWh vs duck curve $2-15/MWh → IDLE correct but less penalized than Sep 9.
- HE09-10 charge: GKS MCC -$0.5 to -$0.6/MWh → effective GKS charge price = Hub price - $0.5. Reinforces duck curve timing.
- HE17-21 discharge: GKS MCC +$0.2/MWh → marginal tailwind. Evening import constraint NEGLIGIBLE (ramp 8,707 MW below non-binding floor) → no congestion-driven DA-RT flip needed.

**Critical Sep 08 calibration insight**: Non-Spin HE11-18 cleared only $320 (8h at 20-30 MW avg) while Non-Spin HE19-24 cleared $5,082. Stack A's energy discharge structure (SoC = 0 after HE20) sacrifices the HE21-22 Non-Spin spike window. Stack B addresses this. See Step 5.

### Step 5: Revenue Stack Scenarios

**Stack A (Primary — Duck Curve + AS Hold + Evening Discharge)**: Charge HE09-10 → 60 MW NonSpin + 40 MW ECRS HE11-18 → 84 MW discharge HE19 → 100 MW discharge HE20. Captures energy arbitrage spread and afternoon AS. SoC = 0 after HE20.

**Stack B (Alternative — AS-First, Partial Discharge)**: Same charge HE09-10. Discharge only HE19 at 84 MW (SoC → 108.7 MWh). Hold SoC HE20 → offer 80 MW NonSpin at HE20-22 instead of energy discharge at HE20. Captures Non-Spin HE20-22 scarcity window at cost of HE20 energy revenue.

**Stack C (AS-Only)**: No discharge. 80 MW NonSpin HE11-24 from full SoC. Expected ~$3,000-$4,500 based on Sep 08 calibration scaled for weaker ramp. Suboptimal — forfeits clear energy spread opportunity without confirmation that Non-Spin alone outperforms.

### Step 6: Final Recommendation

**Primary: Stack A** (structurally robust, duck curve + energy arbitrage + AS).
**Alternative: Stack B** (activate on intraday Non-Spin clearing signal; see conditions below).

Stack A chosen as primary because:
1. Duck curve NL delta (32,384 → 68,254 MW = +35,870 MW) is the structural basis for energy arbitrage — always valid in September WDPEAK.
2. Energy net revenue (DA + RT) is uncertain but positive. Even with severe RT offset (Sep 08 ratio: $1,688 net on $15,774 DA gross), the DA gross for a clean two-hour discharge at HE19-20 generates real value.
3. Non-Spin HE11-18 clearing is low-price but zero-cost to offer.
4. Stack B's advantage (Non-Spin HE20-22) requires a scarcity spike that is structurally less likely given the +7,819 MW (weak) evening ramp.

---

## Recommendation (Primary — Stack A)

**Strategy**: Thursday WDPEAK — Duck Curve Charge + Full AS Offering + Evening Discharge

**Starting SoC**: 40 MWh (ASSUMED — Sep 09 Tenaska actuals unavailable; Rule 7 default)
**SoC source**: ASSUMED

### Hourly Schedule

| HE | Mode | Energy MW | SoC Before (MWh) | SoC After (MWh) | NonSpin MW | ECRS MW | RRS | RegUp | RegDn | GKS MCC est. | NL est. (MW) |
|:---:|:---|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|---:|
| 01 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$0.7 | 47,553 |
| 02 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$0.7 | 45,223 |
| 03 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$0.6 | 44,091 |
| 04 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$0.5 | 43,458 |
| 05 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$0.3 | ~43,921 |
| 06 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$0.3 | ~45,408 |
| 07 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | ~$0.0 | ~48,281 |
| 08 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | ~$0.0 | ~48,682 |
| 09 | Charge DA | -100 | 40.0 | 125.0 | 0 | 0 | 0 | 0 | 0 | -$0.5 | ~40,127 |
| 10 | Charge DA | -88 | 125.0 | 199.8 | 0 | 0 | 0 | 0 | 0 | -$0.6 | 32,384 |
| 11 | AS | 0 | 200.0 | 200.0 | 60 | 40 | 0 | 0 | 0 | -$0.4 | ~34,500 |
| 12 | AS | 0 | 200.0 | 200.0 | 60 | 40 | 0 | 0 | 0 | -$0.4 | 39,222 |
| 13 | AS | 0 | 200.0 | 200.0 | 60 | 40 | 0 | 0 | 0 | -$0.2 | ~44,695 |
| 14 | AS | 0 | 200.0 | 200.0 | 60 | 40 | 0 | 0 | 0 | +$0.1 | ~48,000 |
| 15 | AS | 0 | 200.0 | 200.0 | 60 | 40 | 0 | 0 | 0 | +$0.1 | ~51,500 |
| 16 | AS | 0 | 200.0 | 200.0 | 60 | 40 | 0 | 0 | 0 | +$0.2 | ~55,000 |
| 17 | AS | 0 | 200.0 | 200.0 | 60 | 40 | 0 | 0 | 0 | +$0.2 | 58,868 |
| 18 | AS | 0 | 200.0 | 200.0 | 60 | 40 | 0 | 0 | 0 | +$0.2 | 60,435 |
| 19 | Discharge DA | +84 | 200.0 | 108.7 | 0 | 0 | 0 | 0 | 0 | +$0.2 | 64,360 |
| 20 | Discharge DA | +100 | 108.7 | 0.0 | 0 | 0 | 0 | 0 | 0 | +$0.2 | 68,254 |
| 21 | Idle | 0 | 0.0 | 0.0 | 0 | 0 | 0 | 0 | 0 | +$0.2 | 66,589 |
| 22 | Idle | 0 | 0.0 | 0.0 | 0 | 0 | 0 | 0 | 0 | ~$0.0 | ~62,286 |
| 23 | Idle | 0 | 0.0 | 0.0 | 0 | 0 | 0 | 0 | 0 | ~$0.0 | ~57,500 |
| 24 | Idle | 0 | 0.0 | 0.0 | 0 | 0 | 0 | 0 | 0 | ~$0.0 | 53,734 |

NL values: confirmed from Yes Energy/congestion data for HE01-04, HE10, HE12, HE17-21, HE24. Estimated (marked ~) for HE05-09, HE11, HE13-16, HE22-23.

### SoC Accounting (RTE = 85%; charge η_c = 0.85, discharge η_d = 0.92)

| Event | MW | Efficiency | Delta SoC (MWh) | Running SoC (MWh) |
|---|---:|---|---:|---:|
| Start of day (assumed) | — | — | — | 40.0 |
| HE09 Charge | -100 | 85% | +85.0 | 125.0 |
| HE10 Charge | -88 | 85% | +74.8 | 199.8 ≈ 200.0 |
| HE11-18 AS Hold | — | — | 0.0 | 200.0 |
| HE19 Discharge | +84 | 92% | -91.3 | 108.7 |
| HE20 Discharge | +100 | 92% | -108.7 | 0.0 |
| End of day | — | — | — | 0.0 |

HE10 charge MW: fill gap = 200.0 - 125.0 = 75.0 MWh → MW = 75.0 / 0.85 = 88.2 → 88 MW.
HE19 discharge MW: 84 MW × (1/0.92) = 91.3 MWh drawn. HE20 gets 100 MW from 108.7 MWh (108.7 / 0.92 = 118 MW capacity — 100 MW feasible with headroom).

### Schedule Notes

**HE01-08 (Idle)**: No AS offered. Rationale: (1) SoC = 40 MWh is limited for overnight Non-Spin deployment risk. (2) Duck curve HE09-10 remains the structurally cheapest charge window ($2-15/MWh expected) vs overnight (~$20-35/MWh). (3) GKS MCC overnight is -$0.7/MWh (Sep 10) vs -$1.8/MWh (Sep 9) — reduced headwind, but overnight charge economics still inferior to duck curve. Congestion-analyst: "Sep 10 is the cleanest overnight charge opportunity in the Sep 2026 WDPEAK series but P90 tail (-$1.5/MWh) still warrants attention."

**HE09 (Charge, -100 MW)**: Solar rising rapidly (~13,830 MW). NL dropping ~40,127 MW. Charge bid ceiling: ≤$25/MWh. Execution check by 10:30 CT: if <50 MW cleared, scale HE10 to -100 MW and adjust HE19-20 proportionally.

**HE10 (Charge, -88 MW)**: NL nadir 32,384 MW (MILD duck, 383.9 MW above MODERATE boundary per congestion-analyst). Solar 26,738 MW. Bid ceiling: ≤$18/MWh (MILD vs Sep 9's 32,117 MW = tighter). If prices clear negative → charge cost converts to revenue; do not cancel. DUCK_CURVE flip risk (P6-10% per congestion-analyst): if solar overperforms 384+ MW, trough could deepen → beneficial for charge economics.

**HE11-18 (AS, 60 MW NonSpin + 40 MW ECRS)**: Battery fully charged. WDPEAK AS window. Non-Spin prioritized 60:40 based on Sep 08 actuals (NonSpin $6,515 vs ECRS $1,381). NOTE: Sep 08 HE11-18 Non-Spin cleared only $320 (low price during solar peak) — expectations calibrated accordingly. ECRS: summer mandate (Rule 1) — include even if prior clearing was zero. Zero energy dispatch; no AS-energy overlap. If AS deployment reduces SoC below 120 MWh before HE19, scale HE19 to 70 MW.

**HE19 (Discharge, +84 MW DA)**: NL 64,360 MW. Solar drops sharply from HE18 (16,509 MW) to HE19 (8,900 MW) — NL step +3,925 MW. Minimum floor: ≥$50/MWh (DA). Draws 91.3 MWh, leaving 108.7 MWh for HE20.

**HE20 (Discharge, +100 MW DA)**: NL 68,254 MW — daily peak; solar cliff (1,338 MW). Full 100 MW from 108.7 MWh SoC. Minimum floor: ≥$60/MWh (DA). Note: evening ramp (+7,819 MW vs Sep 9's +13,022 MW) is significantly weaker — ORDC scarcity premium expected lower than Sep 9. Wind recovering at HE20 (8,013 MW) further suppresses scarcity. Adjust price floor if intraday ERCOT operating conditions change.

**HE21-24 (Idle)**: SoC = 0 after HE20. Non-Spin not possible. Sep 08 actuals showed HE21 Non-Spin = $2,094 — this revenue is sacrificed under Stack A. See Stack B for alternative. Wind recovery at HE21 (10,449 MW) and HE22 (via GR_COASTAL+GR_SOUTH ramp) reinforces decision to discharge at HE19-20 rather than hold for RT.

---

## Top / Bottom Hours

**Top 2 DA Discharge** [HIGH directional confidence — DEGRADED magnitude]:
- **HE20**: NL 68,254 MW (daily peak); solar 1,338 MW; cap-out ~6,519 MW. Primary scarcity. Full 100 MW.
- **HE19**: NL 64,360 MW; solar 8,900 MW (rapid decline). 84 MW.

**Bottom 2 DA Charge** [HIGH directional confidence]:
- **HE10**: NL nadir 32,384 MW; solar 26,738 MW (new September WDPEAK solar series high at HE12). Structural duck curve primary. 88 MW.
- **HE09**: NL ~40,127 MW; solar rising. Pre-charge. 100 MW.

**RT Spike Preservation**: Minimal risk. Evening ramp (+7,819 MW) is weakest in Stage 0 September series — no intraday adjustment expected unless ERCOT EEA alert or wind drops >1 GW below forecast.

---

## DA-RT Spread Strategy

**Energy (HE09-10 charge, HE19-20 discharge)**:
- Charge: Duck curve HE09-10 structural cheap window confirmed by Yes Energy BidClose NL data. DA commitment appropriate regardless of spread uncertainty.
- Discharge: WDPEAK NL peak + solar cliff at HE19-20 = structural scarcity. DA commitment appropriate. Weaker ramp reduces RT spike upside relative to Sep 9. No Smartbidder to confirm P(DA>RT) — accept DA-first stance given data vacuum.
- **Warning**: Sep 08 actuals show DA Energy net (after RT offset) was only 10.7% of DA gross ($1,688 / $15,774). RT imbalance risk (Rule 8) is severe and unresolved. Revenue projection is 0.80x (Rule 2) but actual may be lower.

**NonSpin (HE11-18)**:
- No DA-RT spread data (Smartbidder absent). WDPEAK structural prior applies.
- Sep 08 calibration: HE11-18 Non-Spin = $320 only ($40/hour avg at 20-30 MW). Clearing prices in this window are low during solar peak period.
- Decision: DA NonSpin 60 MW. Accept low clearing risk — operational cost is zero if not cleared.

**ECRS (HE11-18)**:
- Rule 1 (summer mandate, June–September): Include ECRS regardless of recent clearing results.
- DA ECRS 40 MW co-offer alongside NonSpin.

**RRS, Reg-Up, Reg-Down**: Skip — no clearing signal; complexity not warranted in DEGRADED environment.

**Congestion-driven adjustments**:
- HE09-10: GKS MCC -$0.5 to -$0.6/MWh → effective GKS charge price = Hub price - $0.55 (beneficial). MILD duck (P6-10% MODERATE flip): if solar overperforms 384+ MW, MCC could widen to -$1.5 to -$3.0/MWh — more beneficial for charge.
- HE17-21: GKS MCC +$0.2/MWh. SOUTH_HOUSTON_IMPORT NEGLIGIBLE (NL ramp 8,707 MW below floor) → no congestion premium on discharge. Clean discharge window.
- WEST_TO_NORTH HE01-04 (P8-13%): Battery IDLE during these hours → zero operational impact.

---

## Expected Revenue

No quantitative price forecasts (Smartbidder absent Day 47+). All figures are structural range estimates. Sep 08 PRODUCTION actuals used as calibration anchor.

### Revenue Stack

| Source | MW | Hours | Basis | Range ($) |
|---|---:|---:|---|---:|
| DA Energy — HE09 charge | -100 | 1 | Duck curve; ≤$25/MWh ceiling | -$100 to -$2,500 |
| DA Energy — HE10 charge | -88 | 1 | NL nadir; ≤$18/MWh ceiling; potential negative | $0 to -$1,584 |
| DA Energy — HE19 discharge | +84 | 1 | Scarcity; est. $60-$120/MWh | +$5,040 to +$10,080 |
| DA Energy — HE20 discharge | +100 | 1 | Peak scarcity; est. $80-$150/MWh; **weaker ramp vs Sep 9** | +$8,000 to +$15,000 |
| **Gross DA Energy** | | | | **+$10,956 to +$21,000** |
| **After RT imbalance** | | | Rule 2 (0.80x): $8,765-$16,800; Sep 08-calibrated actual ($1,688 net on $15,774 DA): suggests severe offset possible | **$1,700-$16,800 (wide)** |
| NonSpin HE11-18 (60 MW) | 60 | 8 | Sep 08 calibrated: $320 actual; WDPEAK + 7,110 MW cap-out | +$250 to +$550 |
| ECRS HE11-18 (40 MW) | 40 | 8 | Rule 1 summer mandate; est. $2-5/MWh | +$640 to +$1,600 |
| **Total AS** | | | | **+$890 to +$2,150** |
| **Total Expected Revenue** | | | | **+$2,590 to +$18,950** |

**Central estimate**: ~$7,000 (DEGRADED; recalibrated from Sep 08 evidence. Prior cycle Sep 9 central was $22,000 — materially overestimated given $1,688 net energy reality.)

**Scenario analysis**:
- **Base (clean RT execution)**: Gross DA energy × 0.80 (Rule 2) + AS = $9,655-$15,000
- **Degraded (RT imbalance as severe as Sep 08, ~89% offset)**: Net energy ~$1,800 + AS $1,500 = ~$3,300
- **Most likely range given unresolved RT dispatch risk (Rule 8)**: $4,000-$10,000

### Benchmarks

| Benchmark | Value | Note |
|---|---|---|
| vs Smartbidder | N/A | Day 47+ unavailable |
| vs Sep 08 actual ($9,584) | N/A direct | Sep 08 was Non-Spin dominated ($6,515); Sep 10 Stack A adds energy but has less Non-Spin HE21+ |
| vs Sep 06 actual ($6,232) | N/A direct | Sep 06 was AS-only; Sep 10 adds explicit energy layer |
| vs 7-day moving avg | Cannot calculate | No confirmed actuals Sep 07-09 |

---

## Risks

| Risk | Level | Mitigation |
|---|---|---|
| **RT imbalance severe (Sep 08 pattern repeats)** | HIGH | Energy net could be ~$1,700 instead of $8,000-$17,000. Unresolved RT dispatch mechanism (Rule 8). Accept outcome; monitor Tenaska actuals for Sep 09 when available. |
| **Smartbidder absent Day 47+** | HIGH | No AS clearing price signal; no P(DA>RT). Revenue range exceptionally wide. Ascend client_secret renewal = P0 — now 47 days unresolved. |
| **Non-Spin HE20-22 spike missed** | MEDIUM | Sep 08 Non-Spin HE20-22 = $3,057 ($897+$2,094). Stack A holds SoC = 0 at HE21+ → zero Non-Spin. Weaker Sep 10 ramp reduces but doesn't eliminate this risk. Stack B addresses (see below). |
| **HE19-20 DA bid non-execution** | MEDIUM | If DA charge (HE09-10) clears <50% (SoC < 125 MWh), scale discharge: HE19 → 70 MW, HE20 → proportional. Confirm by 10:30 CT. |
| **WEST_TO_NORTH HE01-02 threshold breach (P8-12%)** | LOW (impact) | Battery IDLE HE01-04. No energy position. Zero operational impact. MCC tail (-$1.5/MWh P90) would only matter if charge started overnight. |
| **Duck curve MILD → MODERATE flip (P6-10%)** | LOW-POSITIVE | 384 MW solar overperform required. GKS MCC could reach -$1.5 to -$3.0/MWh → more beneficial for HE10 charge. No schedule adjustment. |
| **HSL below 100 MW** | MEDIUM | Sep 08 actual HSL avg = 68.6 MW (100 MW nameplate). Unknown if Sep 10 HSL is constrained. Smartbidder/Ascend manages HSL automatically, but schedule assumes 100 MW. |

---

## Alternative (Stack B — Non-Spin Preserve, Partial Discharge)

**Activate condition**: By HE18, if ERCOT operating reserve < 10% or intraday Non-Spin DA clearing price > $8/MWh at peak hours (Rule 3 high-scarcity signal).

**Stack B strategy**: Discharge HE19 only (84 MW) → SoC drops to 108.7 MWh. Hold SoC for Non-Spin at HE20-22 instead of full energy discharge at HE20.

**Stack B schedule changes vs Stack A**:
- HE19: +84 MW discharge (same) → SoC 108.7 MWh
- HE20: 0 MW energy + 80 MW NonSpin (hold SoC) → SoC = 108.7 MWh
- HE21: 0 MW energy + 80 MW NonSpin → SoC = 108.7 MWh (if not deployed)
- HE22: 0 MW energy + 60 MW NonSpin + 20 MW ECRS → SoC = 108.7 MWh
- HE23-24: 40 MW NonSpin → SoC = 108.7 MWh

**Stack B revenue estimate**:
- Energy HE19 net: ~$2,000-$4,000 (84 MW, net after RT imbalance)
- Non-Spin HE20-22 (80 MW): Sep 08 calibrated $897+$2,094+$963 → weaker ramp × 0.5-0.7 = $1,977-$2,770; at 80/85 MW: $1,860-$2,605
- Non-Spin HE23-24 (40 MW): Sep 08 calibrated $668+$384 → scaled: $376-$526
- ECRS HE22 (20 MW): ~$100-$200
- Total Stack B: ~$4,336-$7,331

**Stack A vs Stack B tradeoff**: Stack B is superior if Non-Spin HE20-22 clears at Sep 08 levels (≥$1,800) AND HE20 energy net is below $2,500. Given weaker ramp, Non-Spin at HE20-21 will likely clear at 50-70% of Sep 08 levels. Stack A dominates if energy net execution improves. Stack B is the defensive hedge for Non-Spin spike capture. **This tradeoff requires Smartbidder clearing price data to resolve definitively (P0 issue).**

---

## Prior Cycle Comparison (Sep 08 Actuals vs Sep 09 Recommendation Context)

| Metric | Sep 09 Recommendation (Stack A target) | Sep 08 Actual (PRODUCTION) | Delta |
|---|---|---|---|
| Total revenue | $22,000 central | $9,584 | -$12,416 (-56%) |
| DA Energy | $11,340-$29,844 range | $15,774 (gross) | Gross similar; net $1,688 (89% RT offset) |
| Net energy (DA+RT) | $10,000-$17,000 est. | $1,688 | Overestimated by 6-10x |
| NonSpin | $2,400-$7,200 | $6,515 | AS estimate range correct; distribution wrong (HE19-24 dominated, not HE11-18) |
| ECRS | $960-$3,200 | $1,381 | Within range |
| HSL avg | 100 MW assumed | 68.6 MW actual | 31.4 MW underestimated |

**Key calibration updates applied to Sep 10**:
1. Energy net projection reduced from central $14,500 → $7,000 (Rule 2 haircut + Sep 08 RT imbalance evidence)
2. Non-Spin HE11-18: $250-$550 (down from $2,400-$7,200 — Sep 08 calibrated $320)
3. Non-Spin HE19-24 spike risk acknowledged explicitly (Stack B alternative)
4. HSL uncertainty flagged in risks

---

*Authoritative copy: `reports/daily/bess-optimizer/2026-09-10.md`*
*History record: `memory/bess-optimizer/history/2026-09-09.md`*
*Filed by: bess-optimizer | 2026-09-09 daily cycle*
*Data sources: PARTIAL — Yes Energy BidClose PRODUCTION; Smartbidder ABSENT Day 47+; Enverus/AG2 ABSENT; AS playbook ABSENT; Tenaska Sep 09 flowday UNAVAILABLE; Sep 08 PRODUCTION ($9,584) confirmed*
