# GKS BESS — D+1 (2026-09-11) Optimal Revenue Stack

**Generated**: 2026-09-10 (daily cycle)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh — node GKS_BESS_A_UNIT1
**Day type**: Friday WDPEAK — September late-summer continuation
**Filed by**: bess-optimizer

---

## DATA SOURCE STATUS

| Source | Status | Impact |
|---|---|---|
| Yes Energy BidClose | PRODUCTION — `shared/data/raw/yes-energy/2026-09-11.csv` (24 rows confirmed) | Full load / NL / solar / wind / cap-out profile |
| Smartbidder | ABSENT — MSAL client_secret expired Day 47+ | No DA/RT price forecast; no AS clearing price signal; no P(DA>RT) |
| Enverus / AG2 | ABSENT this cycle | No cross-validation |
| AS Playbook Prior | ABSENT — `recommend_as_position.py` not installed | Self-judgment mode |
| Tenaska PTP (actuals) | DOWN — 42+ flowdays pending | Starting SoC assumed per Rule 7; Sep 08 PRODUCTION ($9,584) remains most recent confirmed data |
| Congestion analyst | PRODUCTION (Stage 0 provisional) — `shared/data/forecasts/congestion/2026-09-11.md` | MCC used as directional signal; minimum weight per Stage 0 policy |
| Market analyst | PRODUCTION — `shared/data/forecasts/market-view/2026-09-11.md` | Incorporated fully |

> **UNRESOLVED RISK (Rule 8)**: Involuntary RT dispatch mismatch confirmed in Sep 08 actuals (DA Energy $15,774 gross vs RT Energy -$14,086, net only $1,688). Mechanism unconfirmed. Revenue estimate applies Sep 08-calibrated pessimistic scenario (~10% net) alongside standard 0.80x Rule 2 scenario. See Risks section.

> **Sep 11 vs Sep 10 structural shift**: HE20 net load drops from 68,254 MW (Sep 10) to 59,650 MW (Sep 11), driven by much stronger wind at HE20 (17,168 MW vs 8,013 MW). This is a materially weaker scarcity setup. Revenue expectations revised accordingly.

---

## Optimization Process

### Step 1: Inputs Collected

| Input | Source | Status |
|---|---|---|
| Market view | `shared/data/forecasts/market-view/2026-09-11.md` | PARTIAL (Yes Energy only; Smartbidder absent) |
| Congestion | `shared/data/forecasts/congestion/2026-09-11.md` | Stage 0 provisional |
| Yes Energy raw | `shared/data/raw/yes-energy/2026-09-11.csv` | PRODUCTION — 24 rows |
| AS Playbook | `shared/data/forecasts/as-playbook/2026-09-11.json` | ABSENT |
| P&L prior | Tenaska Sep 08 actuals ($9,584) | Most recent PRODUCTION; Sep 09-10 flowdays unavailable |
| Smartbidder | — | ABSENT Day 47+ |

### Step 2: Hourly Price View

No DA/RT price forecasts available. Structural direction from net load shape and congestion signals only.

| Period | HE | NL (MW) | Solar (MW) | Wind Total (MW) | Price Direction | GKS MCC est. | Strategy Bias |
|---|---|---:|---:|---:|---|---|---|
| Overnight off-peak | HE01-06 | 46,542-51,049 | 0 | 9,997-12,570 | Low-moderate; wind 10-12.5 GW keeps NL manageable | -$0.3 to -$0.4 | IDLE — overnight prices higher than HE10-11; no charge advantage |
| Early morning | HE07-08 | 49,909-49,965 | 0-1,106 | 8,310-9,151 | Rising but still moderate | -$0.2 | IDLE |
| Solar ramp | HE09 | 42,342 | 11,071 | 7,679 | Falling fast; solar rising | -$0.2 | IDLE — HE10 is cheaper; wait |
| Solar canyon trough | HE10 | 35,130 | 22,015 | 7,491 | **Structural cheapest of day** | -$0.1 | **CHARGE PRIORITY** |
| Post-trough solar peak | HE11 | 36,164 | 25,658 | 7,226 | Nearly as cheap as HE10 | -$0.1 | **CHARGE (fill to 95% SOC)** |
| Solar peak plateau | HE12-13 | 39,819-42,184 | 27,289-27,803 | 6,341-7,472 | Low; solar holds NL suppressed | -$0.1 | AS HOLD |
| Afternoon load build | HE14-17 | 46,109-50,524 | 10,364-27,363 | 7,604-10,364 | Rising; load 82-85 GW, wind still weak (3.4-4.4 GW West) | $0 to +$0.1 | AS HOLD |
| Solar cliff / evening ramp | HE18 | 51,498 | 19,289 | 12,236 | Sharply rising; solar falling fast | $0 | AS HOLD — save SOC for HE19-20 |
| Primary discharge | HE19 | 55,783 | 10,256 | 14,502 | High; solar cliff (19,289→10,256 MW step) | +$0.1 | DISCHARGE — partial (save room for HE20 full load) |
| Peak scarcity | HE20 | 59,650 | 1,319 | 17,168 | **Daily NL peak; solar nearly zero** | +$0.1 | **DISCHARGE PRIORITY — full 100 MW** |
| Post-peak wind surge | HE21-24 | 40,850-56,153 | 0-0.2 | 19,898-25,166 | Declining fast; wind 20-25 GW surging | -$0.5 to -$1.5 | IDLE — SOC depleted; WEST_TO_NORTH MEDIUM (GKS MCC headwind) |

**Key Sep 11 vs Sep 10 context shifts**:
- HE20 net load: 59,650 MW (Sep 11) vs 68,254 MW (Sep 10) — 8,604 MW weaker. Primary scarcity window is structurally less extreme.
- HE20 wind: 17,168 MW (Sep 11) vs 8,013 MW (Sep 10) — double the wind suppressing NL.
- Overnight: GR_WEST overnight is dramatically CALMER (7,046 MW HE01 vs 10,306 MW Sep 10). No overnight WEST_TO_NORTH signal (all prior Sep 2026 overnight MEDIUM signals absent on Sep 11).
- Evening congestion: WEST_TO_NORTH crosses MEDIUM at HE21 — new for September series (prior signals were all overnight). GKS (West zone) faces negative MCC in HE21-24.
- Cap-out: 9,118-9,463 MW (Sep 11) — similar to Sep 10; still elevated, ~9+ GW of capacity offline.

### Step 3: Top / Bottom Hours

**Top 2 DA Energy Discharge Hours** [HIGH directional confidence — DEGRADED magnitude]:
- **HE20**: NL 59,650 MW (daily peak); solar 1,319 MW (nearly zero); wind 17,168 MW still insufficient to offset sunset; cap-out 9,118 MW. PRIMARY scarcity window even though weaker than Sep 10.
- **HE19**: NL 55,783 MW; solar 10,256 MW (rapid 9,033 MW drop from HE18's 19,289 MW). Secondary discharge.

**Bottom 2 DA Energy Charge Hours** [HIGH directional confidence]:
- **HE10**: NL nadir 35,130 MW; solar 22,015 MW; total wind 7,491 MW. Structural duck curve trough. PRIMARY charge window.
- **HE11**: NL 36,164 MW; solar 25,658 MW (still near peak). Nearly as cheap as HE10. Use to fill battery to 95% SOC.

**Note on HE09**: NL at HE09 = 42,342 MW — significantly higher than HE10 (35,130 MW). Unlike Sep 10 where we started charge at HE09, Sep 11 is better served by waiting for the cheaper HE10-11 window. Starting at 40 MWh SOC, two hours at HE10-11 fully fills to 190 MWh.

**RT Spike Preservation**: Sep 11 evening ramp (+8,152 MW HE18→HE20) is stronger than Sep 10 (+7,819 MW) in absolute terms BUT NL peak is much lower (59,650 vs 68,254 MW). Wind recovery at HE21+ (19,898-25,166 MW) is dramatic and fast, compressing post-peak scarcity. No justification for holding SOC beyond HE20 for RT spike capture.

**WEST_TO_NORTH congestion warning (HE21-24)**: GKS is a West zone node. Congestion analyst flags MEDIUM P(binding) at HE22-24 (14-26%) with E[lambda|binding]=$22. GKS MCC estimated at -$0.5 to -$1.5/MWh during this window. SOC is already depleted after HE20, so this is a confirmation (not constraint) on the IDLE decision.

### Step 4: DA-RT Spread Analysis

| Product | Signal | Confidence | Decision |
|---|---|---|---|
| Energy HE10-11 (charge) | Duck curve structural; NL 35,130-36,164 MW is the September WDPEAK series cheapest | MEDIUM (no Smartbidder) | DA charge bid; bid ceiling ≤$25/MWh |
| Energy HE19 (discharge) | WDPEAK scarcity; NL 55,783 MW — lower than Sep 10 and Sep 08 peaks | MEDIUM | DA discharge bid at 56 MW (preserve SOC for HE20 full 100 MW) |
| Energy HE20 (discharge) | NL daily peak 59,650 MW; solar cliff complete; cap-out 9,118 MW | MEDIUM-HIGH directional | DA discharge bid at 100 MW (priority) |
| NonSpin HE12-18 (60 MW) | Sep 08 calibrated: only $320 cleared HE11-18; low clearing expected in solar-peak window | LOW | DA NonSpin 60 MW; accept low clearing; zero cost to offer |
| ECRS HE12-18 (40 MW) | Summer mandate (Rule 1: Jun–Sep); Sep 08 = $1,381 in HE11-18 window | LOW-MEDIUM | DA ECRS 40 MW alongside NonSpin |
| NonSpin HE19-24 | Sep 08: $5,082 (78% of total NonSpin) in this window. BUT Sep 11 SOC depleted after HE20, and WEST_TO_NORTH MEDIUM at HE21-24 creates GKS dispatch risk | MEDIUM potential, HIGH risk | **Stack A: SOC at 20 MWh min post HE20 → cannot offer.** Stack B (see Alternative) captures partial |
| RRS / Reg-Up / Reg-Down | Unknown without Smartbidder | VERY LOW | Skip |

**Congestion adjustments**:
- HE10-11 charge: GKS MCC -$0.1/MWh (duck curve NEGLIGIBLE) → minimal congestion impact on charge economics.
- HE19-20 discharge: GKS MCC +$0.1/MWh (LOW zone, below WEST_TO_NORTH threshold) → marginal tailwind. No congestion-driven DA-RT flip.
- HE21-24 IDLE: WEST_TO_NORTH MEDIUM; GKS MCC -$0.5 to -$1.5/MWh. SOC at 20 MWh (minimum) → no discharge possible regardless. Congestion signal confirms the idle decision but does not constrain it.
- **PANHANDLE_EXPORT tail risk at HE24**: GR_WEST = 14,797 MW, 203 MW below 15,000 MW threshold. If STWPF upside error > 1.4%, PANHANDLE binding → GKS West zone could face additional congestion penalty. No energy position at HE24 (SOC depleted) → zero operational impact.

### Step 5: Revenue Stack Scenarios

**Stack A (Primary — Solar Canyon Charge + AS Hold + Evening Discharge)**:
Charge HE10 (100 MW) + HE11 (77 MW) → AS hold HE12-18 (60 MW NonSpin + 40 MW ECRS) → Discharge HE19 (56 MW) + HE20 (100 MW). SOC: 40 → 190 → 20 MWh.

Key design decision: HE19 at 56 MW (not 84 MW like Sep 10). Reason: Sep 11 max SOC = 190 MWh (95% cap, 10 MWh less than Sep 10's 200 MWh). To allow full 100 MW at HE20, need to leave 128.7 MWh entering HE20. HE19 discharge = (190 - 128.7) × 0.92 = 56.4 MW ≈ 56 MW.

**Stack B (Alternative — Partial Discharge + NonSpin Spike Capture)**:
Same charge HE10-11. Discharge HE19 only (56 MW) → SOC preserved at ~129 MWh. Offer 100 MW NonSpin HE20 and HE21 instead of energy dispatch. Captures the Sep 08-calibrated NonSpin HE19-24 spike window ($5,082 in Sep 08) but gives up certain energy revenue at HE20.

**Stack B caveat for Sep 11**: WEST_TO_NORTH MEDIUM at HE21-24 means dispatching GKS NonSpin in that window could face congestion complications (West zone discharge worsens West-to-North flows). HE20 NonSpin provision (SCI = 0.288, LOW zone) is cleaner. Activate Stack B only if intraday Non-Spin DA signal > $8/MWh at HE20.

**Stack C (AS-Only, no energy)**:
No discharge. 80 MW NonSpin HE12-24. Expected ~$3,000-$5,000 based on Sep 08 calibration. Suboptimal — forfeits structural energy spread opportunity without confirmation that AS alone outperforms. Not recommended.

### Step 6: Final Recommendation

**Primary: Stack A** (consistent with Sep 10 structure; duck curve + energy arbitrage + AS hold).
**Alternative: Stack B** (activate if intraday Non-Spin DA clearing > $8/MWh at HE20; see conditions below).

Stack A chosen because:
1. Duck curve NL delta (35,130 → 59,650 MW = +24,520 MW) is the structural basis for energy arbitrage — valid in all September WDPEAK days.
2. Energy net revenue is uncertain but positive even under Sep 08-calibrated severe RT offset scenario.
3. NonSpin HE12-18 costs zero to offer; Sep 08 showed $1,381 ECRS clearing in this window is consistent.
4. WEST_TO_NORTH MEDIUM at HE21-24 creates dispatch risk for GKS NonSpin in that window, weakening Stack B's Sep 08-calibrated upside for HE21-22 portion.
5. Sep 11 NL peak (59,650 MW) is lower than Sep 08 (68,254+ MW), so NonSpin HE20-22 scarcity premium expected lower — Stack B's advantage is smaller.

---

## Recommendation (Primary — Stack A)

**Strategy**: Friday WDPEAK — Solar Canyon Charge HE10-11 + AS Hold HE12-18 + Evening Discharge HE19-20

**Starting SoC**: 40 MWh (ASSUMED — Sep 10 Tenaska actuals unavailable; Rule 7 default. If actual Sep 10 ending SOC was higher, adjust charge MW downward.)
**SoC source**: ASSUMED

### Hourly Schedule

| HE | Mode | Energy MW | SoC Before (MWh) | SoC After (MWh) | NonSpin MW | ECRS MW | RRS | RegUp | RegDn | GKS MCC est. | NL (MW) |
|:---:|:---|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|---:|
| 01 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$0.4 | 51,049 |
| 02 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$0.4 | 48,783 |
| 03 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$0.4 | 47,500 |
| 04 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$0.3 | 46,587 |
| 05 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$0.3 | 46,542 |
| 06 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$0.3 | 47,611 |
| 07 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$0.2 | 49,909 |
| 08 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$0.2 | 49,965 |
| 09 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$0.2 | 42,342 |
| 10 | Charge DA | -100 | 40.0 | 125.0 | 0 | 0 | 0 | 0 | 0 | -$0.1 | 35,130 |
| 11 | Charge DA | -77 | 125.0 | 190.5→190.0 | 0 | 0 | 0 | 0 | 0 | -$0.1 | 36,164 |
| 12 | AS | 0 | 190.0 | 190.0 | 60 | 40 | 0 | 0 | 0 | -$0.1 | 39,819 |
| 13 | AS | 0 | 190.0 | 190.0 | 60 | 40 | 0 | 0 | 0 | $0.0 | 42,184 |
| 14 | AS | 0 | 190.0 | 190.0 | 60 | 40 | 0 | 0 | 0 | $0.0 | 46,109 |
| 15 | AS | 0 | 190.0 | 190.0 | 60 | 40 | 0 | 0 | 0 | $0.0 | 48,597 |
| 16 | AS | 0 | 190.0 | 190.0 | 60 | 40 | 0 | 0 | 0 | $0.0 | 49,678 |
| 17 | AS | 0 | 190.0 | 190.0 | 60 | 40 | 0 | 0 | 0 | $0.0 | 50,524 |
| 18 | AS | 0 | 190.0 | 190.0 | 60 | 40 | 0 | 0 | 0 | $0.0 | 51,498 |
| 19 | Discharge DA | +56 | 190.0 | 129.1 | 0 | 0 | 0 | 0 | 0 | +$0.1 | 55,783 |
| 20 | Discharge DA | +100 | 129.1 | 20.4→20.0 | 0 | 0 | 0 | 0 | 0 | +$0.1 | 59,650 |
| 21 | Idle | 0 | 20.0 | 20.0 | 0 | 0 | 0 | 0 | 0 | -$0.8 | 56,153 |
| 22 | Idle | 0 | 20.0 | 20.0 | 0 | 0 | 0 | 0 | 0 | -$1.0 | 50,508 |
| 23 | Idle | 0 | 20.0 | 20.0 | 0 | 0 | 0 | 0 | 0 | -$1.3 | 45,336 |
| 24 | Idle | 0 | 20.0 | 20.0 | 0 | 0 | 0 | 0 | 0 | -$1.5 | 40,850 |

NL values: all confirmed from Yes Energy BidClose (`shared/data/raw/yes-energy/2026-09-11.csv`). GKS MCC: Stage 0 directional inference only (congestion-analyst provisional).

### SoC Accounting (charge η = 0.85; discharge η = 0.92)

| Event | MW | Efficiency | Delta SoC (MWh) | Running SoC (MWh) |
|---|---:|---|---:|---:|
| Start of day (assumed) | — | — | — | 40.0 |
| HE10 Charge | -100 | 0.85 | +85.0 | 125.0 |
| HE11 Charge | -77 | 0.85 | +65.5 | 190.5 → cap 190.0 |
| HE12-18 AS Hold | — | — | 0.0 | 190.0 |
| HE19 Discharge | +56 | 0.92 | -60.9 | 129.1 |
| HE20 Discharge | +100 | 0.92 | -108.7 | 20.4 → min 20.0 |
| End of day | — | — | — | 20.0 (10% SOC) |

**HE11 charge MW**: Fill gap = 190.0 - 125.0 = 65.0 MWh needed → grid draw = 65.0 / 0.85 = 76.5 → **77 MW**.
**HE19 discharge MW**: Reserve 128.7 MWh for HE20 full 100 MW. Discharge = (190.0 - 128.7) = 61.3 MWh from storage → grid output = 61.3 × 0.92 = **56.4 → 56 MW**.
**HE20**: 100 MW depletes 100/0.92 = 108.7 MWh → SOC: 129.1 - 108.7 = 20.4 ≈ 20 MWh (at min). ✓

Total grid purchases (charge): 100 + 77 = **177 MWh**
Total grid sales (discharge): 56 + 100 = **156 MWh**
Net storage used across day: 40 (initial) + 150.5 (charged) - 20 (final) = 170.5 MWh → output 156 MWh (RT efficiency 156/177 = 88.1% realized; overall including initial SOC draw: 156.4/(177+0) = 88.4%)

### Schedule Notes

**HE01-09 (Idle)**: No AS offered. Rationale: (1) SoC = 40 MWh limits meaningful discharge-direction AS provision. (2) HE09 NL = 42,342 MW is significantly more expensive than HE10-11 (35,130-36,164 MW) — unlike Sep 10 (HE09 NL = 40,127), charging at HE09 on Sep 11 buys at a structurally higher price tier. Wait for HE10 trough.

**HE10 (Charge, -100 MW)**: NL nadir 35,130 MW (vs Sep 10's 32,384 MW — 2,746 MW shallower). Duck curve NEGLIGIBLE (congestion-analyst: 3,130 MW above MILD boundary). Solar 22,015 MW + wind 7,491 MW. Bid ceiling: ≤$25/MWh. If negative clearing price → charge cost converts to revenue; do not cancel. Execute at full 100 MW.

**HE11 (Charge, -77 MW)**: Fill from 125.0 to 190.0 MWh. NL 36,164 MW with solar 25,658 MW (near peak). Bid ceiling: ≤$28/MWh. This is a lower-MW partial charge to reach the 95% SOC cap. Do not over-charge beyond 190 MWh.

**HE12-18 (AS, 60 MW NonSpin + 40 MW ECRS)**: Battery at 190 MWh (95% SOC). WDPEAK AS window. NonSpin prioritized 60:40 based on Sep 08 actuals calibration (NonSpin dominated overall, though HE12-18 clearing was low). NOTE: Per Sep 08 calibration, HE12-18 NonSpin cleared only ~$320 total across 8 hours — expectations are very low for this window. ECRS included per Rule 1 (summer mandate Jun–Sep). Zero energy dispatch; no AS-energy overlap (Rule from Aug 31 root cause fix). If AS deployment reduces SOC below 150 MWh before HE19, scale HE19 down proportionally.

**HE19 (Discharge, +56 MW DA)**: NL 55,783 MW. Solar drops 9,033 MW from HE18 (19,289→10,256 MW) — rapid solar cliff. Wind 14,502 MW still building. Bid floor: ≥$50/MWh (DA). MW = 56 (not 84 as in Sep 10) because Sep 11 SOC cap is 190 MWh (not 200), which reduces HE19 headroom available for discharge while preserving a full 100 MW for HE20. Draws 60.9 MWh from storage, leaving 129.1 MWh for HE20.

**HE20 (Discharge, +100 MW DA)**: NL 59,650 MW — daily peak; solar 1,319 MW (nearly gone); wind 17,168 MW still insufficient. Full 100 MW. Bid floor: ≥$60/MWh (DA). Note: NL is 8,604 MW lower than Sep 10's HE20 (68,254 MW) and wind is 9,155 MW stronger → ORDC scarcity premium expected materially lower. Adjust price floor if intraday ERCOT operating conditions change.

**HE21-24 (Idle)**: SoC = 20 MWh (minimum). Cannot offer meaningful discharge-direction AS. WEST_TO_NORTH MEDIUM (SCI 0.354-0.496) makes GKS West-zone dispatch during this window risky (MCC -$0.5 to -$1.5/MWh headwind; P(binding) 4-26%). PANHANDLE tail risk at HE24 (GR_WEST = 14,797 MW, 203 MW below 15,000 MW threshold) — no energy position, no operational impact.

---

## Top / Bottom Hours

**Top 2 DA Discharge** [HIGH directional confidence — DEGRADED magnitude]:
- **HE20**: NL 59,650 MW (daily peak); solar 1,319 MW; cap-out 9,118 MW. Primary scarcity. 100 MW full discharge.
- **HE19**: NL 55,783 MW; solar 10,256 MW (sharp decline). 56 MW (constrained by 95% SOC cap math to preserve HE20 full dispatch).

**Bottom 2 DA Charge** [HIGH directional confidence]:
- **HE10**: NL nadir 35,130 MW; solar 22,015 MW; GR_WEST only 4,366 MW (weak West wind during midday). Structural duck curve primary. 100 MW.
- **HE11**: NL 36,164 MW; solar 25,658 MW. Second cheapest hour (nearly tied with HE10). 77 MW to fill battery to 95% cap.

**Sep 11 specific note**: Unlike Sep 10, HE09 is NOT recommended for charge. HE09 NL = 42,342 MW is 7,212 MW above HE10 — a much wider gap than Sep 10's 7,743 MW gap (HE09 40,127 vs HE10 32,384). Waiting for HE10-11 is clearly superior.

---

## DA-RT Spread Strategy

**Energy (HE10-11 charge, HE19-20 discharge)**:
- Charge: Duck curve HE10-11 structural cheap window confirmed by Yes Energy BidClose data. DA commitment appropriate regardless of spread uncertainty. No Smartbidder to confirm DA trough price, but NL 35,130 MW structural cheap is unambiguous.
- Discharge: WDPEAK NL peak + solar cliff at HE19-20 = structural scarcity. DA commitment. Sep 11's lower NL peak (59,650 vs 68,254) reduces but does not eliminate price premium. No Smartbidder P(DA>RT) — accept DA-first stance given data vacuum.
- **Warning (Rule 8)**: Sep 08 actuals show net energy = 10.7% of DA gross ($1,688 / $15,774). RT imbalance risk is severe and unresolved. Revenue projection is applied at both 0.80x (Rule 2 standard) and Sep 08-calibrated ~10% net scenarios.

**NonSpin (HE12-18)**:
- Sep 08 calibration: HE11-18 NonSpin = $320 only (~$40/hour avg). Clearing prices in this window are low during solar-peak period. Rule 2 does NOT change this calibration.
- Decision: DA NonSpin 60 MW. Accept low clearing risk — operational cost is zero if not cleared.

**ECRS (HE12-18)**:
- Rule 1 summer mandate (Jun–Sep): Include ECRS regardless of clearing signal.
- DA ECRS 40 MW alongside NonSpin. Sep 08 HE11-18 ECRS = $1,381 (within expected range).

**RRS, Reg-Up, Reg-Down**: Skip — no clearing signal; not warranted in DEGRADED environment.

**Congestion-driven adjustments (Sep 11 specific)**:
- HE10-11: Duck curve NEGLIGIBLE; GKS MCC -$0.1/MWh. Minimal impact on charge economics vs Sep 10.
- HE19-20: GKS MCC +$0.1/MWh (SCI LOW, below WEST_TO_NORTH threshold). Clean discharge window.
- HE21-24: WEST_TO_NORTH MEDIUM; GKS MCC -$0.5 to -$1.5/MWh. Battery IDLE (SOC = 20 MWh min) → zero operational impact. Tail risk: HE24 PANHANDLE 203 MW gap — no position.
- **Friday WDPEAK factor**: Sep 11 is Friday. Commercial load typically slightly lower than Mon-Thu → modestly weaker evening price spike signal compared to equivalent WDPEAK weekday.

---

## Expected Revenue

No quantitative price forecasts (Smartbidder absent Day 47+). All figures are structural range estimates. Sep 08 PRODUCTION actuals ($9,584) used as calibration anchor.

### Revenue Stack

| Source | MW | Hours | Basis | Range ($) |
|---|---:|---:|---|---:|
| DA Energy — HE10 charge | -100 | 1 | Duck curve; NL 35,130 MW; ≤$25/MWh ceiling; neg. price possible | -$100 to -$2,500 |
| DA Energy — HE11 charge | -77 | 1 | NL 36,164 MW; ≤$28/MWh ceiling | -$385 to -$2,156 |
| DA Energy — HE19 discharge | +56 | 1 | NL 55,783 MW; est. $60-$150/MWh; weaker than Sep 10 | +$3,360 to +$8,400 |
| DA Energy — HE20 discharge | +100 | 1 | NL 59,650 MW peak; est. $80-$200/MWh; lower NL than Sep 10 → lower ceiling | +$8,000 to +$20,000 |
| **Gross DA Energy** | | | | **+$10,875 to +$25,744** |
| **After RT imbalance** | | Rule 2 (0.80x): $8,700-$20,595; Sep 08-calibrated actual (10% net): ~$1,100-$2,600 | **$1,100-$20,595 (wide; Rule 8 unresolved)** |
| NonSpin HE12-18 (60 MW) | 60 | 7 | Sep 08 calibrated: $320 actual HE11-18; low-price solar-peak window | +$200 to +$450 |
| ECRS HE12-18 (40 MW) | 40 | 7 | Rule 1 summer mandate; Sep 08 calibrated $1,381 HE11-18 | +$900 to +$1,900 |
| **Total AS** | | | | **+$1,100 to +$2,350** |
| **Total Expected Revenue** | | | | **+$2,200 to +$22,945** |

**Central estimate**: ~$5,000-$7,000 (DEGRADED; Sep 08-calibrated. Downgraded from Sep 10's $7,000 central due to 8,604 MW lower NL peak and proportionally weaker expected price.)

**Scenario analysis**:
- **Base (clean RT execution, 0.80x Rule 2)**: Gross DA energy × 0.80 + AS = $9,800-$18,000
- **Degraded (RT imbalance at Sep 08 severity, ~10% net)**: Net energy ~$1,100-$2,600 + AS $1,500 = ~$2,600-$4,100
- **Most likely range given unresolved RT dispatch risk (Rule 8)**: $3,000-$9,000
- **Tail upside (ORDC event at HE20)**: If cap-out + load stress triggers scarcity at HE20 → HE20 price could spike to $300-$500/MWh → total energy revenue could reach $30,000-$50,000. Assigned <15% probability given 59,650 MW NL and 9,118 MW cap-out (well above scarcity threshold).

### Benchmarks

| Benchmark | Value | Note |
|---|---|---|
| vs Smartbidder | N/A | Day 47+ unavailable |
| vs Sep 08 actual ($9,584) | Cannot compare directly | Sep 08 had higher NL peak; NonSpin HE19-24 dominated; Sep 11 SOC depleted post-HE20 → misses HE21-22 NonSpin spike |
| vs Sep 10 recommendation ($7,000 central) | Expected ~$5,000-$7,000 | Sep 11's lower NL peak and stronger wind at HE20 justify slightly lower revenue expectation |
| vs 7-day moving avg | Cannot calculate | No confirmed actuals Sep 07-10 (Tenaska DEGRADED) |

---

## Risks

| Risk | Level | Mitigation |
|---|---|---|
| **RT imbalance severe (Sep 08 pattern repeats)** | HIGH | Energy net could be ~$1,100-$2,600 instead of $9,800-$18,000. Unresolved (Rule 8). Accept; monitor Tenaska actuals when available. |
| **Smartbidder absent Day 47+** | HIGH | No AS clearing price signal; no P(DA>RT). Revenue range exceptionally wide. Ascend client_secret renewal = P0 — 47 days unresolved. |
| **NonSpin HE20-22 missed** | MEDIUM | Sep 08 calibrated $2,094+$963 = $3,057 in HE20-22 NonSpin. Stack A depletes SOC to 20 MWh → cannot offer. Sep 11's weaker NL and WEST_TO_NORTH congestion at HE21-24 reduce this loss vs Sep 10, but not eliminate. Stack B partially addresses (see below). |
| **WEST_TO_NORTH congestion HE21-24** | MEDIUM (for AS) | GKS West-zone node faces negative MCC (-$0.5 to -$1.5/MWh) during MEDIUM congestion window. SOC depleted (20 MWh) → no energy impact. If holding SOC for AS in Stack B, GKS dispatch in HE21-24 could worsen congestion. Activate Stack B only for HE20 NonSpin; avoid HE21-24 AS commitment. |
| **PANHANDLE_EXPORT tail risk HE24** | LOW (for BESS) | GR_WEST = 14,797 MW (203 MW below 15,000 MW threshold). 1.4% STWPF upside error triggers breach. No BESS position at HE24 → no operational impact. CRR/congestion-analyst risk. |
| **HE19-20 DA bid non-execution** | MEDIUM | If DA charge (HE10-11) clears <70% (SOC < 160 MWh), scale HE19 and HE20 proportionally. Confirm by 10:30 CT. |
| **HSL below 100 MW** | MEDIUM | Sep 08 actual HSL avg = 68.6 MW (100 MW nameplate). Unknown if Sep 11 HSL is constrained. Schedule assumes 100 MW max. Tenaska PTP `dataPoints=["HSL"]` confirmation not possible (DOWN). |
| **Starting SoC assumption wrong** | LOW-MEDIUM | Using 40 MWh (Rule 7 default). If Sep 10 actually ended at 0 MWh (as Stack A intended), HE10 charges to 85 MWh and HE11 charges to 150 MWh — battery still reaches 190 MWh with additional partial HE12 charge. If Sep 10 ended higher (e.g., 80 MWh due to RT not dispatching), adjust: skip HE11 charge and offer AS at full SOC from HE11 onward. |
| **Friday WDPEAK load softness** | LOW | Sep 11 is Friday. Commercial load typically 1-3% below Mon-Thu → modest downward pressure on evening prices. Factored into revenue range as lower bound driver. |

---

## Alternative (Stack B — NonSpin Spike Capture at HE20)

**Activate condition**: By HE18, if (a) intraday Non-Spin DA clearing price > $8/MWh at HE20, OR (b) ERCOT security assessment shows tight reserves with operating reserve < target threshold.

**Stack B strategy**: Same charge HE10-11. Discharge HE19 at 56 MW (same as Stack A) → SOC = 129.1 MWh. Instead of discharging HE20, offer 100 MW NonSpin at HE20.

**Stack B schedule changes vs Stack A**:
- HE19: +56 MW discharge (same) → SOC 129.1 MWh
- HE20: 0 MW energy + **100 MW NonSpin** → SOC held at 129.1 MWh (if not deployed)
- HE21: **Caution** — WEST_TO_NORTH MEDIUM at HE21 (SCI 0.354). Offering NonSpin at HE21 from GKS (West zone) risks dispatch into binding congestion. Limit to 50 MW NonSpin HE21 or skip.
- HE22-24: Skip NonSpin — WEST_TO_NORTH deep MEDIUM (SCI 0.418-0.496); GKS West-zone dispatch is problematic.

**Stack B revenue estimate**:
- Energy HE19 net (56 MW): ~$1,000-$2,500 (net after RT imbalance)
- Non-Spin HE20 (100 MW): Sep 08 calibrated $2,094 at HE20 (but that was a higher NL day). Sep 11 lower NL → scale down 30-40%: ~$1,250-$1,880
- Non-Spin HE21 (50 MW, if congestion safe): Sep 08 = $963 scaled by 0.5 (half MW) × 0.6 (lower NL) ≈ $290-$500
- Total Stack B: ~$2,540-$4,880

**Stack A vs Stack B tradeoff**: Stack A dominates if HE20 energy net (after RT imbalance) > ~$1,250-$1,880. Under the "clean RT execution" scenario (0.80x), HE20 energy net = 100 × $80-$200 × 0.80 = $6,400-$16,000 → Stack A wins clearly. Under the "Sep 08 severity" RT imbalance scenario (10% net), HE20 energy net = ~$800-$2,000 → Stack B could match or exceed. **This tradeoff cannot be resolved without Smartbidder clearing price data (P0 issue).**

---

## Key Strategic Differences from Sep 10 Filing

| Decision | Sep 10 | Sep 11 | Rationale |
|---|---|---|---|
| Charge start hour | HE09 (NL 40,127 MW) | **HE10 (NL 35,130 MW)** | Sep 11 HE09 NL = 42,342 (higher vs Sep 10 HE09); cheaper to wait |
| Charge hours | HE09 + HE10 | **HE10 + HE11** | Two cheapest hours for Sep 11 are HE10-11 (35,130-36,164 MW) |
| Max SOC | 200 MWh (100%) | **190 MWh (95%)** | Task spec: max 95% DoD |
| HE19 discharge MW | 84 MW | **56 MW** | 95% SOC cap math; smaller headroom to allow full 100 MW at HE20 |
| HE20 discharge MW | 100 MW | **100 MW** | Same — HE20 is daily NL peak both days |
| Revenue central est. | $7,000 | **~$5,000-$6,000** | 8,604 MW lower NL peak at HE20; proportionally weaker price signal |
| Evening congestion | Overnight WEST_TO_NORTH (HE01-04) | **Evening WEST_TO_NORTH (HE21-24)** | Novel pattern; no within-series calibration per congestion-analyst |

---

*Authoritative copy: `reports/daily/bess-optimizer/2026-09-11.md`*
*History record: `memory/bess-optimizer/history/2026-09-10.md` (to be filed)*
*JSON schedule: `shared/data/forecasts/bess-schedule/2026-09-11.json`*
*Filed by: bess-optimizer | 2026-09-10 daily cycle*
*Data sources: PARTIAL — Yes Energy BidClose PRODUCTION; Smartbidder ABSENT Day 47+; Enverus/AG2 ABSENT; AS playbook ABSENT; Tenaska Sep 10 flowday UNAVAILABLE; Sep 08 PRODUCTION ($9,584) most recent confirmed*
