# GKS BESS — D+1 (2026-09-12) Optimal Revenue Stack

**Generated**: 2026-09-11 (daily cycle)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh — node GKS_BESS_A_UNIT1
**Day type**: Saturday WEPEAK — EXTREME duck curve (NL trough 18,115 MW HE10)
**Filed by**: bess-optimizer

---

## DATA SOURCE STATUS

| Source | Status | Impact |
|---|---|---|
| Yes Energy BidClose | PRODUCTION — `shared/data/raw/yes-energy/2026-09-12.csv` (24 rows confirmed via congestion-analyst) | Full NL / Solar / Wind / Cap-out profile available |
| Smartbidder | ABSENT — MSAL client_secret expired Day 48+ | No DA/RT price forecast; no AS clearing price signal; no P(DA>RT) |
| Enverus / AG2 | ABSENT this cycle | No cross-validation on NL or solar forecast |
| AS Playbook Prior | ABSENT — `recommend_as_position.py` not installed; `as-playbook/2026-09-12.json` does not exist | Self-judgment mode per agent system prompt |
| Tenaska PTP (actuals) | DOWN — 43+ flowdays pending; Sep 10 DEGRADED confirmed | Starting SoC assumed per Rule 7; Sep 08 PRODUCTION ($9,584) remains most recent confirmed data |
| Congestion analyst | PRODUCTION (Stage 0 provisional) — `shared/data/forecasts/congestion/2026-09-12.md` | MCC used directionally; minimum weight per Stage 0 policy. All P(binding) and shadow prices N/A. |
| Market analyst | PRODUCTION — `shared/data/forecasts/market-view/2026-09-12.md` | Incorporated fully — price direction (no magnitude) |

> **UNRESOLVED RISK (Rule 8)**: Sep 08 actuals showed DA Energy gross $15,774 vs RT net only $1,688 (10.7% realization). Mechanism unconfirmed. Revenue estimate applies both 0.80x (Rule 2 standard) and Sep 08-calibrated pessimistic (~10% net) scenarios. See Risks section.

> **Key Sep 12 structural difference from Sep 11**: NL trough drops from 35,130 MW (Sep 11) to 18,115 MW (Sep 12) — 17,015 MW deeper. This is the EXTREME duck curve tier (second deepest Stage 0 history). Evening NL peak is 57,625 MW (Sep 12) vs 59,650 MW (Sep 11) — slightly lower due to Saturday WEPEAK. Net energy spread (trough-to-peak): 39,510 MW (Sep 12) vs 24,520 MW (Sep 11) — 61% wider. Overnight wind (GR_WEST 15,160 MW HE01) is dramatically higher than Sep 11 (7,046 MW), driving PANHANDLE breach and WEST_TO_NORTH dual-window structure.

---

## Optimization Process

### Step 1: Inputs Collected

| Input | Source | Status |
|---|---|---|
| Market view | `shared/data/forecasts/market-view/2026-09-12.md` | PARTIAL (Yes Energy only; Smartbidder absent) |
| Congestion | `shared/data/forecasts/congestion/2026-09-12.md` | Stage 0 provisional; PRODUCTION data |
| AS Playbook | `shared/data/forecasts/as-playbook/2026-09-12.json` | ABSENT — prior-less mode |
| P&L prior | Sep 08 PRODUCTION ($9,584); Sep 09-10 DEGRADED | Most recent confirmed data 3 days stale |
| Smartbidder | — | ABSENT Day 48+ |

### Step 2: Hourly Price View

No quantitative DA/RT price forecasts available. Direction derived from NL shape, solar/wind profile, and congestion signals.

| Period | HE | NL (MW) | Solar (MW) | Wind Total (MW) | GR_WEST (MW) | SCI | Price Direction | Strategy Bias |
|---|:---:|---:|---:|---:|---:|---:|---|---|
| Overnight (WEST_TO_NORTH) | HE01-02 | 38,256 / 35,819 | 0 / 0 | 25,160 / 24,848 | 15,160 / 15,152 | 0.508 | Moderate; PANHANDLE breach (GR_WEST >15,000 MW). GKS MCC deeply negative. | IDLE |
| Overnight fading | HE03-06 | 34,288–34,301 | 0 | 20,989–24,264 | 13,299–14,973 | 0.446–0.502 | Low-moderate; GR_WEST decelerating but still HIGH SCI. GKS MCC negative. | IDLE |
| Pre-dawn recovery | HE07-09 | 35,345–35,442 / 26,109 | 0–14,442 | 17,283–19,950 | 10,705–12,676 | 0.359–0.425 | Moderate declining; solar starting at HE09 rapidly dropping NL. | IDLE — wait for HE10 |
| **EXTREME duck trough** | **HE10** | **18,115** | **27,699** | **16,519** | **9,962** | **0.334** | **Near-zero or negative DA price. Charge window.** | **CHARGE PRIORITY** |
| Deep duck | HE11 | 20,523 | 31,449 | 15,739 | 9,331 | 0.313 | Structurally cheap; solar near peak. 2nd cheapest. | **CHARGE (fill to 190 MWh)** |
| Solar peak plateau | HE12-14 | 25,998–35,466 | 31,107–32,182 | 14,663–14,811 | 8,520–8,614 | 0.286–0.289 | Low; congestion NEGLIGIBLE (SCI well below MEDIUM). | AS HOLD |
| Afternoon ramp | HE15-18 | 37,714–42,492 | 18,067–30,669 | 15,422–18,067 | 8,761–9,777 | 0.294–0.328 | Rising; all SCI below MEDIUM (0.350) threshold. | AS HOLD |
| **Evening ramp step 1** | **HE19** | **50,463** | **12,393** | **19,404** | **10,498** | **0.352** | **High and rising fast; solar drops 11,828 MW vs HE18. SCI just crosses MEDIUM threshold.** | **DISCHARGE — partial (save SOC for HE20)** |
| **Peak scarcity** | **HE20** | **57,625** | **1,406** | **20,682** | **11,316** | **0.379** | **Daily NL peak; solar nearly zero. WEST_TO_NORTH MEDIUM (modest headwind).** | **DISCHARGE — full 100 MW** |
| Post-peak wind surge | HE21-24 | 41,480–55,007 | 0 | 22,282–25,428 | 12,550–15,444 | 0.421–0.518 | Declining; wind surging (22–25 GW). WEST_TO_NORTH MEDIUM-HIGH deepening. | IDLE — SOC depleted |

**Critical Sep 12 price structure note**: At NL = 18,115 MW (HE10, EXTREME tier), ERCOT DA prices historically trend toward zero or negative during analogous extreme solar days. The congestion-analyst notes a Stage 0 directional analog of -$3.5 to -$6.0/MWh GKS MCC during EXTREME tier events (not calibrated — directional only). A negative HE10 DA clearing price means charging generates revenue rather than incurring cost. **This dramatically improves the energy arbitrage payoff vs all prior September days.** Confidence: MEDIUM directional (single-source structural signal; no Smartbidder confirmation).

### Step 3: Top / Bottom Hours

**Top 2 DA Energy Discharge Hours** [HIGH directional confidence — DEGRADED magnitude]:
- **HE20**: NL 57,625 MW (daily peak); solar 1,406 MW (nearly zero); wind 20,682 MW (insufficient to offset sunset); cap-out 8,248 MW. WEST_TO_NORTH MEDIUM (SCI 0.379) — modest congestion headwind for GKS (West zone). PRIMARY scarcity window.
- **HE19**: NL 50,463 MW; solar drops 11,828 MW (24,221→12,393 MW) from HE18 — sharpest 1-hour solar cliff in the 24-hour profile. WEST_TO_NORTH barely MEDIUM (SCI 0.352). Secondary discharge.

**Note on HE18**: NL = 42,492 MW (well below HE20's 57,625 MW). Solar still 24,221 MW. Price expected materially lower than HE19-20. Do NOT start discharge here — save full SOC for HE19-20.

**Note on HE21**: NL = 55,007 MW (high but wind 22,282 MW surging). WEST_TO_NORTH MEDIUM (SCI 0.421, stronger than HE19-20). SOC will be at minimum (20 MWh) after HE20 discharge — IDLE regardless.

**Bottom 2 DA Energy Charge Hours** [HIGH directional confidence]:
- **HE10**: NL nadir 18,115 MW (EXTREME tier; 2nd deepest Stage 0 history). Solar 27,699 MW + wind 16,519 MW. Near-certain low or negative DA price. PRIMARY charge window. 100 MW.
- **HE11**: NL 20,523 MW; solar 31,449 MW (rising toward 32,182 MW peak at HE12). Second cheapest hour. 77 MW to fill battery to 95% SOC cap (190 MWh).

**Comparison with HE09** (NL = 26,109 MW): The HE09 trough is cheap by any historical standard, but HE11 (20,523 MW) is 5,586 MW lower NL — clearly cheaper. Charging HE09 instead of HE11 would incur higher cost for the same energy stored. Decision: HE10+HE11 only.

**RT spike preservation**: WEST_TO_NORTH MEDIUM begins at HE19 (SCI 0.352). GKS is West zone. Discharging into this window creates modest congestion headwind. We proceed with HE19-20 discharge because (1) the 39,510 MW NL spread from trough to peak overwhelms the modest MEDIUM-tier MCC discount; (2) HE19 SCI = 0.352 is barely above threshold; (3) Stage 0 minimum weight policy applies — congestion signal is directional only.

### Step 4: DA-RT Spread Analysis

| Product | Signal | Confidence | Decision |
|---|---|---|---|
| Energy HE10 (charge) | EXTREME duck curve; NL 18,115 MW; near-certain near-zero or negative DA price | HIGH directional; DEGRADED magnitude | DA charge bid; ceiling $15/MWh. If price goes negative, charge = revenue — do NOT cancel. |
| Energy HE11 (charge) | NL 20,523 MW; solar 31,449 MW (near peak). Structurally cheap; second cheapest hour. | HIGH directional | DA charge bid; ceiling $20/MWh |
| Energy HE19 (discharge) | NL 50,463 MW; WEST_TO_NORTH SCI=0.352 barely MEDIUM; solar cliff step (-11,828 MW). GKS West-zone congestion headwind modest. | MEDIUM | DA discharge bid; floor $50/MWh (adjusted slightly lower than Sep 11's $50/MWh to account for West-zone congestion discount in MEDIUM zone) |
| Energy HE20 (discharge) | NL 57,625 MW daily peak; solar 1,406 MW; WEST_TO_NORTH MEDIUM SCI=0.379. GKS West-zone congestion headwind moderate. | MEDIUM-HIGH directional | DA discharge bid; floor $55/MWh (vs Sep 11's $60/MWh — adjusted down for SCI=0.379 MEDIUM congestion headwind vs Sep 11's SCI=0.288 LOW-NEGLIGIBLE at HE20) |
| NonSpin HE12-18 (60 MW) | Solar plateau; AS demand low. Sep 08 calibrated: $320 total HE11-18. Very low clearing expected. | LOW | DA NonSpin 60 MW. Zero operational cost to offer. Accept low clearing. |
| ECRS HE12-18 (40 MW) | Rule 1 summer mandate (Jun–Sep). Sep 08 calibrated: $1,381 HE11-18. | LOW-MEDIUM | DA ECRS 40 MW alongside NonSpin. |
| Overnight AS (HE01-09) | WEST_TO_NORTH MEDIUM-HIGH (SCI 0.359-0.508) with PANHANDLE breach at HE01-02. GKS West-zone dispatch into binding congestion is problematic. SOC = 40 MWh (limited discharge headroom). | LOW | Skip. IDLE overnight. |
| NonSpin / ECRS HE19-24 | WEST_TO_NORTH MEDIUM-HIGH starts at HE19 (SCI 0.352) and deepens through HE24 (SCI 0.518). GKS West-zone dispatch worsens West-to-North flows. SOC depleted to 20 MWh min after HE20. | Very LOW — SOC constraint and congestion double-bind | Skip. IDLE HE21-24. |
| RRS / Reg-Up / Reg-Down | No clearing signal (Smartbidder absent). Not warranted. | VERY LOW | Skip all cycles |

**Congestion adjustments (Sep 12 specific)**:
- HE01-09 overnight: WEST_TO_NORTH MEDIUM to HIGH (SCI 0.359-0.508, peak at HE01-02). GKS MCC estimated -$1.5 to -$3.0/MWh during this window. No energy or AS position → zero operational impact. PANHANDLE breach at HE01-02 (GR_WEST = 15,160/15,152 MW, >15,000 MW threshold) — first Sep 2026 confirmed breach. No position → no impact.
- HE10-11 charge: EXTREME duck curve drives congestion at GKS midday. Stage 0 analog: -$3.5 to -$6.0/MWh GKS MCC. This compounds the near-zero hub price to make charging potentially free or revenue-generating. GKS effective charge cost may be significantly lower than hub price.
- HE12-18 AS hold: SCI ranges 0.286-0.328 — all below MEDIUM threshold 0.350. Congestion NEGLIGIBLE. Clean window for AS offering.
- HE19 discharge: SCI = 0.352 (barely above MEDIUM). GKS MCC estimated -$0.7/MWh. Proceed — NL delta is overwhelming.
- HE20 discharge: SCI = 0.379. GKS MCC estimated -$1.0/MWh. Proceed — NL 57,625 MW provides adequate price premium.
- HE21-24 IDLE: WEST_TO_NORTH deepening (SCI 0.421→0.518). SOC = 20 MWh (minimum). No energy position regardless. PANHANDLE breach at HE24 (GR_WEST = 15,444 MW, +444 MW above threshold) — most robust breach of the day. No BESS position → no operational impact.

### Step 5: Revenue Stack Scenarios

**Stack A (Primary — EXTREME Duck Charge + AS Hold + Evening Discharge)**:
Charge HE10 (100 MW) + HE11 (77 MW) → AS hold HE12-18 (60 MW NonSpin + 40 MW ECRS) → Discharge HE19 (56 MW) + HE20 (100 MW). SOC: 40 → 190 → 20 MWh.

Stack A captures: (1) maximum energy arbitrage across the 39,510 MW NL spread; (2) potential negative-price charge revenue at HE10; (3) ECRS Rule 1 compliance during solar plateau; (4) full 100 MW dispatch at daily NL peak.

**Stack B (Alternative — Capture Negative Price Window Extended)**:
If DA clears negative at both HE09 AND HE10 (conditional signal), shift charge window to HE09-10 instead of HE10-11. HE09 NL = 26,109 MW — structurally more expensive than HE11 (20,523 MW). Only rational if intraday DA signal confirms HE09 negative price AND HE11 is clearing at positive $10+ price. Activate as intraday decision, not DA filing. Not recommended for DA filing.

**Stack C (AS-Only, no energy)**:
80 MW NonSpin HE12-24. Forfeits the structural 39,510 MW energy spread — the most extreme arbitrage opportunity in September series. Not recommended.

**Stack B (Conditional Alternative — Evening AS Capture via SOC Preservation)**:
Same charge HE10-11. Discharge HE19 at 56 MW only. Instead of full 100 MW discharge at HE20, offer 100 MW NonSpin at HE20 (SOC = 129.1 MWh preserved). Rationale: Sep 08 showed NonSpin HE20 = $2,094 — potentially competitive. Drawback: WEST_TO_NORTH MEDIUM at HE20 (SCI=0.379) means GKS West-zone NonSpin dispatch may face MCC headwind AND worsen constraint. Additionally, HE20 NL (57,625 MW) offers strong energy price. Stack A dominant unless intraday HE20 Non-Spin DA clears > $8/MWh AND energy floor of $55/MWh is not confirmed.

### Step 6: Final Recommendation

**Primary: Stack A** (EXTREME Duck Canyon Charge + AS Hold + Evening Discharge).
**Alternative: Stack B (evening)** — activate only if intraday Non-Spin HE20 DA clearing > $8/MWh by 10:30 CT.

Stack A rationale:
1. 39,510 MW NL spread (trough→peak) is the widest of any September day — energy arbitrage is the dominant value driver.
2. HE10 EXTREME duck (NL 18,115 MW) may produce near-zero or negative DA price → charge is free or revenue-generating. This is uniquely attractive vs all prior September days.
3. WEST_TO_NORTH MEDIUM at HE19-20 (SCI 0.352-0.379) creates GKS congestion headwind, but is below HIGH threshold — accept with reduced price floor.
4. NonSpin HE12-18 costs zero to offer; ECRS Rule 1 mandated.
5. WEST_TO_NORTH deepens significantly at HE21-24 (SCI 0.421-0.518), making any SOC-preserved evening AS offering from GKS risky post-HE20.

---

## Recommendation (Primary — Stack A)

**Strategy**: Saturday WEPEAK — EXTREME Duck Canyon Charge HE10-11 + AS Hold HE12-18 + Evening Discharge HE19-20

**Starting SoC**: 40 MWh (ASSUMED — Tenaska Sep 10 actuals unavailable; Rule 7 default. If actual ending SoC was different, scale charge MW accordingly.)
**SoC source**: ASSUMED

### Hourly Schedule

| HE | Mode | Energy MW | SoC Before (MWh) | SoC After (MWh) | NonSpin MW | ECRS MW | RRS | RegUp | RegDn | GKS MCC est. (dir.) | NL (MW) |
|:---:|:---|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|---:|
| 01 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$3.0 | 38,256 |
| 02 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$3.0 | 35,819 |
| 03 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$2.8 | 34,288 |
| 04 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$2.5 | 33,422 |
| 05 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$2.0 | 33,471 |
| 06 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$1.8 | 34,301 |
| 07 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$1.5 | 35,442 |
| 08 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$1.2 | 35,345 |
| 09 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$0.5 | 26,109 |
| 10 | Charge DA | -100 | 40.0 | 125.0 | 0 | 0 | 0 | 0 | 0 | -$5.0 | 18,115 |
| 11 | Charge DA | -77 | 125.0 | 190.0 | 0 | 0 | 0 | 0 | 0 | -$5.0 | 20,523 |
| 12 | AS | 0 | 190.0 | 190.0 | 60 | 40 | 0 | 0 | 0 | -$0.1 | 25,998 |
| 13 | AS | 0 | 190.0 | 190.0 | 60 | 40 | 0 | 0 | 0 | -$0.1 | 31,258 |
| 14 | AS | 0 | 190.0 | 190.0 | 60 | 40 | 0 | 0 | 0 | $0.0 | 35,466 |
| 15 | AS | 0 | 190.0 | 190.0 | 60 | 40 | 0 | 0 | 0 | $0.0 | 37,714 |
| 16 | AS | 0 | 190.0 | 190.0 | 60 | 40 | 0 | 0 | 0 | $0.0 | 39,030 |
| 17 | AS | 0 | 190.0 | 190.0 | 60 | 40 | 0 | 0 | 0 | $0.0 | 40,146 |
| 18 | AS | 0 | 190.0 | 190.0 | 60 | 40 | 0 | 0 | 0 | $0.0 | 42,492 |
| 19 | Discharge DA | +56 | 190.0 | 129.1 | 0 | 0 | 0 | 0 | 0 | -$0.7 | 50,463 |
| 20 | Discharge DA | +100 | 129.1 | 20.4 | 0 | 0 | 0 | 0 | 0 | -$1.0 | 57,625 |
| 21 | Idle | 0 | 20.0 | 20.0 | 0 | 0 | 0 | 0 | 0 | -$1.5 | 55,007 |
| 22 | Idle | 0 | 20.0 | 20.0 | 0 | 0 | 0 | 0 | 0 | -$2.0 | 49,893 |
| 23 | Idle | 0 | 20.0 | 20.0 | 0 | 0 | 0 | 0 | 0 | -$2.5 | 45,432 |
| 24 | Idle | 0 | 20.0 | 20.0 | 0 | 0 | 0 | 0 | 0 | -$3.0 | 41,480 |

NL values: confirmed from Yes Energy BidClose (congestion-analyst 2026-09-12.md, Table "Net Load Profile HE01-24"). GKS MCC est.: Stage 0 directional inference only — not calibrated to binding events; apply minimum weight per Stage 0 protocol.

### SoC Accounting (charge η = 0.85; discharge η = 0.92)

| Event | MW | Efficiency | Delta SoC (MWh) | Running SoC (MWh) |
|---|---:|---|---:|---:|
| Start of day (assumed) | — | — | — | 40.0 |
| HE10 Charge | -100 | 0.85 | +85.0 | 125.0 |
| HE11 Charge | -77 | 0.85 | +65.0 | 190.0 (cap) |
| HE12-18 AS Hold | — | — | 0.0 | 190.0 |
| HE19 Discharge | +56 | 0.92 | -60.9 | 129.1 |
| HE20 Discharge | +100 | 0.92 | -108.7 | 20.4 → min 20.0 |
| End of day | — | — | — | 20.0 (10% SOC) |

**HE11 charge MW**: Fill gap = 190.0 - 125.0 = 65.0 MWh needed → grid draw = 65.0 / 0.85 = 76.5 → **77 MW** (rounds to 77 to capture margin; check: 77 × 0.85 = 65.45 → cap at 190.0 MWh).
**HE19 discharge MW**: Reserve 128.7 MWh entering HE20 for full 100 MW dispatch. Available = 190.0 - 128.7 = 61.3 MWh from storage → grid output = 61.3 × 0.92 = 56.4 → **56 MW**.
**HE20**: 100 MW depletes 100/0.92 = 108.7 MWh → SOC: 129.1 - 108.7 = 20.4 ≈ 20 MWh (at min). ✓

Total grid purchases (charge): 100 + 77 = **177 MWh**
Total grid sales (discharge): 56 + 100 = **156 MWh**
Realized round-trip efficiency: 156 / 177 = **88.1%**

### Schedule Notes — Hour-by-Hour Rationale

**HE01-02 (Idle)**: PANHANDLE_EXPORT breach confirmed (GR_WEST = 15,160/15,152 MW, >15,000 MW threshold). WEST_TO_NORTH HIGH (SCI = 0.508). GKS MCC est. -$3.0/MWh. SOC = 40 MWh limits discharge headroom to ~36.8 MWh output. No energy or AS position. This is the highest-congestion overnight window in Sep 2026 series — first PANHANDLE breach.

**HE03-09 (Idle)**: WEST_TO_NORTH MEDIUM-HIGH (SCI 0.359-0.502). GKS MCC -$0.5 to -$2.8/MWh. Congestion headwind makes GKS dispatch economically unattractive even if hub price were favorable. Battery at 40 MWh — limited. Waiting for HE10 duck canyon is clearly superior. HE09 NL = 26,109 MW is cheap by historical standards but HE11 (20,523 MW) is cheaper — no incentive to charge at HE09.

**HE10 (Charge DA, -100 MW)**: NL nadir 18,115 MW (EXTREME tier; 2nd deepest Stage 0 history; 17,015 MW deeper than Sep 11's HE10). Solar 27,699 MW + wind 16,519 MW (GR_WEST only 9,962 MW — below MEDIUM threshold). SCI = 0.334. Congestion NEGLIGIBLE on WEST_TO_NORTH metric; duck curve itself creates structural cheapness. DA price likely near-zero or negative. **Charge bid ceiling: $15/MWh. If price clears negative, we earn revenue on consumption — do NOT cancel or withdraw bid.** 100 MW full charge.

**HE11 (Charge DA, -77 MW)**: NL 20,523 MW; solar 31,449 MW (approaching 32,182 MW HE12 peak). GR_WEST = 9,331 MW (SCI 0.313, well below MEDIUM). Fill from 125.0 to 190.0 MWh. DA price expected low (solar peak continues). **Charge bid ceiling: $20/MWh.** Partial charge at 77 MW only — do not exceed to avoid over-shooting 190 MWh SOC cap.

**HE12-18 (AS, 60 MW NonSpin + 40 MW ECRS)**: Battery at 190 MWh (95% SOC). Solar peaks at HE12 (32,182 MW) — NL at its lowest non-HE10/11 point (25,998 MW). SCI ranges 0.286-0.328 (all below 0.350 MEDIUM threshold) — congestion NEGLIGIBLE during entire AS holding window. NonSpin 60 MW + ECRS 40 MW (Rule 1 summer mandate Jun-Sep). Zero energy dispatch — no AS-energy overlap. Sep 08 calibration: HE11-18 NonSpin cleared only $320 total (~$46/hour avg) — expectations are very low for this window. ECRS HE11-18 = $1,381 on Sep 08 — more reliable signal. If AS deployment reduces SOC below 150 MWh before HE19, scale HE19 MW down proportionally to preserve HE20 full 100 MW.

**HE17 (load peak 87,627 MW)**: Load grossly peaks at HE17 but NL = 40,146 MW (solar still 28,244 MW). AS hold continues — NL not yet at scarcity tier. Save SOC for HE19-20 where NL spike is 50,463-57,625 MW.

**HE18 (AS hold, no discharge)**: NL = 42,492 MW (rising but 15,133 MW below HE20 peak). Solar still 24,221 MW — not yet cliff. SCI = 0.328 (below MEDIUM, no WEST_TO_NORTH flag). Continue AS hold (60 MW NonSpin + 40 MW ECRS). AS deployment risk: if ECRS deployed at HE18, SOC drops. Verify SOC ≥ 150 MWh before executing HE19 at 56 MW.

**HE19 (Discharge DA, +56 MW)**: NL = 50,463 MW. Solar cliff: 24,221 MW (HE18) → 12,393 MW (HE19) = -11,828 MW in one hour — sharpest solar drop of the day. Wind rising (18,067→19,404 MW = +1,337 MW) — only partial offset. This is the first scarcity-tier hour. WEST_TO_NORTH SCI = 0.352 (barely above MEDIUM threshold 0.350). GKS MCC est. -$0.7/MWh — modest headwind. MW = 56 (constrained by HE20 SOC reservation math). **Discharge bid floor: $50/MWh** (DA). Draws 60.9 MWh from storage, leaving 129.1 MWh for HE20.

**HE20 (Discharge DA, +100 MW)**: NL = 57,625 MW — daily NL peak. Solar 1,406 MW (nearly zero); wind 20,682 MW (insufficient at this load level). Cap-out 8,248 MW. WEST_TO_NORTH SCI = 0.379 (MEDIUM). GKS MCC est. -$1.0/MWh — moderate congestion headwind for West-zone discharge. Full 100 MW. **Discharge bid floor: $55/MWh** (DA; adjusted down from Sep 11's $60/MWh to account for (1) Saturday NL 57,625 MW vs Sep 11's 59,650 MW; (2) SCI=0.379 congestion headwind vs Sep 11's SCI=0.288).

**HE21-24 (Idle)**: SOC = 20 MWh (minimum). WEST_TO_NORTH deepens significantly: SCI 0.421 (HE21) → 0.518 (HE24). GKS MCC est. -$1.5 to -$3.0/MWh headwind. PANHANDLE breach at HE24 (GR_WEST = 15,444 MW, +444 MW above threshold — most robust breach of the day). No energy or AS position at minimum SOC — IDLE by design and by constraint.

---

## Top / Bottom Hours

**Top 2 DA Discharge** [HIGH directional confidence — DEGRADED magnitude]:
- **HE20**: NL 57,625 MW (daily peak); solar 1,406 MW; cap-out 8,248 MW; WEST_TO_NORTH MEDIUM (SCI 0.379). 100 MW full discharge. Highest-value energy hour despite modest congestion headwind.
- **HE19**: NL 50,463 MW; solar cliff -11,828 MW vs HE18; WEST_TO_NORTH barely MEDIUM (SCI 0.352). 56 MW (constrained to reserve SOC for HE20 full dispatch).

**Bottom 2 DA Charge** [HIGH directional confidence]:
- **HE10**: NL nadir 18,115 MW — EXTREME tier; near-certain near-zero or negative DA price; GKS MCC est. -$5.0/MWh (duck curve compression). 100 MW. Most attractive charge hour in Sep 2026 series history.
- **HE11**: NL 20,523 MW; solar 31,449 MW (near solar peak). Second cheapest hour of Sep 12 and of the September series. 77 MW to fill to 95% SOC cap.

**Sep 12 vs Sep 11 specific note**: On Sep 11, HE09 (NL = 42,342 MW) was rejected in favor of HE10 (35,130 MW). On Sep 12, HE09 (NL = 26,109 MW) is dramatically cheaper than Sep 11's HE09, but HE11 (20,523 MW) is still cheaper — the same logic applies: wait for the cheapest pair.

---

## DA-RT Spread Strategy

**Energy (HE10-11 charge, HE19-20 discharge)**:
- Charge: EXTREME duck curve HE10-11 confirmed by Yes Energy BidClose data. DA commitment appropriate; NL 18,115-20,523 MW is structurally unambiguous. Negative price possible at HE10 — accept and earn revenue.
- Discharge: WEPEAK NL peak + solar cliff at HE19-20 = structural scarcity. DA commitment. Sep 12 NL peak (57,625 MW) is 2,025 MW lower than Sep 11 (59,650 MW) — Saturday effect — but still high-value tier. WEST_TO_NORTH MEDIUM at HE19-20 (SCI 0.352/0.379) reduces effective GKS LMP vs hub. Adjusted floors accordingly.
- **Warning (Rule 8)**: Sep 08 actuals show net energy = 10.7% of DA gross. RT imbalance risk unresolved. Revenue projection spans 0.80x (Rule 2) and Sep 08-calibrated ~10% net scenarios.

**NonSpin (HE12-18)**:
- Sep 08 calibration: HE11-18 NonSpin = $320 total. Clearing prices in solar-peak window are very low. DA NonSpin 60 MW at zero operational cost.

**ECRS (HE12-18)**:
- Rule 1 summer mandate (Jun–Sep). DA ECRS 40 MW. Sep 08 HE11-18 ECRS = $1,381 — within expected range.

**RRS, Reg-Up, Reg-Down**: Skip. No clearing signal; DEGRADED environment.

**Congestion-driven adjustments (Sep 12 specific vs Sep 11)**:
- HE10-11 charge: Duck curve MCC effect amplified (EXTREME vs MILD on Sep 11). HE10 GKS MCC est. -$5.0/MWh vs Sep 11's -$0.1/MWh → dramatically lowers effective GKS charge price.
- HE19-20 discharge: WEST_TO_NORTH MEDIUM (SCI 0.352-0.379) vs Sep 11's NEGLIGIBLE at discharge hours. This is the primary structural difference — GKS faces congestion headwind at discharge that Sep 11 did not. Adjusted discharge floors down $5/MWh to compensate.
- HE21-24 IDLE: WEST_TO_NORTH deeper than Sep 11 (SCI 0.421-0.518 vs Sep 11's 0.354-0.496). SOC = 20 MWh → no dispatch regardless. PANHANDLE breach at HE24 (444 MW above threshold vs Sep 11's 203 MW near-miss) — no BESS position.
- **Saturday WEPEAK factor**: Commercial load typically 2-4% lower than WDPEAK on equivalent heat/temperature days. Evening NL peak (57,625 MW) confirms this vs Sep 11's 59,650 MW. Revenue adjusted downward accordingly at evening margin.

---

## Expected Revenue

No quantitative price forecasts (Smartbidder absent Day 48+). All figures are structural range estimates. Sep 08 PRODUCTION ($9,584) used as calibration anchor. Key upside for Sep 12 vs Sep 11: EXTREME duck curve charge may generate revenue rather than incur cost.

### Revenue Stack

| Source | MW | Hours | Basis | Range ($) |
|---|---:|---:|---|---:|
| DA Energy — HE10 charge (potential revenue) | -100 | 1 | EXTREME NL 18,115 MW; DA price likely ≤$0 to $10/MWh; if negative → revenue | -$1,000 to +$1,000 (negative cost = revenue) |
| DA Energy — HE11 charge cost | -77 | 1 | NL 20,523 MW; DA price est. $0-$15/MWh | -$0 to -$1,155 |
| DA Energy — HE19 discharge | +56 | 1 | NL 50,463 MW; WEST_TO_NORTH barely MEDIUM; floor $50/MWh; est. $60-$150/MWh | +$3,360 to +$8,400 |
| DA Energy — HE20 discharge | +100 | 1 | NL 57,625 MW peak; WEST_TO_NORTH MEDIUM; floor $55/MWh; est. $75-$200/MWh | +$7,500 to +$20,000 |
| **Gross DA Energy** | | | | **+$10,860 to +$30,245** |
| **After RT imbalance** | | Rule 2 (0.80x): $8,688-$24,196; Sep 08-calibrated actual (~10% net): ~$1,086-$3,025 | **$1,086-$24,196 (wide; Rule 8 unresolved)** |
| NonSpin HE12-18 (60 MW) | 60 | 7 | Sep 08 calibrated: $320 actual HE11-18; low-price solar-peak window | +$200 to +$450 |
| ECRS HE12-18 (40 MW) | 40 | 7 | Rule 1 summer mandate; Sep 08 calibrated $1,381 HE11-18 | +$900 to +$1,900 |
| **Total AS** | | | | **+$1,100 to +$2,350** |
| **Total Expected Revenue** | | | | **+$2,186 to +$26,546** |

**Central estimate**: ~$8,000-$12,000 (DEGRADED; Sep 08-calibrated. Upgraded from Sep 11's $5,000-$7,000 central due to: (1) EXTREME duck curve making charge potentially free/revenue-generating; (2) 39,510 MW NL spread providing superior arbitrage vs Sep 11's 24,520 MW spread. Primary uncertainty: WEST_TO_NORTH MEDIUM at HE19-20 partially offsets the NL advantage for GKS specifically.)

**Scenario analysis**:
- **Base (clean RT execution, 0.80x Rule 2)**: $8,688-$24,196 energy net + AS $1,800 = ~$10,488-$25,996
- **Degraded (RT imbalance at Sep 08 severity, ~10% net)**: Net energy ~$1,086-$3,025 + AS $1,500 = ~$2,586-$4,525
- **Most likely range given unresolved RT dispatch risk (Rule 8)**: $4,000-$14,000
- **Tail upside (ORDC event at HE20 + negative charge)**: If HE10 price = -$20/MWh (charge earns $2,000) AND ORDC scarcity triggers at HE20 → total could reach $40,000-$60,000. Assigned <10% probability (Saturday NL 57,625 MW + 8,248 MW cap-out; scarcity threshold typically requires higher stress).

### Benchmarks

| Benchmark | Value | Note |
|---|---|---|
| vs Smartbidder | N/A | Day 48+ unavailable |
| vs Sep 08 actual ($9,584) | Cannot compare directly | Sep 08 had higher NL peak + NonSpin HE19-24 dominated ($5,082); Sep 12 SOC depleted post-HE20 → misses HE21-24 NonSpin. Sep 12's EXTREME charge cost offsets the NonSpin miss. |
| vs Sep 11 recommendation ($5,000-$7,000 central) | Expected ~$8,000-$12,000 central | Sep 12's EXTREME duck curve (17,015 MW deeper trough) improves charge economics significantly. WEST_TO_NORTH at HE19-20 partially offsets peak discharge value. |
| vs 7-day moving avg | Cannot calculate | No confirmed actuals Sep 07-11 (Tenaska DEGRADED) |

---

## Risks

| Risk | Level | Mitigation |
|---|---|---|
| **RT imbalance severe (Sep 08 pattern repeats)** | HIGH | Net energy could be ~10% of DA gross. Unresolved (Rule 8). Accept; monitor Tenaska actuals when available. |
| **Smartbidder absent Day 48+** | HIGH | No AS clearing price signal; no P(DA>RT). Revenue range is very wide. Ascend client_secret renewal = P0. |
| **WEST_TO_NORTH MEDIUM at HE19-20 discharge** | MEDIUM — KEY SEP 12 SPECIFIC RISK | GKS West-zone node faces -$0.7 to -$1.0/MWh MCC headwind at primary discharge hours. Stage 0 cannot quantify magnitude. Discharge floors adjusted down $5/MWh. If actual MCC is -$5+/MWh (HIGH tier behavior), HE19-20 net revenue compressed further. |
| **PANHANDLE_EXPORT breach HE01-02 and HE24** | LOW for BESS; MEDIUM for market | No BESS energy position in these hours. Overnight congestion affects overnight LMP structure but BESS is idle. HE24 breach (GR_WEST = 15,444 MW, +444 MW) is most robust Sep 2026 breach — D+3 (Sep 13) carry-forward watch. |
| **Negative price at HE10 — charge timing** | LOW-POSITIVE | If HE10 DA clears at -$20/MWh or more negative, charging generates significant revenue. Do NOT cancel charge bid if price is negative — this is the favorable outcome. |
| **Duck curve depth uncertainty (single-source)** | MEDIUM | NL = 18,115 MW from Yes Energy only. Enverus cross-check unavailable. Congestion-analyst notes Enverus historically runs 2,000-4,800 MW higher NL on weekend WEPEAK days — actual trough could be 20,000-22,000 MW. Still EXTREME tier, but magnitude of price suppression at charge window would be somewhat lower. |
| **NonSpin HE19-24 spike missed** | MEDIUM | Sep 08: $5,082 (78% of total NonSpin) in HE19-24 window. Stack A depletes SOC to 20 MWh → cannot offer. WEST_TO_NORTH MEDIUM-HIGH at HE21-24 (SCI 0.421-0.518) makes GKS dispatch in that window risky regardless. Sep 12's congestion pattern partially justifies not holding for NonSpin in the evening tail. |
| **HE19-20 DA bid non-execution** | MEDIUM | If HE10-11 DA charge clears <100% (SOC < 190 MWh), scale HE19 MW proportionally. Verify by 10:30 CT. |
| **HSL below 100 MW** | MEDIUM | Sep 08 actual HSL avg = 68.6 MW vs 100 MW nameplate. Tenaska PTP DOWN — cannot confirm. Schedule assumes 100 MW. |
| **Starting SoC assumption wrong** | LOW-MEDIUM | Rule 7 default = 40 MWh. If Sep 11 actually ended at 20 MWh (as Stack A intended), HE10 charges to 105 MWh only. HE11 would then charge to 190 MWh at 100 MW (takes 1hr fully). Adjust: extend HE11 to 100 MW if SOC entering HE11 < 125 MWh. |
| **WEST_TO_NORTH Window 2 start at HE19** | MEDIUM | Unique to Sep 12: the evening WEST_TO_NORTH window starts at our first discharge hour (HE19), unlike Sep 11 where it started at HE21 (after discharge completed). This creates a congestion-in-discharge window that Sep 11 did not face. |
| **D+3 continuity (Sep 13 Sunday)** | LOW-MEDIUM | HE24 GR_WEST = 15,444 MW (SCI 0.518). If Sep 13 HE01 wind holds, WEST_TO_NORTH and PANHANDLE signals continue into Sunday. Relevant for next day's planning — inform Sep 13 recommendation. |

---

## Alternative (Stack B — Evening AS Capture)

**Activate condition**: By HE18 CT, if (a) intraday Non-Spin DA clearing > $8/MWh at HE20, OR (b) ERCOT security assessment shows tight reserves with operating reserve below target threshold.

**Stack B changes vs Stack A**:
- HE19: +56 MW discharge (same) → SOC 129.1 MWh
- HE20: 0 MW energy + **100 MW NonSpin** → SOC held at 129.1 MWh (if not deployed)
- HE21: Skip NonSpin — WEST_TO_NORTH MEDIUM (SCI 0.421) makes GKS West-zone dispatch risky.
- HE22-24: IDLE — WEST_TO_NORTH deepening (SCI 0.468-0.518); GKS dispatch increasingly problematic.

**Stack B revenue estimate**:
- Energy HE19 net (56 MW): ~$1,000-$2,500 (after RT imbalance)
- Non-Spin HE20 (100 MW): Sep 08 = $2,094 at HE20 (higher NL day); Sep 12 NL 57,625 MW is similar but Saturday effect + WEST_TO_NORTH MEDIUM reduces price: ~$1,500-$2,200
- Total Stack B: ~$3,600-$7,050

**Stack A vs Stack B**: Stack A dominant if HE20 DA energy net (after RT imbalance) > $1,500-$2,200. Under "clean RT execution" (0.80x), HE20 energy net = 100 × $75-$200 × 0.80 = $6,000-$16,000 → Stack A wins clearly. Under "Sep 08 severity" (10% net), HE20 energy net = ~$750-$2,000 → Stack B could match or exceed. Unresolvable without Smartbidder.

---

## Key Strategic Differences from Sep 11 Filing

| Decision | Sep 11 | Sep 12 | Rationale |
|---|---|---|---|
| Day type | Friday WDPEAK | **Saturday WEPEAK** | Saturday demand lower; duck curve deeper |
| NL trough HE | HE10 (35,130 MW) | **HE10 (18,115 MW)** | 17,015 MW deeper — EXTREME tier; near-certain low or negative price |
| Duck curve tier | MILD (congestion-analyst) | **EXTREME (2nd deepest Stage 0 history)** | Dramatically changes charge economics |
| NL peak HE | HE20 (59,650 MW) | **HE20 (57,625 MW)** | Saturday NL 2,025 MW lower; slightly weaker scarcity |
| NL spread (trough→peak) | 24,520 MW | **39,510 MW** | 61% wider — superior arbitrage window |
| Overnight wind GR_WEST | 7,046 MW (HE01) | **15,160 MW (HE01)** | PANHANDLE breach triggered HE01-02 and HE24 |
| WEST_TO_NORTH evening start | HE21 (after discharge) | **HE19 (at first discharge hour)** | Congestion headwind at discharge — unique Sep 12 risk |
| Discharge floors | HE19 $50, HE20 $60/MWh | **HE19 $50, HE20 $55/MWh** | Adjusted for WEST_TO_NORTH MEDIUM at HE20 (SCI 0.379 vs Sep 11's 0.288) |
| Charge ceiling | HE10 $25, HE11 $28/MWh | **HE10 $15, HE11 $20/MWh** | EXTREME duck curve → lower ceiling sufficient; negative price possible → accept revenue |
| GKS MCC at charge (HE10) | -$0.1/MWh | **-$5.0/MWh** | EXTREME vs MILD duck curve congestion analog (Stage 0 directional) |
| Revenue central estimate | $5,000-$7,000 | **$8,000-$12,000** | EXTREME charge economics + wider NL spread; partially offset by WEST_TO_NORTH at discharge |

---

*Authoritative copy: `reports/daily/bess-optimizer/2026-09-12.md`*
*History record: `memory/bess-optimizer/history/2026-09-11.md`*
*JSON schedule: `shared/data/forecasts/bess-schedule/2026-09-12.json`*
*Filed by: bess-optimizer | 2026-09-11 daily cycle*
*Data sources: PARTIAL — Yes Energy BidClose PRODUCTION (via congestion-analyst 24-row CSV confirmed); Smartbidder ABSENT Day 48+; Enverus/AG2 ABSENT; AS playbook ABSENT; Tenaska Sep 10 flowday DEGRADED; Sep 08 PRODUCTION ($9,584) most recent confirmed*
