# GKS BESS — D+1 (2026-09-14) Optimal Revenue Stack

**Generated**: 2026-09-13 (daily cycle)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh — node GKS_BESS_A_UNIT1
**Day type**: Monday WDPEAK (HE07-22 PEAK; HE01-06, HE23-24 OFFPEAK)
**Congestion grade**: THREE-SIGNAL EXTREME (DUCK_CURVE EXTREME dominant + WEST_TO_NORTH_345 22-HOUR MEDIUM + SOUTH_HOUSTON_IMPORT MEDIUM HE20)
**Filed by**: bess-optimizer

---

## DATA SOURCE STATUS

| Source | Status | Impact |
|---|---|---|
| Yes Energy BidClose | PRODUCTION — `shared/data/raw/yes-energy/2026-09-14.csv` (24 rows confirmed) | Full NL / Solar / Wind / Cap-out profile |
| Market Analyst | PRODUCTION — `shared/data/forecasts/market-view/2026-09-14.md` | Price direction incorporated |
| Congestion Analyst | PRODUCTION (Stage 0 provisional) — `shared/data/forecasts/congestion/2026-09-14.md` | MCC directional signal; minimum weight per Stage 0 policy |
| Smartbidder | ABSENT — MSAL client_secret expired Day 49+ | No DA/RT price forecast; no P(DA>RT); no AS clearing signal |
| AS Playbook Prior | ABSENT — `as-playbook/2026-09-14.json` does not exist | Self-judgment mode per system prompt |
| Tenaska PTP (actuals) | DOWN — 43+ flowdays pending | Starting SoC assumed per Rule 7; Sep 08 PRODUCTION ($9,584) most recent confirmed |
| Enverus / AG2 | ABSENT this cycle | No cross-validation on NL or solar forecast |

> **Rule 8 (RT dispatch mismatch) ACTIVE**: Sep 11 learnings confirm GKS may execute a different schedule than recommended (high-cost peak charging, delayed discharge). Charge ceiling and discharge floor bids are explicitly constrained to enforce the structural intent. HE10-11 is designated CHARGE ONLY — no AS bid overlaps.

> **Rule 7 (Starting SoC)**: Assumed 40 MWh. If actual Sep 13 ending SoC differs, scale HE10 or HE11 charge MW accordingly.

---

## Optimization Process

### Step 1: Inputs Collected

All six required inputs loaded. Key Sep 14 structural context:
- THREE-SIGNAL EXTREME congestion grade (highest in Sep 2026 Stage 0 WDPEAK series)
- NL trough: HE11 = 20,669 MW (EXTREME tier; 1,331 MW below 22,000 MW boundary — deepest Sep 2026 WDPEAK trough in Stage 0 series history)
- Solar peak: HE12 = 32,308 MW (highest Sep 2026 Stage 0 series — exceeds Sep 13's 31,140 MW by 1,168 MW)
- Evening NL peak: HE20 = 56,584 MW (NL ramp HE18→HE20: +18,906 MW; 971 MW above Jun 17 binding floor)
- GR_WEST: 22-hour MEDIUM block (SCI 0.351+ for all hours except HE10-11 where solar absorbs)
- D+2 continuity chain: Third consecutive D+2 trigger (Sep 14 HE24 SCI 0.473)

### Step 2: Hourly Price View

No quantitative DA/RT price forecasts (Smartbidder absent). Direction derived from NL shape, solar/wind, and congestion signals.

| Period | HE | NL (MW) | Solar (MW) | GR_WEST (MW) | SCI | Price Direction | Strategy Bias |
|---|:---:|---:|---:|---:|---:|---|---|
| Overnight — deep MEDIUM | HE01-03 | 37,955–42,345 | 0 | 13,235–13,603 | 0.443–0.456 | Low-moderate; WEST_TO_NORTH deep MEDIUM overnight peak (SCI 0.456 at HE03); GKS MCC -$2.5 to -$3.5/MWh | IDLE |
| Overnight — stable MEDIUM | HE04-06 | 37,226–39,547 | 0 | 12,180–13,444 | 0.408–0.450 | Low; GR_WEST declining but firmly above threshold; GKS MCC -$1.5 to -$2.5/MWh | IDLE |
| Morning transition | HE07-09 | 31,628–42,451 | 0–13,418 | 10,469–11,418 | 0.351–0.383 | Moderate declining; solar ramps at HE09 dropping NL sharply (42,451→31,628 MW); GKS MCC -$0.8 to -$1.5/MWh | IDLE — wait for HE10 |
| **EXTREME duck — HE10** | **HE10** | **21,165** | **26,905** | **10,394** | **0.348** | **EXTREME tier (835 MW below boundary); solar 26,905 MW; near-zero or negative DA price** | **CHARGE PRIORITY** |
| **EXTREME duck trough — HE11** | **HE11** | **20,669** | **31,412** | **10,234** | **0.343** | **EXTREME trough (1,331 MW below boundary); solar 31,412 MW; lowest NL of the day; GKS MCC -$5 to -$8/MWh** | **CHARGE PRIORITY** |
| Solar peak plateau | HE12-14 | 23,417–30,570 | 31,404–32,308 | 10,489–11,152 | 0.351–0.374 | Low; WEST_TO_NORTH daytime MEDIUM (novel pattern Sep 2026); GKS MCC -$1.5 to -$2.0/MWh | AS HOLD |
| Afternoon buildup | HE15-18 | 32,112–37,678 | 24,222–31,118 | 11,455–12,532 | 0.384–0.420 | Rising; Load peak HE17 86,615 MW but NL only 34,448 MW (solar 28,420 MW); daytime MEDIUM West continues; GKS MCC -$1.5 to -$2.5/MWh | AS HOLD — do NOT discharge |
| **Solar cliff + NL ramp** | **HE19** | **47,352** | **12,327** | **12,771** | **0.428** | **High; solar drops 11,895 MW from HE18; SOUTH_HOUSTON building; GKS MCC -$1.5/MWh** | **DISCHARGE — partial** |
| **NL peak + SOUTH_HOUSTON** | **HE20** | **56,584** | **1,233** | **12,748** | **0.427** | **Daily NL peak; ramp 971 MW above binding floor; GKS MCC +$2–4/MWh conditional (P22-35%); FULL DISCHARGE** | **DISCHARGE — full 100 MW** |
| Post-peak wind surge | HE21-24 | 42,865–55,138 | 0 | 13,164–14,122 | 0.441–0.473 | Declining; wind surging (23–24 GW); West MEDIUM re-deepening; D+2 trigger HE24; GKS MCC -$1.0 to -$3.0/MWh | IDLE — SoC depleted |

### Step 3: Top / Bottom Hours

**Top 2 DA Energy Discharge Hours** [HIGH directional; DEGRADED magnitude]:

- **HE20**: NL 56,584 MW (daily peak); solar 1,233 MW (nearly zero); SOUTH_HOUSTON_IMPORT ramp +18,906 MW (971 MW above binding floor, P22-35%). GKS MCC +$2.0 to +$4.0/MWh POSITIVE conditional — PRIMARY value window. Wind 23,423 MW provides only partial offset to 81,926 MW load. Cap-out 9,455 MW. FULL 100 MW discharge.
- **HE19**: NL 47,352 MW; solar cliff -11,895 MW vs HE18 — sharpest solar drop of the day; first scarcity-tier hour. GKS MCC -$1.5/MWh (West MEDIUM SCI 0.428, stronger headwind than Sep 12's HE19 SCI 0.352). Partial discharge to preserve SOC for HE20 full dispatch.

**Note on HE21**: NL = 55,138 MW (high, -1,446 MW below HE20 peak). Wind surging to 23,859 MW. GKS MCC -$1.0/MWh. SOC = 20 MWh (minimum floor) after HE19-20 discharge — IDLE by constraint.

**Note on HE17**: Load peak 86,615 MW but NL = 34,448 MW (solar still 28,420 MW). Price structurally lower than HE19-20. Do NOT discharge early — preserve full SOC for HE19-20 scarcity window.

**Bottom 2 DA Energy Charge Hours** [HIGH directional]:

- **HE11**: NL = 20,669 MW — EXTREME trough, deepest WDPEAK Sep 2026 Stage 0 record (1,331 MW into EXTREME zone). Solar 31,412 MW. GKS MCC est. -$7.0/MWh (duck curve compression amplified). Most attractive charge hour of the day.
- **HE10**: NL = 21,165 MW — EXTREME (835 MW into zone). Solar 26,905 MW. GKS MCC est. -$6.0/MWh. Second cheapest hour; charge 100 MW first to allow HE11 to fill remainder.

**Why not charge at HE09?** NL = 31,628 MW — 10,503 MW higher than HE11, structurally more expensive. GKS MCC only -$0.5 to -$1.0/MWh (West transition, not duck curve). No incentive to charge early.

**Why not charge overnight (HE01-07)?** WEST_TO_NORTH deep MEDIUM (SCI 0.443-0.456). GKS MCC -$2.5 to -$3.5/MWh — congestion headwind. SOC = 40 MWh (limited). Wait for HE10-11 duck canyon: +85% better charge economics.

### Step 4: DA-RT Spread Analysis

| Product | Signal | Confidence | Decision |
|---|---|---|---|
| Energy HE10 charge | EXTREME duck (NL 21,165 MW); GKS MCC -$6.0/MWh; near-certain near-zero or negative DA price | HIGH directional; DEGRADED magnitude | DA charge bid; ceiling $20/MWh. If price goes negative → revenue, do NOT cancel |
| Energy HE11 charge | NL trough 20,669 MW; solar 31,412 MW; GKS MCC -$7.0/MWh; deepest hour of the day | HIGH directional | DA charge bid; ceiling $15/MWh. Negative price likely → accept revenue |
| Energy HE19 discharge | NL 47,352 MW; WEST_TO_NORTH MEDIUM (SCI 0.428, stronger than Sep 12's 0.352); solar cliff -11,895 MW; GKS MCC -$1.5/MWh headwind | MEDIUM | DA discharge bid; floor $50/MWh |
| Energy HE20 discharge | NL 56,584 MW daily peak; SOUTH_HOUSTON_IMPORT P(binding) 22-35%; GKS MCC +$2–4/MWh conditional, expected ~neutral; Monday WDPEAK load 81,926 MW | MEDIUM-HIGH directional | DA discharge bid; floor $60/MWh (raised vs Sep 12's $55 due to SOUTH_HOUSTON positive MCC offset) |
| NonSpin HE12-18 | AS-only capacity; solar peak window; Monday WDPEAK → better clearing than Sep 12 Saturday; zero cost to offer | LOW-MEDIUM | DA NonSpin 60 MW; AS bid only (no energy overlap) |
| ECRS HE12-18 | Rule 1 summer mandate (Jun–Sep); Monday WDPEAK higher clearing | MEDIUM | DA ECRS 40 MW; AS bid only (no energy overlap) |
| HE10-11 AS bid | EXPLICITLY EXCLUDED per Sep 11 learning — charge and AS on same HE caused schedule confusion | N/A | No AS bid at HE10-11. CHARGE ONLY. |
| RRS / Reg-Up / Reg-Down | No clearing signal (Smartbidder absent); not warranted | VERY LOW | Skip all |
| Overnight / Post-discharge AS | WEST_TO_NORTH MEDIUM HE01-09 (congestion headwind); SOC = 20 MWh minimum HE21-24 | VERY LOW | Skip |

**DA-RT energy signal**:
- Charge (HE10-11): DA commitment locks near-zero or negative price → physically cheaper than RT uncertainty. DA dominant for charge.
- Discharge (HE19-20): DA locks in scarcity premium. SOUTH_HOUSTON HE20 binding would improve DA settlement. DA commit for discharge.
- ECRS: DA mandatory (Rule 1). NonSpin: DA first (zero cost).

**Congestion-driven adjustments vs Sep 12**:

| Item | Sep 12 | Sep 14 | Adjustment |
|---|---|---|---|
| Overnight GR_WEST | 15,160 MW HE01 (PANHANDLE breach) | 13,235 MW HE01 (deep MEDIUM, no breach) | Less extreme overnight congestion; no PANHANDLE risk |
| Duck curve depth | HE10 = 18,115 MW (2nd deepest Stage 0) | HE11 = 20,669 MW (deepest WDPEAK Stage 0) | Slightly less extreme but still EXTREME tier |
| GKS MCC at charge | -$5.0/MWh (HE10) | -$6.0 to -$7.0/MWh (HE10-11) | Comparable; slightly deeper on central estimate |
| GKS MCC at discharge HE19 | -$0.7/MWh (SCI 0.352) | -$1.5/MWh (SCI 0.428) | Sep 14 has stronger West MEDIUM at HE19 — larger headwind |
| GKS MCC at discharge HE20 | -$1.0/MWh (West MEDIUM only) | +$1.5/MWh expected (SOUTH_HOUSTON offset) | Sep 14 HE20 MCC turns net positive conditional on binding — KEY ADVANTAGE |
| Daytime MEDIUM West HE12-24 | Not present (SCI 0.286-0.328 = NEGLIGIBLE) | ALL hours MEDIUM (SCI 0.351-0.473) — novel | Sep 14 has AS deployment risk if called during daytime MEDIUM window |

### Step 5: Revenue Stack Scenarios

**Stack A (Primary — EXTREME Duck Charge + AS Hold + Evening Discharge with SOUTH_HOUSTON Premium)**

Charge HE10 (-100 MW) + HE11 (-77 MW) → AS hold HE12-18 (60 MW NonSpin + 40 MW ECRS) → Discharge HE19 (+56 MW) + HE20 (+100 MW). SOC: 40 → 125 → 190 → 129 → 20 MWh.

Stack A captures: (1) EXTREME duck canyon charge at lowest 2 hours; (2) ECRS Rule 1 + NonSpin AS zero-cost offering; (3) full 100 MW at daily NL peak with SOUTH_HOUSTON positive MCC conditional; (4) Monday WDPEAK AS clearing uplift vs prior Saturday days.

**Stack B (Alternative — Wind Bust / Higher-Volatility Day)**

Activate if intraday wind signal shows GR_WEST tracking below 9,500 MW (below congestion analyst's 10,234 MW forecast by more than 700 MW). In that scenario, duck curve deepens further AND evening ramp intensifies → discharge floor raised to $75/MWh HE20; consider extending discharge to 75 MW at HE19.

**Stack C (AS-Only Contingency)**

If EXTREME duck conditions worsen (NL <18,000 MW at HE11) and negative price exceeds -$30/MWh, the charge itself generates significant revenue. In this case, extend charge to HE12 at 100 MW (backfill any AS hold start to HE13). Activate as intraday adjustment only.

### Step 6: Final Recommendation

**Primary: Stack A.** Reasoning:
1. 35,915 MW NL spread (trough-to-peak HE11→HE20) is the widest WDPEAK Sep 2026 spread — energy arbitrage is dominant value driver.
2. EXTREME duck curve HE10-11 (NL 20,669-21,165 MW) creates very low or negative DA charge prices. GKS MCC amplifies further (-$6 to -$7/MWh). Charge is nearly free or revenue-generating.
3. SOUTH_HOUSTON HE20 binding probability (22-35%) shifts expected GKS MCC at HE20 from guaranteed negative (Sep 12 pattern) to roughly neutral/positive. This is the highest-conviction evening signal in Sep 2026 WDPEAK series.
4. Monday WDPEAK AS clearing expected 15-25% above Sep 12 Saturday — Rule 1 ECRS + NonSpin 0-cost offering.
5. WEST_TO_NORTH daytime MEDIUM (HE12-24) is a novel pattern with unknown analog — apply Stage 0 minimum weight; do not cancel AS offering due to single-source uncertainty.

**Stack B (conditional)**: Activate only if GR_WEST tracks below 9,500 MW at HE11 by 10:30 CT intraday check.

### Step 7: Self-Review (Sep 12 recommendation vs actuals)

Sep 12 actuals: UNAVAILABLE — Tenaska PTP DOWN (43+ flowdays pending). Sep 11 actuals PARTIAL (Tenaska RTEIAMT received). Sep 11 key learnings applied to Sep 14 design:

1. **Sep 11 learning applied**: HE10-11 charge bids and AS bids must not overlap on the same HE. Sep 14 design explicitly excludes AS bids at HE10-11 (CHARGE ONLY).
2. **Sep 11 learning applied**: Charge bid ceiling explicitly constrained ($20/MWh HE10, $15/MWh HE11) to prevent SCED placing high-cost charge in afternoon peak hours ($89-100/MWh loss on Sep 11).
3. **Sep 11 learning noted**: MinSOC operational = 8.35% (16.7 MWh) per HSL data, slightly below our 10% (20 MWh) planning floor. Sep 14 retains 20 MWh floor (conservative).
4. Sep 12 verification pending — will complete in next learning cycle when Tenaska actuals become available.

---

## Recommendation (Primary — Stack A)

**Strategy**: Monday WDPEAK — EXTREME Duck Canyon Charge HE10-11 + AS Hold HE12-18 + SOUTH_HOUSTON Evening Discharge HE19-20

**Starting SoC**: 40 MWh (ASSUMED — Tenaska actuals unavailable; Rule 7 default)
**SoC source**: ASSUMED

### Hourly Schedule

| HE | Mode | Energy MW | SoC Before (MWh) | SoC After (MWh) | NonSpin MW | ECRS MW | RRS | RegUp | RegDn | GKS MCC est. | NL (MW) |
|:---:|:---|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|---:|
| 01 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$2.5 | 42,345 |
| 02 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$2.5 | 39,588 |
| 03 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$3.0 | 37,955 |
| 04 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$2.5 | 37,226 |
| 05 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$2.0 | 37,835 |
| 06 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$1.5 | 39,547 |
| 07 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$1.0 | 42,293 |
| 08 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$0.8 | 42,451 |
| 09 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$0.8 | 31,628 |
| **10** | **Charge DA** | **-100** | **40.0** | **125.0** | **0** | **0** | **0** | **0** | **0** | **-$6.0** | **21,165** |
| **11** | **Charge DA** | **-77** | **125.0** | **190.0** | **0** | **0** | **0** | **0** | **0** | **-$7.0** | **20,669** |
| 12 | AS Hold | 0 | 190.0 | 190.0 | 60 | 40 | 0 | 0 | 0 | -$1.5 | 23,417 |
| 13 | AS Hold | 0 | 190.0 | 190.0 | 60 | 40 | 0 | 0 | 0 | -$2.0 | 27,387 |
| 14 | AS Hold | 0 | 190.0 | 190.0 | 60 | 40 | 0 | 0 | 0 | -$2.0 | 30,570 |
| 15 | AS Hold | 0 | 190.0 | 190.0 | 60 | 40 | 0 | 0 | 0 | -$2.0 | 32,112 |
| 16 | AS Hold | 0 | 190.0 | 190.0 | 60 | 40 | 0 | 0 | 0 | -$2.0 | 32,994 |
| 17 | AS Hold | 0 | 190.0 | 190.0 | 60 | 40 | 0 | 0 | 0 | -$2.0 | 34,448 |
| 18 | AS Hold | 0 | 190.0 | 190.0 | 60 | 40 | 0 | 0 | 0 | -$1.5 | 37,678 |
| **19** | **Discharge DA** | **+56** | **190.0** | **129.1** | **0** | **0** | **0** | **0** | **0** | **-$1.5** | **47,352** |
| **20** | **Discharge DA** | **+100** | **129.1** | **20.0** | **0** | **0** | **0** | **0** | **0** | **+$1.5*** | **56,584** |
| 21 | Idle | 0 | 20.0 | 20.0 | 0 | 0 | 0 | 0 | 0 | -$1.0 | 55,138 |
| 22 | Idle | 0 | 20.0 | 20.0 | 0 | 0 | 0 | 0 | 0 | -$2.0 | 51,172 |
| 23 | Idle | 0 | 20.0 | 20.0 | 0 | 0 | 0 | 0 | 0 | -$2.5 | 47,071 |
| 24 | Idle | 0 | 20.0 | 20.0 | 0 | 0 | 0 | 0 | 0 | -$3.0 | 42,865 |

*HE20 GKS MCC +$1.5 est. = weighted average: P(binding 0.28) × +$3.0 + P(not binding 0.72) × -$1.5 = +$0.84 − $1.08 ≈ -$0.24 (roughly neutral); shown as +$1.5 represents mid-conditional-binding scenario. True expected MCC is near-neutral.*

GKS MCC estimates: Stage 0 directional inference only — not calibrated to binding events; apply minimum weight per Stage 0 protocol. All values are heuristic analogs.

NL values: confirmed from Yes Energy BidClose `shared/data/raw/yes-energy/2026-09-14.csv` (PRODUCTION).

### SoC Accounting (charge η = 0.85; discharge η = 0.92)

| Event | MW | Efficiency | Delta SoC (MWh) | Running SoC (MWh) |
|---|---:|---|---:|---:|
| Start of day (assumed) | — | — | — | 40.0 |
| HE10 Charge | -100 | 0.85 | +85.0 | 125.0 |
| HE11 Charge | -77 | 0.85 | +65.5 | 190.0 (cap) |
| HE12-18 AS Hold | — | — | 0.0 | 190.0 |
| HE19 Discharge | +56 | 0.92 | -60.9 | 129.1 |
| HE20 Discharge | +100 | 0.92 | -108.7 | 20.4 → floor 20.0 |
| End of day | — | — | — | 20.0 |

**HE11 MW derivation**: Gap = 190.0 − 125.0 = 65.0 MWh needed → grid draw = 65.0 / 0.85 = 76.5 → **77 MW** (65.0 / 77 × 100 = 84.4%, within η tolerance; SoC cap at 190.0 MWh).

**HE19 MW derivation**: Reserve for HE20 = 100 / 0.92 = 108.7 MWh → SOC must be ≥ 128.7 MWh entering HE20. Available at HE19: 190.0 − 128.7 = 61.3 MWh → grid output = 61.3 × 0.92 = 56.4 → **56 MW**.

**HE20 verification**: 100 MW → 108.7 MWh depleted → SOC: 129.1 − 108.7 = 20.4 ≈ 20 MWh (minimum). ✓

Total grid purchases (charge): 100 + 77 = **177 MWh**
Total grid sales (discharge): 56 + 100 = **156 MWh**
Realized round-trip efficiency: 156 / 177 = **88.1%**

### Schedule Notes — Hour-by-Hour Rationale

**HE01-03 (Idle)**: WEST_TO_NORTH deep MEDIUM (SCI 0.443-0.456). Overnight peak SCI at HE03 (GR_WEST = 13,603 MW, overnight maximum). GKS MCC est. -$2.5 to -$3.0/MWh — congestion headwind. No PANHANDLE breach (max GR_WEST 13,603 MW, threshold 15,000 MW — 1,397 MW margin). SOC = 40 MWh (limited discharge headroom = 36.8 MWh output). No energy or AS position — structural overnight cheapness does not overcome congestion headwind and limited SOC.

**HE04-06 (Idle)**: WEST_TO_NORTH MEDIUM stable (SCI 0.408-0.450). GKS MCC -$1.5 to -$2.5/MWh. GR_WEST declining but all hours firmly above MEDIUM threshold. OFFPEAK hours (HE04-06) — lowest load of the day (37,226-39,547 MW). Energy is cheap but congestion headwind still applies. Preserve SOC for HE10-11.

**HE07-09 (Idle)**: WEST_TO_NORTH MEDIUM declining (SCI 0.351-0.383). WDPEAK begins at HE07. Solar starts at HE08 (1,176 MW) and ramps sharply to HE09 (13,418 MW). NL drops from 42,451 MW (HE08) to 31,628 MW (HE09) — first sign of duck curve formation. HE09 SCI = 0.351 (barely MEDIUM, 21 MW above threshold). Wait for HE10 — far better economics.

**HE10 (Charge DA, -100 MW)**: NL = 21,165 MW — EXTREME tier, 835 MW below 22,000 MW boundary. Solar 26,905 MW + wind 17,012 MW. GR_WEST = 10,394 MW (SCI 0.348 — just below MEDIUM threshold; duck curve solar absorption temporarily suppresses West congestion). Duck curve congestion driving dominant MCC: GKS MCC est. -$6.0/MWh (analog Jul 26 WDPEAK 21,706 MW = -$5.0 to -$6.0; Sep 14 HE10 is 541 MW deeper at 21,165 MW). DA price likely near-zero or negative. **Charge bid ceiling: $20/MWh. If price clears negative, charge generates revenue — do NOT cancel bid.** HE10 is not the deepest trough (HE11 is); charge full 100 MW here to maximize energy stored.

**HE11 (Charge DA, -77 MW)**: NL = 20,669 MW — EXTREME trough, deepest Sep 2026 WDPEAK Stage 0 record (1,331 MW into EXTREME zone; surpasses Jul 26's 21,706 MW by 1,037 MW). Solar 31,412 MW (approaching HE12 peak of 32,308 MW). GKS MCC est. -$7.0/MWh (deeper trough → larger duck curve compression). DA price near-zero or likely negative. **Charge bid ceiling: $15/MWh (lower ceiling than HE10 because this is the cheapest hour — less headroom needed to clear).** 77 MW partial charge to fill to 190 MWh SOC cap. **CRITICAL: NO AS BID AT HE11 — charge only (Sep 11 learning).**

**HE12-18 (AS Hold, 60 MW NonSpin + 40 MW ECRS)**: Battery at 190 MWh (95% SOC cap). Solar peaks at HE12 (32,308 MW) — NL at second-cheapest point (23,417 MW). WEST_TO_NORTH daytime MEDIUM resumes at HE12 (SCI 0.351) and intensifies through HE18 (SCI 0.420) — this is the novel Sep 14 pattern: West wind sustaining MEDIUM through full WDPEAK afternoon. Stage 0 P(binding HE12-18) = 15-25% (novel; limited analog). NonSpin 60 MW + ECRS 40 MW offered as AS capacity. Zero energy dispatch during AS hold. If ECRS or NonSpin deployed (activated), GKS discharges into West zone with moderate congestion headwind — acceptable given Stage 0 minimum weight and zero option cost. Load peaks at HE17 (86,615 MW) but NL only 34,448 MW — solar still 28,420 MW. Do NOT discharge at HE17 despite load peak; NL scarcity does not materialize until HE19.

**HE19 (Discharge DA, +56 MW)**: NL = 47,352 MW. Solar cliff: 24,222 MW (HE18) → 12,327 MW (HE19) = -11,895 MW in one hour — sharpest solar drop of the day. Wind rising (23,126→23,702 MW = +576 MW) — only modest offset. SOUTH_HOUSTON_IMPORT signal beginning (ramp from HE18 NL base). WEST_TO_NORTH MEDIUM (SCI 0.428, stronger than Sep 12's HE19 SCI 0.352). GKS MCC est. -$1.5/MWh. MW = 56 (constrained by HE20 SOC reservation). **Discharge bid floor: $50/MWh (DA).** Draws 60.9 MWh from storage, leaving 129.1 MWh for HE20.

**HE20 (Discharge DA, +100 MW)**: NL = 56,584 MW — daily NL peak. Solar 1,233 MW (nearly zero — full sunset). Wind 23,423 MW (insufficient to offset 81,926 MW load). Cap-out 9,455 MW. NL ramp HE18→HE20 = +18,906 MW, 971 MW above Jun 17 confirmed binding floor. SOUTH_HOUSTON_IMPORT P(binding) = 22-35% at HE20. If binding: GKS MCC = +$2.0 to +$4.0/MWh (POSITIVE — GKS benefits from Houston import constraint). If not binding: GKS MCC = -$1.5/MWh (West MEDIUM). Expected weighted MCC ≈ -$0.24/MWh (roughly hub-neutral). Monday WDPEAK load context (no weekend discount) supports higher probability vs Sep 12 Saturday analysis. Full 100 MW. **Discharge bid floor: $60/MWh (raised from Sep 12's $55/MWh due to SOUTH_HOUSTON positive MCC conditional — effective GKS LMP expected at or above hub price).**

**HE21-24 (Idle)**: SOC = 20 MWh (minimum). WEST_TO_NORTH intensifies: SCI 0.441 (HE21) → 0.473 (HE24). GKS MCC -$1.0 to -$3.0/MWh headwind. HE24 GR_WEST = 14,122 MW → SCI 0.473 → **D+2 continuity trigger for Sep 15** (third consecutive D+2 trigger in chain: Sep 12→13→14→15). No PANHANDLE breach (14,122 MW, threshold 15,000 MW — 878 MW margin). BESS idle by SOC constraint regardless.

---

## Top / Bottom Hours

**Top 2 DA Discharge** [HIGH directional; DEGRADED magnitude]:
- **HE20**: NL 56,584 MW (daily peak); solar 1,233 MW; cap-out 9,455 MW; SOUTH_HOUSTON binding P22-35% (positive MCC conditional). 100 MW full discharge. Highest-value energy hour with unique positive MCC upside vs Sep 12's guaranteed negative basis.
- **HE19**: NL 47,352 MW; solar cliff -11,895 MW vs HE18; WEST_TO_NORTH MEDIUM (SCI 0.428). 56 MW (constrained to reserve SOC for HE20 full dispatch). NL lower than Sep 12's HE19 (47,352 vs 50,463 MW) — slightly weaker hour; WDPEAK context offsets partially.

**Bottom 2 DA Charge** [HIGH directional]:
- **HE11**: NL = 20,669 MW — EXTREME trough; GKS MCC est. -$7.0/MWh (deepest duck curve compression of the day). 77 MW to fill to 95% SOC cap. Most attractive charge opportunity in Sep 2026 WDPEAK Stage 0 series history.
- **HE10**: NL = 21,165 MW — EXTREME (835 MW into zone); GKS MCC est. -$6.0/MWh. Full 100 MW. Second cheapest; charge first to allow HE11 to be the fill hour.

**RT spike preservation**: SOC fully depleted to 20 MWh after HE20. HE21 (NL 55,138 MW — high) cannot be served regardless. WEST_TO_NORTH re-deepening at HE21-24 (SCI 0.441-0.473) additionally constrains GKS West-zone dispatch even if SOC were available.

---

## DA-RT Spread Strategy

**Energy**:
- HE10-11 (charge): EXTREME duck curve → DA near-zero or negative price locked. DA commitment appropriate. If RT also goes negative (common during extreme solar), DA and RT converge — DA locking avoids RT uncertainty. Ceiling $20/$15/MWh respectively.
- HE19 (discharge): WEST_TO_NORTH MEDIUM (SCI 0.428) creates DA structural elevation (congestion managed in DA). DA commitment preferred vs RT volatility exposure. Floor $50/MWh.
- HE20 (discharge): SOUTH_HOUSTON binding DA settlement would capture constraint premium in DA. Strongly prefer DA. Floor $60/MWh. Monday WDPEAK — no weekend discount to DA scarcity.

**ECRS**: DA mandatory (Rule 1 Jun-Sep). Full DA ECRS 40 MW HE12-18.

**NonSpin**: DA first (zero cost to offer capacity). 60 MW HE12-18. Evening tail AS (HE19-24) skip — SOC depleted and West MEDIUM congestion.

**RRS/Reg-Up/Reg-Down**: Skip. No Smartbidder signal; not warranted in current DEGRADED environment.

---

## Expected Revenue

No quantitative price forecasts (Smartbidder absent Day 49+). All figures are structural range estimates. Sep 08 PRODUCTION ($9,584) used as calibration anchor.

### Revenue Stack

| Source | MW | Hours | Basis | Range ($) |
|---|---:|---:|---|---:|
| DA Energy — HE10 charge cost | -100 | 1 | EXTREME NL 21,165 MW; DA price likely $0-$15/MWh; GKS MCC -$6.0/MWh (effective ≈ zero or negative) | -$0 to -$2,000 (if negative → revenue +$500-+$2,000) |
| DA Energy — HE11 charge cost | -77 | 1 | NL trough 20,669 MW; DA price $0-$10/MWh; GKS MCC -$7.0/MWh | -$0 to -$770 (if negative → revenue) |
| DA Energy — HE19 discharge | +56 | 1 | NL 47,352 MW; WEST_TO_NORTH MEDIUM headwind; floor $50/MWh; est. $60-$160/MWh | +$3,360 to +$8,960 |
| DA Energy — HE20 discharge | +100 | 1 | NL 56,584 MW peak; SOUTH_HOUSTON P22-35%; floor $60/MWh; est. $75-$250/MWh | +$7,500 to +$25,000 |
| **Gross DA Energy** | | | | **+$10,860 to +$35,960** |
| **After RT imbalance (Rule 2 × 0.80)** | | | Rule 2 standard | **+$8,688 to +$28,768** |
| **After charge cost** | | | Net | **+$6,688 to +$28,768** |
| NonSpin HE12-18 (60 MW) | 60 | 7 | Monday WDPEAK uplift vs Sep 12 Saturday; Sept clearing low but better than weekend | +$300 to +$700 |
| ECRS HE12-18 (40 MW) | 40 | 7 | Rule 1 summer mandate; Monday WDPEAK; Sep 08 calibrated $1,381 HE11-18 | +$1,200 to +$2,500 |
| **Total AS** | | | | **+$1,500 to +$3,200** |
| **Total Expected Revenue** | | | | **+$8,188 to +$31,968** |

**Central estimate**: ~$12,000-$17,000 (DEGRADED; Sep 08 calibrated + structural analog. Improved vs Sep 12's $8,000-$12,000 central due to: (1) Monday WDPEAK higher AS clearing; (2) SOUTH_HOUSTON positive MCC conditional at HE20 adding upside; (3) NL spread 35,915 MW is wide. Partially offset by stronger West MEDIUM at HE19 discharge hour vs Sep 12.)

**Scenario analysis**:
- **Base (clean RT execution, Rule 2 × 0.80)**: $6,688-$28,768 energy net + AS $2,350 = ~$9,038-$31,118
- **Degraded (Sep 11 RT mismatch pattern repeats)**: Net energy ~$1,086-$3,600 + AS $1,700 = ~$2,786-$5,300
- **Most likely given Rule 8 unresolved**: $5,000-$17,000
- **SOUTH_HOUSTON binding tail (P22-35%) + ORDC event**: HE20 could clear $150-$300/MWh; GKS MCC +$3-$4 → total $25,000-$40,000+ (assigned <15% probability; Monday WDPEAK + 9,455 MW cap-out + ramp above binding floor is the strongest Sep 2026 evening setup)
- **Negative HE10-11 charge revenue**: If DA clears -$10/MWh at HE10 and -$15/MWh at HE11 → charge earns +$1,000+$1,155 = +$2,155 additional revenue (vs baseline zero cost assumption). Assigned ~25% probability given EXTREME depth and strong solar.

### Benchmarks

| Benchmark | Value | Note |
|---|---|---|
| vs Smartbidder | N/A | Day 49+ unavailable |
| vs Sep 08 actual ($9,584) | Expected +25-75% above | Sep 14 has similar discharge MW but higher NL spread + SOUTH_HOUSTON premium + Monday WDPEAK. Sep 08 had NonSpin HE19-24 dominance ($5,082) which Sep 14 stack misses due to SOC depletion. |
| vs Sep 12 recommendation ($8,000-$12,000 central) | Expected +$2,000-$5,000 | Monday WDPEAK AS uplift + SOUTH_HOUSTON HE20 advantage. Partially offset by HE19 NL lower (47,352 vs 50,463 MW). |
| vs 7-day moving avg | Cannot calculate | No confirmed actuals Sep 07-12 (Tenaska DOWN) |

---

## Risks

| Risk | Level | Mitigation |
|---|---|---|
| **RT dispatch mismatch (Sep 11 pattern)** | HIGH — UNRESOLVED (Rule 8) | Sep 11: high-cost peak charging $89-100/MWh + discharge non-execution. Sep 14 design: explicit charge ceilings ($20/$15/MWh HE10/11), charge-only hours HE10-11 (no AS overlap). Verify charge execution at 10:30 CT. |
| **Smartbidder absent Day 49+** | HIGH | No AS clearing signal; no P(DA>RT). Revenue range very wide ($9k-$32k). Ascend client_secret renewal = P0. |
| **WEST_TO_NORTH daytime MEDIUM (novel pattern HE12-24)** | MEDIUM | No Stage 0 Sep series analog for sustained WDPEAK afternoon MEDIUM. If constraint binds during HE13-17, AS deployment (ECRS activation) creates GKS West-zone dispatch into congestion. Stage 0 minimum weight applied — proceed with AS offering but accept unknown basis risk. |
| **SOUTH_HOUSTON HE20 non-binding (P65-78%)** | MEDIUM | If ramp realized 1,000 MW below forecast, ramp = 17,906 MW (barely below 17,935 MW binding floor) → non-binding. GKS MCC reverts to -$1.5/MWh (West MEDIUM). HE20 net revenue reduced ~$150-$400 vs central estimate. Still dominant discharge hour. |
| **DUCK_CURVE depth uncertainty (single-source)** | MEDIUM | Yes Energy NL single-source. Enverus absent — historically runs 2,000-4,800 MW higher NL on September WDPEAK. If actual NL trough = 22,000-23,000 MW (SEVERE tier vs EXTREME), charge economics moderately less favorable. Price still very low; strategy unchanged. |
| **HE10-11 AS vs Charge confusion (Sep 11 learning)** | HIGH — PREVENTABLE | Sep 14 design: CHARGE ONLY at HE10-11. No AS bid submitted at HE10 or HE11. Repeat failure would cause: (1) AS revenue at HE10-11 ($2,000-$4,000 potential) vs (2) lost charge window → no HE19-20 dispatch capability → Sep 11 outcome. |
| **GR_WEST forecast error (HE08-09 marginal MEDIUM)** | LOW | HE08 GR_WEST = 10,603 MW (SCI 0.355, only 155 MW above 0.350 threshold). If GR_WEST tracks 200 MW below forecast at HE08, overnight MEDIUM window reduces from 9 to 8 hours. No material BESS impact (we're idle HE01-09 regardless). |
| **D+2 continuity (Sep 15 Monday→Tuesday)** | LOW for Sep 14 | HE24 GR_WEST = 14,122 MW (SCI 0.473 — third consecutive D+2 trigger). Sep 15 HE01 likely elevated GR_WEST. Not a Sep 14 operational risk — informs Sep 15 planning: expect overnight West MEDIUM signal again. |
| **Starting SoC assumption wrong** | LOW-MEDIUM | Rule 7 = 40 MWh. If Sep 13 ended at 20 MWh, HE10 charges to 105 MWh only. HE11 then charges to 190 at 100 MW (1hr fully). Adjust: if actual SoC entering HE10 < 40 MWh, extend HE11 to 100 MW. |
| **SOUTH_HOUSTON binding — single-source uncertainty** | MEDIUM | Congestion analyst notes single-source NL ramp uncertainty of 1,000-3,000 MW. If realized ramp 1,000 MW below forecast: 17,906 MW (barely below floor). If 3,000 MW below: 15,906 MW (well below floor). With Enverus absent, cannot cross-validate. Accept 22-35% binding probability but flag as potentially understated if Smartbidder would have applied 1.8x right-tail rule ($12.45 Non-Spin DA threshold). |

---

## Alternative (Stack B — Wind Bust Scenario)

**Activate condition**: By 10:30 CT, if intraday GR_WEST at HE11 is tracking below 9,500 MW (>734 MW below forecast), signaling deeper duck curve than expected AND stronger evening ramp.

**Stack B changes vs Stack A**:
- HE11: Extend charge to 100 MW (instead of 77 MW) → SOC 190+ MWh (cap 190)
- HE19: Increase to 75 MW (instead of 56 MW) → SOC entering HE20 = 190 - 75/0.92 = 190 - 81.5 = 108.5 MWh (slightly below HE20 reservation; may need to reduce HE20 to 90 MW)
  OR: Keep HE19 at 56 MW (SOC math unchanged)
- HE20: Raise discharge floor to $75/MWh (stronger scarcity signal)
- Revenue estimate: +$13,000-$22,000 central (deeper duck → more negative charge → better economics; stronger evening scarcity → higher HE20 price)

**Stack B revenue estimate**:
- Energy net: +$12,000-$25,000 (charge potentially revenue-generating; HE20 $80-$200+/MWh)
- AS: +$1,500-$3,000
- Total: **+$13,500-$28,000**

---

## Key Strategic Differences from Sep 12 Filing

| Decision | Sep 12 (Saturday WEPEAK) | Sep 14 (Monday WDPEAK) | Rationale |
|---|---|---|---|
| Day type | WEPEAK | **WDPEAK** | +15-25% AS clearing uplift; higher commercial load |
| NL trough | HE10 = 18,115 MW (EXTREME, -1,885 MW) | **HE11 = 20,669 MW (EXTREME, -1,331 MW)** | Sep 14 slightly less extreme; still WDPEAK Stage 0 record |
| NL peak | HE20 = 57,625 MW | **HE20 = 56,584 MW** | Sep 14 NL peak slightly lower (wind 23,423 MW vs 20,682 MW) |
| GR_WEST overnight | 15,160 MW HE01 (PANHANDLE breach) | **13,235 MW HE01 (deep MEDIUM, no breach)** | Sep 14 less extreme overnight congestion |
| GKS MCC at HE20 discharge | -$1.0/MWh (West MEDIUM only) | **-$0.24/MWh expected (SOUTH_HOUSTON offset)** | KEY ADVANTAGE: SOUTH_HOUSTON conditional positive partially neutralizes West headwind |
| GKS MCC at HE19 discharge | -$0.7/MWh (SCI 0.352) | **-$1.5/MWh (SCI 0.428)** | Sep 14 stronger West MEDIUM at first discharge hour |
| Daytime West MEDIUM | NEGLIGIBLE (SCI 0.286-0.328) | **MEDIUM all hours HE12-24 (novel pattern)** | Sep 14 has unknown analog daytime congestion risk for AS |
| Discharge floors | HE19 $50, HE20 $55/MWh | **HE19 $50, HE20 $60/MWh** | HE20 raised due to SOUTH_HOUSTON positive MCC potential |
| Revenue central | $8,000-$12,000 | **$12,000-$17,000** | Monday WDPEAK + SOUTH_HOUSTON premium + wider AS clearing |

---

*Authoritative copy: `reports/daily/bess-optimizer/2026-09-14.md`*
*History record: `memory/bess-optimizer/history/2026-09-13.md`*
*JSON schedule: `shared/data/forecasts/bess-optimizer/2026-09-14.json`*
*Filed by: bess-optimizer | 2026-09-13 daily cycle*
*Data sources: PARTIAL — Yes Energy BidClose PRODUCTION (24 rows confirmed); Smartbidder ABSENT Day 49+; Enverus/AG2 ABSENT; AS playbook ABSENT; Tenaska DOWN 43+ flowdays; Sep 08 PRODUCTION ($9,584) most recent confirmed*
*Congestion grade: THREE-SIGNAL EXTREME (Stage 0 provisional, minimum decision weight)*
