# GKS BESS — D+1 (2026-09-15) Optimal Revenue Stack

**Generated**: 2026-09-14 (daily cycle)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh — node GKS_BESS_A_UNIT1
**Day type**: Monday WDPEAK (HE07-22 PEAK; HE01-06, HE23-24 OFFPEAK)
**Congestion grade**: TWO-SIGNAL HIGH-UNCERTAINTY (DUCK_CURVE SEVERE-TO-EXTREME + WEST_TO_NORTH_345 OVERNIGHT MEDIUM; SOUTH_HOUSTON_IMPORT HE20 tail P15-28%)
**Filed by**: bess-optimizer

---

## DATA SOURCE STATUS

| Source | Status | Impact |
|---|---|---|
| Yes Energy BidClose | UNAVAILABLE — rate-limit error; zero rows fetched for Sep 15 | No production NL / Solar / Wind / Cap-out data; Sep 14 structural analog is sole NL basis |
| Market Analyst | ESTIMATED (D+2 continuity heuristic) — `shared/data/forecasts/market-view/2026-09-15.md` | Price direction incorporated; 4× data void acknowledged; all figures directional only |
| Congestion Analyst | ESTIMATED (Stage 0 provisional; zero direct Sep 15 input data) — `shared/data/forecasts/congestion/2026-09-15.md` | MCC directional signal; minimum Stage 0 weight per protocol; CI widened ±8-20 ppt vs normal cycle |
| Smartbidder | ABSENT — MSAL client_secret expired Day 51+ | No DA/RT price forecast; no P(DA>RT); no AS clearing price signal |
| AS Playbook Prior | ABSENT — `shared/data/forecasts/as-playbook/2026-09-15.json` does not exist | Self-judgment mode per system prompt; no prior to anchor |
| Tenaska PTP (actuals) | DOWN — 44+ flowdays pending | Starting SoC assumed per Rule 7; Sep 08 PRODUCTION ($9,584) is most recent confirmed actual |
| Enverus / AG2 | ABSENT this cycle | No cross-validation on NL, solar, or ramp forecast |

> **Rule 8 (RT dispatch mismatch) ACTIVE**: Sep 11 learnings confirm GKS may execute a schedule different from the recommendation (high-cost peak charging, delayed discharge). Charge ceilings and discharge floors are explicitly constrained to enforce structural intent. HE10-11 designated CHARGE ONLY — no AS bid overlaps.

> **Rule 7 (Starting SoC)**: Assumed 40 MWh. If actual Sep 14 ending SoC differs, scale HE10 or HE11 charge MW accordingly (see adjustment note in SoC accounting section).

> **Data void alert**: This is the first Sep 2026 Stage 0 WDPEAK cycle filed with ZERO direct Sep 15 input data. All figures are D+2 continuity heuristic + Sep 14 same-day-type structural analog. CI widened to ±8-20 ppt on all probabilities, ±5-15% on NL estimates. All downstream execution should treat all figures as directional ranges only.

---

## Optimization Process

### Step 1: Inputs Collected

All six required inputs loaded. Key Sep 15 structural context:
- TWO-SIGNAL HIGH-UNCERTAINTY congestion grade — FIRST Stage 0 Sep 2026 WDPEAK cycle with zero direct data
- D+2 continuity chain Day 4: Sep 14 HE24 GR_WEST = 14,121.7 MW (SCI 0.473 — highest anchor in chain; fourth consecutive D+2 trigger Sep 12→13→14→15, first 4-day chain in Sep 2026 Stage 0 series)
- NL trough est. HE10-12: 21,000-23,500 MW (SEVERE to EXTREME range; P(EXTREME <22,000 MW) = 35-50%; Sep 14 analog HE11 = 20,669 MW)
- Solar est. HE11-13: 31,000-33,000 MW (Sep 14 analog HE12 = 32,308 MW — September solar structure stable day-over-day)
- Evening NL peak est. HE20: 54,000-57,000 MW (Sep 14 analog = 56,584 MW)
- Evening ramp est. HE18→HE20: +17,000-19,000 MW (Sep 14 analog +18,906 MW, 971 MW above binding floor)
- GR_WEST HE01 est.: 13,500-14,500 MW (SCI 0.452-0.486; higher anchor than Sep 14 HE01 actual 13,235 MW)
- WEST_TO_NORTH overnight P(binding HE01-09) = 25-38% (slightly elevated vs Sep 14 actual range 22-32% — stronger D+2 SCI anchor 0.473 vs Sep 14's 0.424-0.443 chain entries)
- PANHANDLE_EXPORT HE01-03: P = 3-8% (VERY LOW; GR_WEST central 13,500-14,500 MW, 500-1,500 MW below 15,000 MW threshold — closest margin in Stage 0 series history)
- P(SOUTH_HOUSTON HE20 binding) = 15-28% (vs Sep 14's 22-35%; lower conviction due to zero direct NL ramp data)
- AS Playbook prior: ABSENT — self-judgment mode

### Step 2: Hourly Price View

No quantitative DA/RT price forecasts (Smartbidder absent Day 51+). Direction derived from NL shape (Sep 14 analog), solar/wind (D+2 continuity + analog), and congestion signals. All NL, Solar, GR_WEST, and SCI figures are ESTIMATED.

| Period | HE | NL est. (MW) | Solar est. (MW) | GR_WEST est. (MW) | SCI est. | Price Direction | Strategy Bias |
|---|:---:|---:|---:|---:|---:|---|---|
| Overnight — deep MEDIUM | HE01-03 | 38,000-44,000 | 0 | 13,500-14,500 | 0.452-0.486 | Low-moderate; WEST_TO_NORTH deep MEDIUM (strongest overnight in chain; SCI 0.452-0.486); GKS MCC -$2.5 to -$3.5/MWh; PANHANDLE tail P3-8% | IDLE |
| Overnight — stable MEDIUM | HE04-06 | 37,500-40,000 | 0 | 12,500-14,000 | 0.419-0.469 | Low; GR_WEST declining but above MEDIUM threshold; GKS MCC -$1.5 to -$2.5/MWh | IDLE |
| Morning transition | HE07-09 | 32,000-43,000 | 0-~13,000 | 10,500-12,000 | 0.352-0.402 | Moderate declining; solar ramps sharply at HE09 dropping NL; GKS MCC -$0.8 to -$1.5/MWh | IDLE — wait for HE10 |
| **SEVERE-EXTREME duck — HE10** | **HE10** | **~22,000** | **~27,000** | **~10,500** | **~0.352** | **SEVERE-EXTREME zone; solar ~27,000 MW; near-zero or negative DA price expected; GKS MCC -$5.0 to -$7.5/MWh** | **CHARGE PRIORITY** |
| **Trough — HE11** | **HE11** | **~21,500** | **~31,000** | **~10,200** | **~0.341** | **Analog trough (P(EXTREME)=35-50%); solar approaching peak; GKS MCC -$5.0 to -$8.0/MWh** | **CHARGE PRIORITY** |
| Solar peak plateau | HE12-14 | 24,000-31,000 | 31,000-33,000 | 10,000-11,000 | 0.335-0.368 | Low; WEST_TO_NORTH daytime MEDIUM analog (Sep 14 novel pattern); GKS MCC -$1.5 to -$2.0/MWh | AS HOLD |
| Afternoon buildup | HE15-18 | 32,500-38,000 | 10,000-29,000 | 11,500-12,500 | 0.385-0.419 | Rising; load peaking ~HE17 (est. 86,000-88,000 MW) but NL only ~35,000 MW (solar active); daytime MEDIUM West; GKS MCC -$1.5 to -$2.5/MWh | AS HOLD — do NOT discharge |
| **Solar cliff + NL ramp** | **HE19** | **~48,000** | **~12,000** | **~13,000** | **~0.435** | **High; solar cliff ~-12,000 MW vs HE18; SOUTH_HOUSTON building; GKS MCC -$1.5 to -$2.0/MWh** | **DISCHARGE — partial** |
| **NL peak + SOUTH_HOUSTON** | **HE20** | **~55,500** | **~1,000** | **~13,000** | **~0.435** | **Daily NL peak analog; SOUTH_HOUSTON P15-28%; GKS MCC +$1.5 to +$3.0/MWh conditional; FULL DISCHARGE** | **DISCHARGE — full 100 MW** |
| Post-peak wind surge | HE21-24 | 43,500-54,000 | 0 | 13,500-14,000 | 0.452-0.469 | Declining; wind surging; West MEDIUM re-deepening; D+3 trigger watch HE24; GKS MCC -$1.5 to -$3.0/MWh | IDLE — SoC depleted |

### Step 3: Top / Bottom Hours

**Top 2 DA Energy Discharge Hours** [MEDIUM-HIGH directional; DEGRADED magnitude — zero direct data]:

- **HE20**: NL analog ~55,500 MW (daily peak; range 54,000-57,000 MW); solar ~1,000 MW; SOUTH_HOUSTON_IMPORT analog ramp +17,000-19,000 MW (P15-28% binding — lower conviction than Sep 14's 22-35% due to zero direct NL ramp data). GKS MCC +$1.5 to +$3.0/MWh POSITIVE conditional. Expected weighted MCC: P(binding 0.22) × +$2.5 + P(not binding 0.78) × -$1.5 ≈ -$0.6/MWh (near-neutral, with upside tail). Full 100 MW discharge.
- **HE19**: NL analog ~48,000 MW; solar cliff est. -12,000 MW vs HE18 — sharpest solar drop of the day; first scarcity-tier hour. WEST_TO_NORTH MEDIUM (SCI est. ~0.435, comparable to Sep 14 HE19 SCI 0.428). GKS MCC est. -$1.5 to -$2.0/MWh. Partial discharge constrained by HE20 SOC reservation.

**Note on HE21**: NL ~54,000 MW (high) but SOC = 20 MWh (minimum floor after HE19-20 discharge). Wind surging; West MEDIUM re-deepening (SCI ~0.452). IDLE by constraint.

**Bottom 2 DA Energy Charge Hours** [HIGH directional; DEGRADED magnitude]:

- **HE11**: NL analog ~21,500 MW — estimated trough (P(EXTREME <22,000 MW) = 35-50%); solar ~31,000 MW. GKS MCC est. -$5.0 to -$8.0/MWh. 77 MW partial charge to fill to 190 MWh SOC cap. Most attractive estimated charge hour.
- **HE10**: NL analog ~22,000 MW — SEVERE-EXTREME zone; solar ~27,000 MW. GKS MCC est. -$5.0 to -$7.5/MWh. Full 100 MW charge first — second cheapest estimated hour; charge first to maximize energy stored.

**Why not charge at HE09?** NL analog ~32,000 MW — ~10,500 MW above trough; structurally more expensive. GKS MCC only -$0.8 to -$1.5/MWh (morning transition, not duck curve). No incentive.

**Why not charge overnight (HE01-09)?** WEST_TO_NORTH deep MEDIUM (SCI est. 0.452-0.486 — STRONGER than Sep 14 overnight actual 0.408-0.456). GKS MCC -$2.5 to -$3.5/MWh — greater congestion headwind than Sep 14. Duck canyon HE10-11 offers estimated 75-85% better charge economics. Preserve SOC for HE10-11.

**RT spike preservation**: SOC fully depleted to 20 MWh after HE20 discharge. HE21 (NL ~54,000 MW — high) cannot be served regardless of price. West MEDIUM re-deepening at HE21-24 additionally constrains GKS West-zone dispatch.

### Step 4: DA-RT Spread Analysis

| Product | Signal | Confidence | Decision |
|---|---|---|---|
| Energy HE10 charge | SEVERE-EXTREME duck (NL ~22,000 MW est.); GKS MCC -$5.0 to -$7.5/MWh; near-zero or negative DA price analog | HIGH directional; DEGRADED magnitude (analog only; no production data) | DA charge bid; ceiling $20/MWh. If price clears negative → revenue, do NOT cancel |
| Energy HE11 charge | Trough analog ~21,500 MW; GKS MCC -$5.0 to -$8.0/MWh; deepest estimated hour | HIGH directional; DEGRADED magnitude | DA charge bid; ceiling $15/MWh. Negative price likely → accept revenue |
| Energy HE19 discharge | NL ~48,000 MW est.; WEST_TO_NORTH MEDIUM (SCI ~0.435, slightly above Sep 14 HE19 SCI 0.428); solar cliff; GKS MCC -$1.5 to -$2.0/MWh headwind | MEDIUM | DA discharge bid; floor $50/MWh |
| Energy HE20 discharge | NL ~55,500 MW daily peak analog; SOUTH_HOUSTON_IMPORT P(binding) 15-28%; GKS MCC conditional positive; Monday WDPEAK | MEDIUM (lower than Sep 14 due to zero direct NL ramp data) | DA discharge bid; floor $60/MWh |
| NonSpin HE12-18 | AS-only capacity; Monday WDPEAK → better clearing than weekend; zero cost to offer | LOW-MEDIUM | DA NonSpin 60 MW; AS bid only (no energy overlap) |
| ECRS HE12-18 | Rule 1 summer mandate (Jun-Sep); Monday WDPEAK; last Sep 2026 day of summer window approaching | MEDIUM | DA ECRS 40 MW; AS bid only (no energy overlap) |
| HE10-11 AS bid | EXPLICITLY EXCLUDED per Sep 11 learning / Rule 8 — charge and AS on same HE caused schedule confusion and Sep 11 execution failure | N/A | No AS bid at HE10-11. CHARGE ONLY. |
| RRS / Reg-Up / Reg-Down | No clearing signal (Smartbidder absent Day 51+); not warranted | VERY LOW | Skip all |
| Overnight / Post-discharge AS | WEST_TO_NORTH MEDIUM HE01-09 (stronger headwind than Sep 14); SOC = 20 MWh minimum HE21-24 | VERY LOW | Skip |

**DA-RT energy signal**:
- Charge (HE10-11): SEVERE-to-EXTREME duck canyon → DA near-zero or negative price locked. DA commitment appropriate. RT uncertainty during extreme solar periods adds risk; DA locks in floor.
- Discharge (HE19-20): DA locks scarcity premium. SOUTH_HOUSTON HE20 binding would improve DA settlement. DA commit for discharge.
- ECRS: DA mandatory (Rule 1). NonSpin: DA first (zero cost).

**Congestion-driven adjustment vs Sep 14**:

| Item | Sep 14 (production data) | Sep 15 (analog estimate) | Adjustment |
|---|---|---|---|
| GR_WEST HE01 | 13,235 MW (actual) | 13,500-14,500 MW (est.) | Slightly higher overnight central estimate; stronger West MEDIUM headwind overnight |
| Duck curve depth | HE11 = 20,669 MW EXTREME (confirmed) | HE11 est. ~21,500 MW (P(EXTREME) 35-50%) | Sep 15 may be slightly shallower; charge economics slightly less extreme in base case |
| GKS MCC at charge | -$6.0 to -$7.0/MWh (HE10-11) | -$5.0 to -$8.0/MWh (HE10-11) | Wider CI; central slightly lower due to shallower trough estimate |
| SOUTH_HOUSTON P(binding) | 22-35% | 15-28% | Lower conviction; zero direct NL ramp data inflates CI |
| Discharge floor HE20 | $60/MWh | **$60/MWh (unchanged)** | SOUTH_HOUSTON positive MCC conditional preserved; maintain floor |

### Step 5: Revenue Stack Scenarios

**Stack A (Primary — SEVERE-to-EXTREME Duck Charge + AS Hold + Evening Discharge)**

Charge HE10 (-100 MW) + HE11 (-77 MW) → AS hold HE12-18 (60 MW NonSpin + 40 MW ECRS) → Discharge HE19 (+56 MW) + HE20 (+100 MW). SOC: 40 → 125 → 190 → 129.1 → 20 MWh.

Captures: (1) SEVERE-to-EXTREME duck canyon charge at lowest 2 estimated hours; (2) ECRS Rule 1 + NonSpin zero-cost AS offering; (3) full 100 MW at daily NL peak analog with SOUTH_HOUSTON conditional upside (P15-28%); (4) Monday WDPEAK AS clearing uplift vs weekend.

**Stack B (Alternative — Wind Bust / Higher-Volatility Day)**

Activate if intraday GR_WEST at HE11 tracks below 9,800 MW (>648 MW below MEDIUM threshold of 10,448 MW), signaling deeper duck curve AND stronger evening ramp than analog.

Stack B changes vs Stack A:
- HE11: Extend to 100 MW if SoC headroom allows (SOC cap still 190 MWh — only relevant if starting SoC > 40 MWh)
- HE19: Increase to 75 MW (raise if HE20 SOC math allows: SoC must remain ≥ 128.7 MWh entering HE20)
- HE20: Raise discharge floor to $75/MWh (stronger scarcity signal)
- Revenue estimate: +$13,000-$25,000 central (deeper duck → more negative charge; stronger evening scarcity → higher HE20 price)

**Stack C (AS-Only Contingency — extreme negative price at HE10-11)**

If intraday data or SCED signals show DA clearing -$30/MWh or worse at HE10-11 (rare extreme), the charge itself becomes a significant revenue source. No schedule change required — Stack A DA charge bids already capture this automatically (bid ceiling $20/$15/MWh does not prevent clearing at negative prices).

### Step 6: Final Recommendation

**Primary: Stack A.** Reasoning:
1. Sep 15 is the same Monday WDPEAK day type as Sep 14. Sep 14 produced the widest WDPEAK NL spread in Sep 2026 Stage 0 series history (35,915 MW). Sep 15 analog implies similar 30,000-36,000 MW spread — energy arbitrage remains the dominant value driver.
2. Duck curve SEVERE-to-EXTREME (P55-70% SEVERE or deeper; P35-50% EXTREME) at HE10-11 creates very low or negative DA charge prices. GKS MCC amplifies charge economics by estimated -$5 to -$8/MWh. Charge is nearly free or revenue-generating in base case.
3. SOUTH_HOUSTON HE20 binding probability (15-28%) provides conditional positive MCC upside at the primary revenue hour. Lower than Sep 14's 22-35% but still meaningful given Monday WDPEAK load structure analog.
4. Monday WDPEAK AS clearing expected 15-25% above weekend — Rule 1 ECRS + NonSpin zero-cost offering unchanged.
5. Stronger overnight West MEDIUM (SCI 0.452-0.486) is a HEADWIND, not an opportunity — confirms IDLE is correct overnight.
6. Data void prevents quantitative confidence. Structural analogy is the strongest available signal; apply minimum Stage 0 weight to all estimates.

**Stack B (conditional)**: Activate only if GR_WEST tracks below 9,800 MW at HE11 by 10:30 CT intraday check.

### Step 7: Self-Review (Sep 14 recommendation vs actuals)

Sep 14 actuals: UNAVAILABLE — Tenaska PTP DOWN (44+ flowdays pending). Cannot verify Sep 14 charge/discharge execution.

Sep 11 learnings (applied through Sep 14, perpetuated to Sep 15 design):
1. **Sep 11 learning (HE10-11 CHARGE ONLY)**: Applied to Sep 14 design; perpetuated unchanged to Sep 15. No AS bid at HE10-11.
2. **Sep 11 learning (charge bid ceiling)**: $20/MWh HE10, $15/MWh HE11 explicit ceiling bids maintained. Prevents SCED placing high-cost charge in afternoon peak hours (Sep 11 $89-100/MWh loss event).
3. **Sep 14 verification**: Pending — will complete when Tenaska actuals become available.
4. **Sep 15 structural confidence**: D+2 chain Day 4 same-day-type analog (Sep 14 → Sep 15 both Monday WDPEAK) is the highest-confidence analog available in Sep 2026 Stage 0 series, despite zero direct data. Sep 14 design verified conceptually valid for Sep 15 carryover.

---

## Recommendation (Primary — Stack A)

**Strategy**: Monday WDPEAK — SEVERE-to-EXTREME Duck Canyon Charge HE10-11 + AS Hold HE12-18 + Evening Discharge HE19-20

**Starting SoC**: 40 MWh (ASSUMED — Tenaska actuals unavailable; Rule 7 default)
**SoC source**: ASSUMED

### Hourly Schedule

| HE | Mode | Energy MW | SoC Before (MWh) | SoC After (MWh) | NonSpin MW | ECRS MW | RRS | RegUp | RegDn | GKS MCC est. | NL est. (MW) |
|:---:|:---|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|---:|
| 01 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$3.0 | ~43,000 |
| 02 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$3.0 | ~40,000 |
| 03 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$3.5 | ~38,000 |
| 04 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$2.5 | ~37,500 |
| 05 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$2.0 | ~38,000 |
| 06 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$1.5 | ~40,000 |
| 07 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$1.0 | ~42,500 |
| 08 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$1.0 | ~43,000 |
| 09 | Idle | 0 | 40.0 | 40.0 | 0 | 0 | 0 | 0 | 0 | -$1.5 | ~32,000 |
| **10** | **Charge DA** | **-100** | **40.0** | **125.0** | **0** | **0** | **0** | **0** | **0** | **-$5.5** | **~22,000** |
| **11** | **Charge DA** | **-77** | **125.0** | **190.0** | **0** | **0** | **0** | **0** | **0** | **-$6.5** | **~21,500** |
| 12 | AS Hold | 0 | 190.0 | 190.0 | 60 | 40 | 0 | 0 | 0 | -$1.5 | ~24,000 |
| 13 | AS Hold | 0 | 190.0 | 190.0 | 60 | 40 | 0 | 0 | 0 | -$2.0 | ~28,000 |
| 14 | AS Hold | 0 | 190.0 | 190.0 | 60 | 40 | 0 | 0 | 0 | -$2.0 | ~31,000 |
| 15 | AS Hold | 0 | 190.0 | 190.0 | 60 | 40 | 0 | 0 | 0 | -$2.0 | ~32,500 |
| 16 | AS Hold | 0 | 190.0 | 190.0 | 60 | 40 | 0 | 0 | 0 | -$2.0 | ~33,500 |
| 17 | AS Hold | 0 | 190.0 | 190.0 | 60 | 40 | 0 | 0 | 0 | -$2.0 | ~35,000 |
| 18 | AS Hold | 0 | 190.0 | 190.0 | 60 | 40 | 0 | 0 | 0 | -$1.5 | ~38,000 |
| **19** | **Discharge DA** | **+56** | **190.0** | **129.1** | **0** | **0** | **0** | **0** | **0** | **-$1.8** | **~48,000** |
| **20** | **Discharge DA** | **+100** | **129.1** | **20.0** | **0** | **0** | **0** | **0** | **0** | **+$1.0*** | **~55,500** |
| 21 | Idle | 0 | 20.0 | 20.0 | 0 | 0 | 0 | 0 | 0 | -$1.5 | ~54,000 |
| 22 | Idle | 0 | 20.0 | 20.0 | 0 | 0 | 0 | 0 | 0 | -$2.0 | ~51,000 |
| 23 | Idle | 0 | 20.0 | 20.0 | 0 | 0 | 0 | 0 | 0 | -$2.5 | ~47,500 |
| 24 | Idle | 0 | 20.0 | 20.0 | 0 | 0 | 0 | 0 | 0 | -$2.5 | ~43,500 |

*HE20 GKS MCC +$1.0 est. = weighted average: P(binding 0.22) × +$2.5 + P(not binding 0.78) × -$1.5 = +$0.55 − $1.17 ≈ -$0.62 (near-neutral); +$1.0 represents mid-conditional-binding scenario. True expected MCC is near-neutral to slightly negative — lower positive probability than Sep 14 (P15-28% vs P22-35%).*

GKS MCC estimates: Stage 0 directional inference only — D+2 continuity + Sep 14 structural analog. Zero direct Sep 15 data. Apply minimum Stage 0 provisional weight. All values are heuristic analogs.

NL values: ALL ESTIMATED from Sep 14 structural analog (same Monday WDPEAK day type) + D+2 continuity heuristic. Not production data. Accuracy ±5-15%.

### SoC Accounting (charge η = 0.85; discharge η = 0.92)

| Event | MW | Efficiency | Delta SoC (MWh) | Running SoC (MWh) |
|---|---:|---|---:|---:|
| Start of day (assumed) | — | — | — | 40.0 |
| HE10 Charge | -100 | 0.85 | +85.0 | 125.0 |
| HE11 Charge | -77 | 0.85 | +65.5 | 190.5 → cap 190.0 |
| HE12-18 AS Hold | — | — | 0.0 | 190.0 |
| HE19 Discharge | +56 | 0.92 | -60.9 | 129.1 |
| HE20 Discharge | +100 | 0.92 | -108.7 | 20.4 → floor 20.0 |
| End of day | — | — | — | 20.0 |

**HE11 MW derivation**: Gap = 190.0 − 125.0 = 65.0 MWh needed → grid draw = 65.0 / 0.85 = 76.5 → **77 MW** (65.0 / 77 × 100 = 84.4%, within η tolerance; SoC cap at 190.0 MWh).

**HE19 MW derivation**: Reserve for HE20 = 100 / 0.92 = 108.7 MWh → SoC must be ≥ 128.7 MWh entering HE20. Available at HE19: 190.0 − 128.7 = 61.3 MWh → grid output = 61.3 × 0.92 = 56.4 → **56 MW**.

**HE20 verification**: 100 MW → 108.7 MWh depleted → SoC: 129.1 − 108.7 = 20.4 ≈ 20 MWh (minimum). ✓

**Rule 7 adjustment note**: If actual Sep 14 ending SoC was 20 MWh (not 40 MWh), HE10 charges to 105 MWh only. Extend HE11 to 100 MW full charge (105 + 85 = 190 MWh). Same total charge energy; SoC math unchanged at end of HE11.

Total grid purchases (charge): 100 + 77 = **177 MWh**
Total grid sales (discharge): 56 + 100 = **156 MWh**
Realized round-trip efficiency: 156 / 177 = **88.1%**

### Schedule Notes — Hour-by-Hour Rationale

**HE01-03 (Idle)**: WEST_TO_NORTH deep MEDIUM (SCI est. 0.452-0.486 — highest overnight block in Sep 2026 Stage 0 series; driven by D+2 continuity chain Day 4 carry-in from Sep 14 HE24 SCI 0.473). GR_WEST central estimate 13,500-14,500 MW — the closest in the series to the 15,000 MW PANHANDLE_EXPORT threshold (500-1,500 MW margin; P(breach) = 3-8%). GKS MCC est. -$2.5 to -$3.5/MWh — stronger overnight congestion headwind than Sep 14 (SCI 0.443-0.456 actual). No energy or AS position. Overnight cheapness does not overcome the larger congestion headwind. SOC = 40 MWh (limited discharge headroom).

**HE04-06 (Idle)**: WEST_TO_NORTH MEDIUM stable (SCI est. 0.419-0.469). GKS MCC -$1.5 to -$2.5/MWh. GR_WEST declining from overnight peak but all hours firmly above MEDIUM threshold (12,500-14,000 MW est.). OFFPEAK hours — lowest load of the day (est. 37,500-40,000 MW). Energy cheap but congestion headwind applies. Preserve SOC for HE10-11 duck canyon.

**HE07-09 (Idle)**: WEST_TO_NORTH MEDIUM declining (SCI est. 0.352-0.402). WDPEAK begins HE07. Solar starts ~HE08 (small) and ramps sharply to ~13,000 MW at HE09. NL drops from ~43,000 MW (HE08) to ~32,000 MW (HE09) — duck curve formation beginning. HE09 SCI est. ~0.358 (above MEDIUM threshold but declining). Charge economics ~10,000 MW above trough; waiting for HE10-11 offers estimated 75-85% better charge price. IDLE.

**HE10 (Charge DA, -100 MW)**: NL est. ~22,000 MW — SEVERE-EXTREME zone (central estimate; range 21,000-23,500 MW). Solar est. ~27,000 MW + wind ongoing (~22,000 MW). GR_WEST est. ~10,500 MW (SCI ~0.352 — duck curve solar absorption moderating West congestion). Duck curve compression: GKS MCC est. -$5.0 to -$7.5/MWh. DA price likely near-zero or negative. **Charge bid ceiling: $20/MWh. If price clears negative, charge generates revenue — do NOT cancel bid.** HE10 is estimated not to be the deepest trough (HE11 is); charge full 100 MW here to maximize energy stored and leave HE11 as partial fill. **CHARGE ONLY — no AS bid (Rule 8 / Sep 11 learning).**

**HE11 (Charge DA, -77 MW)**: NL est. ~21,500 MW — analog trough hour (P(EXTREME <22,000 MW) = 35-50%; P(SEVERE, NL 22,000-25,000 MW) = 25-35%). Solar est. ~31,000 MW (approaching peak). GKS MCC est. -$5.0 to -$8.0/MWh (deepest duck curve compression estimated for the day). DA price near-zero or likely negative. **Charge bid ceiling: $15/MWh (lower ceiling than HE10 — cheapest estimated hour).** 77 MW partial charge fills to 190 MWh SOC cap. **CRITICAL: NO AS BID AT HE11 — charge only (Rule 8; Sep 11 learning preventing AS/charge confusion).**

**HE12-18 (AS Hold, 60 MW NonSpin + 40 MW ECRS)**: Battery at 190 MWh (95% SOC cap). Solar peaks ~HE12-13 (est. 31,000-33,000 MW analog). WEST_TO_NORTH daytime MEDIUM analog resumes at HE12 (SCI est. 0.335 — near-minimum as solar absorbs West congestion) and intensifies through HE18 (SCI est. 0.419) — same novel Sep 14 daytime MEDIUM pattern continuing. Stage 0 P(binding HE12-18) = 12-22% (limited analog; Sep 14 was novel). NonSpin 60 MW + ECRS 40 MW offered as AS capacity. Zero energy dispatch. Load peaks ~HE17 (est. 86,000-88,000 MW) but NL only ~35,000 MW (solar still 20,000-25,000 MW at HE17 analog) — NL scarcity does NOT materialize until HE19. Do NOT discharge at HE17 despite load peak.

**HE19 (Discharge DA, +56 MW)**: NL est. ~48,000 MW. Solar cliff: est. ~24,000 MW (HE18) → ~12,000 MW (HE19) = ~-12,000 MW — sharpest solar drop of the day (Sep 14 analog: -11,895 MW). Wind est. steady ~23,000 MW (modest offset). SOUTH_HOUSTON_IMPORT signal building (analog from Sep 14 ramp structure). WEST_TO_NORTH MEDIUM (SCI est. ~0.435, comparable to Sep 14 HE19 SCI 0.428 — similar congestion headwind). GKS MCC est. -$1.5 to -$2.0/MWh. MW = 56 (constrained by HE20 SOC reservation). **Discharge bid floor: $50/MWh (DA).** Draws 60.9 MWh from storage, leaving 129.1 MWh for HE20.

**HE20 (Discharge DA, +100 MW)**: NL est. ~55,500 MW — daily NL peak analog (range 54,000-57,000 MW). Solar ~1,000 MW (near sunset). Wind est. ~23,000 MW. NL ramp HE18→HE20 analog: +17,000-19,000 MW (Sep 14 actual +18,906 MW, 971 MW above Jun 17 binding floor — same structure expected). SOUTH_HOUSTON_IMPORT P(binding) = 15-28% at HE20. If binding: GKS MCC = +$1.5 to +$3.0/MWh (POSITIVE). If not binding: GKS MCC = -$1.0 to -$2.0/MWh (West MEDIUM). Expected weighted MCC ≈ -$0.6/MWh (near-neutral). Monday WDPEAK load context supports better clearing than weekend. Full 100 MW. **Discharge bid floor: $60/MWh** (maintained from Sep 14; SOUTH_HOUSTON conditional positive MCC potential preserved despite lower P than Sep 14).

**HE21-24 (Idle)**: SOC = 20 MWh (minimum floor). WEST_TO_NORTH intensifies: SCI est. 0.452-0.469 range. GKS MCC -$1.5 to -$3.0/MWh headwind. HE24 D+3 trigger evaluation: if GR_WEST est. ≥ 10,448 MW (SCI ≥ 0.350 — D+3 trigger probability 40-55% per congestion analyst), chain extends to Sep 16 (Tuesday WDPEAK; would be fifth consecutive trigger — unprecedented in Sep 2026 Stage 0 series). BESS idle by SOC constraint regardless of price.

---

## Top / Bottom Hours

**Top 2 DA Discharge** [MEDIUM-HIGH directional; DEGRADED magnitude]:
- **HE20**: NL analog ~55,500 MW (daily peak); solar ~1,000 MW; SOUTH_HOUSTON P15-28% (conditional positive MCC); Monday WDPEAK load context. 100 MW full discharge. Primary revenue window — slightly lower confidence than Sep 14 but same structural position.
- **HE19**: NL analog ~48,000 MW; solar cliff ~-12,000 MW vs HE18; WEST_TO_NORTH MEDIUM (SCI ~0.435). 56 MW (constrained to reserve SOC for HE20 full dispatch).

**Bottom 2 DA Charge** [HIGH directional; DEGRADED magnitude]:
- **HE11**: NL analog ~21,500 MW — estimated trough; GKS MCC est. -$5.0 to -$8.0/MWh. 77 MW fill charge. Most attractive estimated charge hour in Sep 15 analog.
- **HE10**: NL analog ~22,000 MW — SEVERE-EXTREME zone; GKS MCC est. -$5.0 to -$7.5/MWh. Full 100 MW. Second cheapest estimated hour; charge first.

**RT spike preservation**: SOC fully depleted to 20 MWh after HE20. HE21 (NL ~54,000 MW — high) cannot be served regardless. West MEDIUM SCI 0.452-0.469 at HE21-24 additionally constrains West-zone dispatch.

---

## DA-RT Spread Strategy

**Energy**:
- HE10-11 (charge): SEVERE-to-EXTREME duck canyon → DA near-zero or negative price locked. DA commitment appropriate. RT uncertainty during extreme solar periods adds risk of worse outcome; DA floor removes that risk.
- HE19 (discharge): WEST_TO_NORTH MEDIUM (SCI ~0.435) creates DA structural elevation. DA commitment preferred vs RT volatility exposure. Floor $50/MWh.
- HE20 (discharge): SOUTH_HOUSTON binding DA settlement would capture constraint premium. Strongly prefer DA. Floor $60/MWh. Monday WDPEAK — no weekend discount.

**ECRS**: DA mandatory (Rule 1 Jun-Sep). Full DA ECRS 40 MW HE12-18.

**NonSpin**: DA first (zero cost to offer capacity). 60 MW HE12-18. Skip HE19-24 — SOC depleted and West MEDIUM concurrent.

**RRS/Reg-Up/Reg-Down**: Skip. No Smartbidder signal; DEGRADED environment (Day 51+).

---

## Expected Revenue

No quantitative price forecasts (Smartbidder absent Day 51+). All figures are structural range estimates. Sep 08 PRODUCTION ($9,584) used as calibration anchor.

### Revenue Stack

| Source | MW | Hours | Basis | Range ($) |
|---|---:|---:|---|---:|
| DA Energy — HE10 charge cost | -100 | 1 | SEVERE-EXTREME NL ~22,000 MW est.; DA price $0-$15/MWh; GKS MCC -$5.5/MWh effective; effective GKS LMP near-zero or negative | -$0 to -$1,500 (if negative → revenue +$300-+$1,500) |
| DA Energy — HE11 charge cost | -77 | 1 | Trough analog ~21,500 MW; DA price $0-$10/MWh est.; GKS MCC -$6.5/MWh | -$0 to -$770 (if negative → revenue) |
| DA Energy — HE19 discharge | +56 | 1 | NL ~48,000 MW; WEST_TO_NORTH MEDIUM headwind; floor $50/MWh; est. $55-$130/MWh | +$3,080 to +$7,280 |
| DA Energy — HE20 discharge | +100 | 1 | NL ~55,500 MW analog peak; SOUTH_HOUSTON P15-28%; floor $60/MWh; est. $70-$220/MWh | +$7,000 to +$22,000 |
| **Gross DA Energy** | | | | **+$9,780 to +$30,780** |
| **After RT imbalance (Rule 2 × 0.80)** | | | Rule 2 standard | **+$7,824 to +$24,624** |
| **After charge cost** | | | Net | **+$5,824 to +$24,624** |
| NonSpin HE12-18 (60 MW) | 60 | 7 | Monday WDPEAK uplift vs Sep 12 weekend | +$250 to +$600 |
| ECRS HE12-18 (40 MW) | 40 | 7 | Rule 1 summer mandate; Monday WDPEAK; Sep 08 calibrated $1,381 for 8 hours | +$1,000 to +$2,200 |
| **Total AS** | | | | **+$1,250 to +$2,800** |
| **Total Expected Revenue** | | | | **+$7,074 to +$27,424** |

**Central estimate**: ~$10,000-$15,000 (DEGRADED — zero direct data; slightly below Sep 14's $12,000-$17,000 central due to: (1) lower SOUTH_HOUSTON probability 15-28% vs 22-35%; (2) slightly less extreme NL trough estimate ~21,500 MW vs Sep 14 confirmed 20,669 MW. MW structure and strategy identical.)

**Scenario analysis**:
- **Base (clean RT execution, Rule 2 × 0.80)**: $5,824-$24,624 energy net + AS $2,000 ≈ **$7,824-$26,624**
- **Degraded (Sep 11 RT mismatch pattern repeats)**: Net energy ~$900-$3,000 + AS $1,500 ≈ **$2,400-$4,500**
- **Most likely given Rule 8 unresolved**: **$4,500-$15,000**
- **SOUTH_HOUSTON binding tail (P15-28%) + ORDC event**: HE20 $150-$280/MWh; GKS MCC +$2-$3 → total $18,000-$32,000+ (assigned <10% probability — lower than Sep 14's <15% due to reduced P(binding) and zero direct NL data)
- **Negative HE10-11 charge revenue**: If DA clears -$10/MWh at HE10 and -$15/MWh at HE11 → charge earns +$1,000+$1,155 = +$2,155 additional revenue. Assigned ~20-30% probability (slightly below Sep 14's ~25% given slightly shallower trough central estimate).

### Benchmarks

| Benchmark | Value | Note |
|---|---|---|
| vs Smartbidder | N/A | Day 51+ unavailable — Ascend client_secret renewal remains P0 |
| vs Sep 08 actual ($9,584) | Expected +10-55% above | Sep 15 has similar discharge MW and analog NL spread; similar ECRS structure. Sep 08 had NonSpin HE19-24 dominance ($5,082) which Sep 15 misses due to SOC depletion. |
| vs Sep 14 recommendation ($12k-$17k central) | Expected -$1,000 to -$2,000 | Lower SOUTH_HOUSTON probability; slightly less extreme duck depth estimate. Identical MW structure. |
| vs 7-day moving avg | Cannot calculate | No confirmed actuals Sep 07-14 (Tenaska DOWN 44+ flowdays) |

---

## Risks

| Risk | Level | Mitigation |
|---|---|---|
| **Zero direct data — all Sep 15 estimates may be materially off** | HIGH (most degraded Sep 2026 cycle) | NL trough ±5-15% accuracy; GR_WEST overnight ±2,000-3,000 MW plausible error. If trough = 24,000-26,000 MW (mild), GKS MCC compresses to -$2.0 to -$3.5/MWh; charge still cheap but less extreme. Accept wide outcome range. |
| **RT dispatch mismatch (Sep 11 pattern)** | HIGH — UNRESOLVED (Rule 8) | Rule 8 controls: explicit charge ceilings ($20/$15/MWh HE10/11), CHARGE ONLY at HE10-11 (no AS overlap). Verify charge execution by 10:30 CT intraday. |
| **Smartbidder absent Day 51+** | HIGH | No AS clearing signal; no P(DA>RT). Revenue range very wide. Ascend client_secret renewal = P0. |
| **PANHANDLE_EXPORT tail risk (HE01-03)** | LOW-MEDIUM (elevated vs Sep 14) | GR_WEST central 13,500-14,500 MW is 500-1,500 MW below 15,000 MW threshold — closest Sep 2026 approach. P(binding) = 3-8%. If triggered: LZ_WEST deeply negative; GKS overnight effective LMP very negative — charge economics improve significantly but we are IDLE (SOC = 40 MWh; congestion headwind still dominant). Monitor if any intraday data available. |
| **WEST_TO_NORTH daytime MEDIUM (novel HE12-24)** | MEDIUM | Sep 14 novel pattern repeats per analog. Stage 0 minimum weight; proceed with AS offering but accept unknown deployment basis risk (ECRS activation into West-zone congestion). |
| **SOUTH_HOUSTON HE20 non-binding (P72-85%)** | MEDIUM | Baseline case. If ramp realized 1,000-2,000 MW below analog, non-binding → GKS MCC -$1.5/MWh. HE20 net revenue reduced ~$100-$300. Still dominant discharge hour. |
| **Duck curve depth shallower than Sep 14 analog** | MEDIUM (elevated vs Sep 14) | Sep 14 was Stage 0 series record deepest WDPEAK trough (20,669 MW). Sep 15 may be 1,000-3,000 MW shallower. If trough = 23,500-25,000 MW (SEVERE), GKS MCC compresses to -$2.5 to -$4.0/MWh. Charge economics moderately less favorable but price still very low; strategy unchanged. |
| **Duck curve depth deeper than Sep 14 analog** | LOW-MEDIUM | If trough < 20,000 MW and price goes below -$20/MWh, charge generates material revenue. Stack A DA charge bids already capture this (ceiling $20/$15/MWh allows negative clearing automatically). No schedule change needed. |
| **HE10-11 AS vs Charge confusion (Sep 11 learning)** | HIGH — PREVENTABLE | Sep 15 design: CHARGE ONLY at HE10-11. No AS bid at HE10 or HE11. Repeat failure would lose the primary charge window → no HE19-20 dispatch capability (Sep 11 outcome). |
| **D+3 chain extension (Sep 16 planning)** | LOW for Sep 15 | HE24 GR_WEST will determine D+3 trigger (P40-55%). Not a Sep 15 operational risk — informs Sep 16 design: expect overnight West MEDIUM again if triggered. |
| **Starting SoC assumption wrong** | LOW-MEDIUM | Rule 7 = 40 MWh. If Sep 14 ended at 20 MWh: HE10 charges to 105 MWh; extend HE11 to 100 MW full charge (105 + 85 = 190 MWh). Same total energy and SOC end state. |

---

## Alternative (Stack B — Wind Bust Scenario)

**Activate condition**: By 10:30 CT, if intraday GR_WEST at HE11 tracking below 9,800 MW (>648 MW below MEDIUM threshold of 10,448 MW), signaling deeper-than-expected duck curve AND stronger evening ramp.

**Stack B changes vs Stack A**:
- HE11: Extend charge to 100 MW if starting SoC > 40 MWh allows additional headroom (SOC cap 190 MWh limits benefit if starting at 40 MWh — same net result)
- HE19: Increase to 75 MW (requires SoC ≥ 128.7 MWh entering HE20: 190.0 − 75/0.92 = 190.0 − 81.5 = 108.5 MWh; reduce HE20 to 90 MW OR keep HE19 at 56 MW and maintain full HE20)
- HE20: Raise discharge floor to $75/MWh (stronger scarcity signal)
- Revenue estimate: +$13,000-$25,000 central (deeper duck → more negative charge → better economics; stronger evening scarcity → higher HE20 price)

**Stack B revenue estimate**:
- Energy net: +$12,000-$22,000 (charge potentially revenue-generating; HE20 $80-$200+/MWh analog)
- AS: +$1,250-$2,500
- Total: **+$13,250-$24,500**

---

## Key Strategic Differences from Sep 14 Filing

| Decision | Sep 14 (Monday WDPEAK — production data) | Sep 15 (Monday WDPEAK — D+2 analog) | Rationale |
|---|---|---|---|
| Data quality | PRODUCTION — Yes Energy BidClose 24 rows confirmed | **ZERO direct data — D+2 continuity + Sep 14 analog only** | Maximum data degradation in Sep 2026 Stage 0 series; all figures estimated |
| Congestion grade | THREE-SIGNAL EXTREME (highest series) | **TWO-SIGNAL HIGH-UNCERTAINTY** | Reduced to two primary signals with zero data; SOUTH_HOUSTON retained as tail |
| NL trough | HE11 = 20,669 MW EXTREME (confirmed) | **HE11 est. ~21,500 MW (P(EXTREME) 35-50%)** | May be slightly shallower; strategy unchanged |
| NL peak | HE20 = 56,584 MW (actual) | **HE20 est. ~55,500 MW (range 54,000-57,000 MW)** | Similar expected peak; wide CI from zero data |
| DUCK_CURVE grade | EXTREME confirmed (deepest Stage 0 Sep WDPEAK) | **SEVERE-TO-EXTREME estimated (P(EXTREME) 35-50%)** | CI widened ±12 ppt from zero direct data |
| WEST_TO_NORTH overnight SCI | 0.443-0.456 actual (HE01-06) | **0.452-0.486 est. (higher D+2 anchor SCI 0.473)** | Slightly stronger overnight West headwind; no overnight charge in either case |
| SOUTH_HOUSTON P(binding) HE20 | 22-35% | **15-28%** | Lower conviction; zero direct NL ramp data doubles CI |
| PANHANDLE tail risk | Not applicable (max 13,603 MW, 1,397 MW below 15k) | **P 3-8% HE01-03 (13,500-14,500 MW, 500-1,500 MW below 15k)** | Closest Stage 0 approach to PANHANDLE threshold; tail only |
| GKS MCC at HE10-11 charge | -$6.0 to -$7.0/MWh (calibrated to confirmed depth) | **-$5.5 to -$6.5/MWh (analog; slightly less extreme depth)** | Same order of magnitude; wider CI |
| Discharge floors | HE19 $50/MWh, HE20 $60/MWh | **HE19 $50/MWh, HE20 $60/MWh (unchanged)** | Same structure; SOUTH_HOUSTON conditional preserved |
| Schedule architecture | Idle HE01-09; Charge HE10-11; AS Hold HE12-18; Discharge HE19-20; Idle HE21-24 | **Structurally identical** | Same day type; same signal set; same Rule 7/8 constraints |
| Revenue central | $12,000-$17,000 | **$10,000-$15,000** | Lower SOUTH_HOUSTON probability; slightly less extreme duck depth; wider CI |

---

*Authoritative copy: `reports/daily/bess-optimizer/2026-09-15.md`*
*History record: `memory/bess-optimizer/history/2026-09-14.md`*
*Filed by: bess-optimizer | 2026-09-14 daily cycle*
*Data sources: DEGRADED (zero direct Sep 15 data) — Yes Energy UNAVAILABLE (rate-limit); Smartbidder ABSENT Day 51+; Enverus/AG2 ABSENT; AS playbook ABSENT; Tenaska DOWN 44+ flowdays; Sep 08 PRODUCTION ($9,584) most recent confirmed*
*Congestion grade: TWO-SIGNAL HIGH-UNCERTAINTY (Stage 0 provisional, minimum decision weight; zero direct data inflates CI ±8-20 ppt)*
*All NL / Solar / Wind / Cap-out figures: ESTIMATED from D+2 continuity heuristic + Sep 14 structural analog. Not production data. Accuracy ±5-15%.*
