# GKS BESS — D+1 (2026-09-16) Optimal Revenue Stack

**Generated**: 2026-09-15 (daily cycle 07:30 CT)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh — node GKS_BESS_A_UNIT1
**Day type**: Tuesday WDPEAK (HE07-22 PEAK; HE01-06, HE23-24 OFFPEAK)
**Congestion grade**: TWO-SIGNAL MODERATE (WEST_TO_NORTH_345 overnight HE01-03 P20-32% + evening HE18-24 P16-26%; DUCK_CURVE HE09-12 MILD-to-MODERATE P12-40%)
**Filed by**: bess-optimizer

---

## DATA SOURCE STATUS

| Source | Status | Impact |
|---|---|---|
| Enverus Mosaic | PRODUCTION — load_fc, net_load_fc, wind_stpf, solar_stpf fetched 06:38-06:43 CT | NL, Solar, Wind structural data confirmed; primary forecast basis |
| AG2 WSI Trader | PRODUCTION — windcast ERCOT Aggregate 24h fetched 06:40 CT | Wind cross-validation available; HE20 gap vs Enverus = +3,489 MW (critical uncertainty) |
| Yes Energy BidClose | UNAVAILABLE — rate-limit throttle (50 req/300s exceeded) | No production NL/Cap-out cross-validation; Enverus single-source for demand |
| Smartbidder | DEGRADED — CLIENT_SECRET expired Day 52+ | No DA/RT/AS price forecasts; no P(DA>RT); direction only from NL-based inference |
| AS Playbook Prior | ABSENT — recommend_as_position.py not available | Self-judgment mode; no prior to anchor |
| Tenaska PTP | PRODUCTION — Sep 14 actual data recovered | Starting SoC ASSUMED (Sep 15 execution unknown); Sep 14 confirms Tenaska operational |

> **Data quality assessment**: PARTIAL but structurally sound. NL, solar, wind PRODUCTION from two sources (Enverus + AG2). Price direction inferred from NL shape. No quantitative price forecasts. Confidence: structural HIGH, magnitude DEGRADED (±20-30% on dollar estimates).

> **Rule 8 (RT dispatch mismatch)**: Sep 14 Tenaska actuals confirm DART-virtual overlay continued to dominate physical execution. Physical BESS charged HE09-11 (106.76 MWh) and discharged HE19-21 (85.73 MWh). This report covers physical BESS + AS only. DART virtual = dart-virtual-trader scope.

---

## Optimization Process

### Step 1: Inputs Collected

Six required inputs reviewed. Key Sep 16 structural signals:

- **Load**: 24h avg 73,231 MW; peak HE16 85,935 MW / HE17 85,838 MW (load-heavy Tuesday)
- **Net Load trough**: HE10 (09:00-10:00 CT) 32,189 MW — shallower than Sep 14's EXTREME trough of 20,669 MW; solar 26,104 MW + wind 9,849 MW supply
- **Net Load evening peak**: HE20 (19:00-20:00 CT) 63,490 MW — +6,906 MW above Sep 14 HE20 (56,584 MW)
- **Evening ramp**: HE18(47,763) → HE19(54,416) → HE20(63,490) = **+15,727 MW in 2 hours**
  Solar exit: HE18(21,827) → HE19(12,814) → HE20(988) MW = -20,839 MW solar in 2h
- **Wind**: Enverus avg 14,900 MW (Sep 14 actual 20,673 MW, down -5,773 MW); AG2 avg 13,059 MW (down -7,614 MW). HE20 gap: Enverus 18,367 vs AG2 14,878 MW = **3,489 MW critical uncertainty**
- **Congestion (GKS)**: MCC -$0.6 to -$1.2 overnight (HE01-04), -$0.4 to -$1.0 midday (HE09-12), -$0.4 to -$0.9 evening (HE18-24). No positive MCC signal for Sep 16.

**Starting SoC assumption**: 80 MWh (ASSUMED — Sep 15 execution unknown; derived from Sep 14 partial-SoC pattern with avg HSL 66.7 MW suggesting mid-range SoC management. If actual differs, adjust HE09-10 charge MW proportionally.)

### Step 2: Hourly Price View

No quantitative price forecasts available (Smartbidder absent Day 52+). Direction derived from NL shape, solar/wind PRODUCTION data, and congestion signals. Sep 14 actual LMPs used as calibration floor; Sep 16 expected higher given stronger net load (+6.9 GW peak) and weaker wind (-5.8 GW avg).

| Period | HE | NL (Enverus) | Solar (Enverus) | Price Direction | Est. DA Range | Strategy |
|---|:---:|---:|---:|---|---|---|
| Overnight W2N signal | HE01-03 | ~44,482-46,594 MW | 0 | Low-moderate; WEST_TO_NORTH P20-32%; GKS MCC -$0.6 to -$1.2 | $25-38 | AS ONLY — idle |
| Overnight stable | HE04-06 | ~43,000-46,000 MW | 0 | Low; W2N borderline P10-18%; MCC -$0.4 to -$0.8 | $22-32 | AS ONLY — idle |
| Morning WDPEAK | HE07-08 | ~49,905-41,103 MW | 633 MW start | Moderate; solar ramping; WDPEAK begins HE07 | $25-35 | AS ONLY — idle |
| **Duck curve entry** | **HE09** | **~32,189 MW** | **13,907 MW** | **Cheapest energy zone; solar surge; GKS MCC -$0.4 to -$0.8** | **$18-30** | **CHARGE DA** |
| **Duck curve trough** | **HE10** | **32,189 MW** | **26,104 MW** | **Lowest NL day; solar + wind at peak contribution; MCC -$0.4 to -$1.0** | **$15-28** | **CHARGE DA** |
| Midday trough plateau | HE11-13 | 32,189-40,731 MW | 30,375 MW peak | Low; solar peak HE12; MCC -$0.4 to -$1.0 | $18-35 | AS HOLD |
| Afternoon buildup | HE14-18 | 44,268-47,763 MW | 21,827 MW (HE18) | Rising; load peaks HE16-17 (85,935/85,838 MW) but NL suppressed by solar | $35-75 | AS HOLD — do NOT discharge |
| **Solar cliff + NL surge** | **HE19** | **54,416 MW** | **12,814 MW** | **High; solar exits 20,839 MW over 2h; NL +15,727 MW ramp; MCC -$0.6 to -$0.9** | **$70-130** | **DISCHARGE DA — partial** |
| **NL daily peak** | **HE20** | **63,490 MW** | **988 MW** | **Highest NL of week; AG2 vs Enverus wind gap +3,489 MW — tail risk; MCC -$0.4 to -$0.9** | **$90-180+** | **DISCHARGE DA — full 100 MW** |
| Post-peak decline | HE21-24 | 50,134-58,423 MW | 0 | Declining; W2N re-strengthening; SoC depleted | $30-60 | IDLE/RECHARGE |

### Step 3: Top / Bottom Hours

**Top 2 DA Discharge Hours** [HIGH directional; DEGRADED magnitude]:

- **HE20**: NL 63,490 MW (daily peak, +6,906 MW above Sep 14 actual). Solar 988 MW (effectively zero). Evening ramp +15,727 MW in 2h drives scarcity pricing. AG2 wind scenario (14,878 MW vs Enverus 18,367 MW) adds upside tail — if AG2 correct, effective NL ~66,979 MW. GKS MCC -$0.4 to -$0.9/MWh (headwind, but load signal dominant). **Full 100 MW DA discharge. Floor: $70/MWh.**
- **HE19**: NL 54,416 MW. Solar cliff -9,013 MW vs HE18. WEST_TO_NORTH building SCI (D+2 continuity from Sep 16 HE24 → Sep 17). Partial 84 MW discharge (constrained by HE20 SoC reservation). **84 MW DA discharge. Floor: $65/MWh.**

**Rationale for HE19 vs HE20 priority**: HE20 NL (63,490 MW) is 16.6% higher than HE19 (54,416 MW). Even with one-way efficiency penalty, reserving 108.9 MWh SoC for HE20 maximizes revenue. Breakeven at 12.5% price premium (HE20/HE19); actual NL spread is 16.6% — prioritize HE20.

**Bottom 2 DA Charge Hours** [HIGH directional — confirmed Enverus PRODUCTION data]:

- **HE10**: NL 32,189 MW — day trough (Enverus production; solar 26,104 + wind 9,849 = 35,953 MW combined supply). GKS MCC -$0.4 to -$1.0/MWh makes effective GKS LMP slightly cheaper than hub. 60 MW charge to complete filling SoC to 200 MWh. **Charge bid ceiling: $30/MWh.**
- **HE09**: NL ~32,189 MW (duck curve entry; solar ramping to 13,907 MW). Higher than Sep 14's extreme trough but still the second cheapest zone. 70 MW charge to partially fill from 80 MWh starting SoC. **Charge bid ceiling: $32/MWh.**

**Key difference from Sep 15**: Sep 15 duck curve was SEVERE-EXTREME (NL est. ~21,500 MW); Sep 16 duck curve is MILD-MODERATE (NL 32,189 MW, +10,689 MW shallower). This means: (a) charging is more expensive, (b) charge opportunity window is shorter, (c) the evening discharge premium must carry more weight.

**RT spike preservation**: SoC fully depleted to ~0 MWh after HE20 discharge. HE21 cannot support any AS. HE22-24 recharge begins from 0.4 MWh; NonSpin available from HE23 as SoC builds to 74.2 MWh entering HE23.

### Step 4: DA-RT Spread Analysis

| Product | Signal | Confidence | Decision |
|---|---|---|---|
| Energy HE09-10 charge | NL trough confirmed PRODUCTION data; GKS MCC benefit (effective LMP cheaper by $0.4-1.0/MWh) | HIGH structural, DEGRADED magnitude | DA charge bid; ceiling $32 (HE09), $30 (HE10). CHARGE ONLY — no AS overlap (Rule 8) |
| Energy HE19 discharge | NL 54,416 MW confirmed; solar cliff -9,013 MW vs HE18; P(RT>DA) elevated per market analyst; MCC -$0.6/MWh headwind | MEDIUM | DA discharge offer; floor $65/MWh. 84 MW (constrained by HE20 SoC reserve) |
| Energy HE20 discharge | NL 63,490 MW confirmed — daily peak; AG2 vs Enverus 3,489 MW wind gap → P(RT spike) elevated; MCC -$0.65/MWh | MEDIUM (wind uncertainty inflates CI) | DA discharge offer; floor $70/MWh. Full 100 MW. Note: if intraday wind tracks AG2 (14,878 MW), RT could exceed DA → see Stack B |
| NonSpin HE01-08 | 80 MW overnight; zero cost; Sep 14 actual = ~$160/hr → confirmed effective | HIGH (Sep 14 production confirmed $3,818 for 24h strategy) | DA NonSpin 80 MW. Standard overnight offering |
| NonSpin HE11-18 | 60 MW (keeping 20 MW buffer); WDPEAK uplift; Sep 14 confirmed clearing | HIGH | DA NonSpin 60 MW. Resume after charge window |
| ECRS HE11-18 | 20 MW; Rule 1 Sep mandate; zero cost to offer; historically $0 cleared for GKS | LOW (0 clearing Sep 14, but zero cost to offer) | DA ECRS 20 MW. Include per mandate; do not count revenue |
| RRS | No clearing signal; Sep 14 = $304 only HE21-23; marginal value | VERY LOW | Omit — complexity not justified by expected clearing |
| RegUp / RegDown | $0 Sep 14; no signal | VERY LOW | Skip |
| HE09-10 AS | EXPLICITLY EXCLUDED per Rule 8 (Sep 11 learning — charge/AS overlap caused schedule confusion and execution failure) | N/A — constraint | No AS at HE09-10. CHARGE ONLY. |
| HE21 | SoC ~0; cannot dispatch NonSpin; no meaningful AS capacity | N/A — SoC constraint | Idle — no bid |

**Spread = DA − RT. Sign:**
- Charge hours (HE09-10): spread expected positive (DA cheap → buy DA). Confirm DA commitment appropriate.
- Discharge hours (HE19-20): market analyst signals "spread(DA−RT) 음수 예상" for evening (RT > DA likely). This increases RT spike value. However, DA floor at $65-70/MWh provides execution certainty. If DA clears at floor, excellent revenue even if RT spikes above. Stack B captures the RT upside case.
- Overnight recharge (HE22-24): RT only (no DA buy bids submitted for overnight recharge). Accept RT price for SoC recovery.

**Congestion-driven adjustments**:

| Factor | Sep 14 Actual | Sep 16 Estimate | Adjustment |
|---|---|---|---|
| GKS MCC at HE10-11 | -$6.0 to -$7.0/MWh (EXTREME duck) | -$0.4 to -$1.0/MWh (MILD duck, NL 32,189 MW) | Much smaller MCC benefit at charge — charge price still $15-28/MWh without congestion turbocharging |
| GKS MCC at HE19-20 | ~-$1.5 to -$2.0/MWh | -$0.4 to -$0.9/MWh | Somewhat milder headwind at discharge; no positive MCC upside (no SOUTH_HOUSTON signal) |
| Net load spread | HE11(20,669) → HE20(56,584) = 35,915 MW | HE10(32,189) → HE20(63,490) = 31,301 MW | Smaller spread, but discharge absolute NL level is HIGHER → discharge economics better |
| Wind level | 20,673 MW avg (strong, suppressed prices) | 14,900 MW avg (weak, supports prices) | Sep 16 evening prices fundamentally higher → compensates for shallower duck |

### Step 5: Revenue Stack Scenarios

**Stack A (Primary — Duck Charge HE09-10 + AS Hold + Evening Discharge HE19-20)**

Charge HE09 (-70 MW) + HE10 (-60 MW) → AS hold HE11-18 (60 MW NonSpin + 20 MW ECRS) → Discharge HE19 (+84 MW) + HE20 (+100 MW). SoC: 80 → 200 → 108.9 → 0.4 MWh. Recharge HE22-24 (-160 MWh total) → End SoC: 148 MWh.

Captures: (1) duck curve trough charge at confirmed PRODUCTION NL 32,189 MW; (2) non-spinning reserve throughout idle hours; (3) full 100 MW at daily NL peak 63,490 MW; (4) SoC recovery overnight for Sep 17 Tuesday WDPEAK follow-on day.

**Stack B (Alternative — Wind Bust / RT Spike Capture)**

Activate if intraday wind tracks AG2 scenario (HE20 wind ≤ 15,000 MW vs Enverus 18,367 MW — gap closes toward AG2's 14,878 MW). Adjustments:
- HE20 DA offer: reduce from 100 MW to 60 MW; reserve 40 MW for RT dispatch
- HE19 DA offer: maintain 84 MW
- If RT at HE20 clears $200+/MWh: 40 MW × ($200 − $70 DA floor) = +$5,200 incremental
- Revenue estimate (Stack B central): +$17,000-$28,000 (energy arbitrage higher from RT spike)

**Stack C (AS-Heavy Fallback — if charge prices elevated)**

Activate if HE09-10 DA clearing exceeds $35/MWh (charge economics degraded). Adjustments:
- Cancel HE09 charge; reduce HE10 to 40 MW charge
- Extend NonSpin to 80 MW HE09-10 (even with partial SoC, 80 MW NonSpin from 80 MWh starting SoC is viable: 80 × 0.5h = 40 MWh needed, SoC = 80 → available = 73.8 MWh → fine for HE09)
- Discharge HE20 only at 73.8 MW (SoC limited from reduced charging)
- Revenue estimate (Stack C): +$7,000-$14,000 (lower without full arbitrage)

### Step 6: Final Recommendation

**Primary: Stack A.** Reasoning:
1. NL trough HE10 confirmed 32,189 MW from PRODUCTION Enverus data — reliable charge signal even if duck curve shallower than Sep 15. Charging at $15-28/MWh vs discharging at $90-180/MWh: spread ≥ $50/MWh net (after 85% RT efficiency) is strongly positive.
2. Evening NL peak 63,490 MW is the strongest in recent Sep 2026 series — 6.9 GW above Sep 14. Combined with weak wind (−5.8 GW vs Sep 14), evening prices should be materially higher than Sep 14's $55-56/MWh DA. DA offers at $65-70 floor create asymmetric downside protection.
3. NonSpin has been the most consistent revenue earner (Sep 14: $3,818 confirmed; similar run rate expected for Sep 16 with similar hour allocation).
4. Rule 8: CHARGE ONLY at HE09-10. Prevents AS/charge schedule confusion that caused Sep 11 execution failure.
5. ECRS offered at 20 MW zero-cost for Rule 1 compliance; not relied upon for revenue.
6. Stack B (wind bust RT spike) is the most material alternate scenario given 3,489 MW Enverus-AG2 wind gap at HE20. Intraday check required at 10:30 CT.

**Stack B (conditional)**: Activate if intraday GR_WEST at HE20 tracks ≤ 15,000 MW (AG2-scenario).

### Step 7: Self-Review (Sep 14 recommendation vs actuals)

Sep 14 Tenaska actuals NOW AVAILABLE (production) — detailed self-review filed at `memory/bess-optimizer/learnings/2026-09-14.md`.

Summary delta:
- **Charge timing**: Actuals showed charging HE09-11 (started 1h earlier than typical HE10-11 plan). Sep 14 duck was 20,669 MW NL (EXTREME) but operator started charging at HE09 — reasonable given duck curve began earlier than modeled.
- **Physical discharge**: 85.73 MWh vs full 200 MWh capacity — utilization 43%. Rule 8 DART-virtual overlay dominated physical dispatch.
- **NonSpin**: Confirmed 80 MW ~all hours → $3,818 (highly consistent; Sep 16 design matches this).
- **HE16-17 DA spread**: Realized $14-15/MWh DA>RT but no physical discharge in those hours. Sep 16 recommends same (hold for HE19-20 where spread is larger).
- **ECRS**: $0 — continue to offer but not rely on.
- **One material learning**: Sep 16 should include HE19 partial discharge at 84 MW (not 56 MW as in Sep 15) given stronger SoC from shallower duck → more efficient use of available energy.

---

## Recommendation (Primary — Stack A)

**Strategy**: Tuesday WDPEAK — Duck Charge HE09-10 + AS Hold HE11-18 + Evening Discharge HE19-20 + Overnight Recharge HE22-24

**Starting SoC**: 80 MWh (ASSUMED — Sep 15 actuals unavailable; moderate estimate given Sep 14 partial-utilization pattern)
**SoC source**: ASSUMED

### Hourly Schedule

| HE | Mode | Energy MW | SoC Before (MWh) | SoC After (MWh) | NonSpin MW | ECRS MW | RRS | RegUp | RegDn | GKS MCC est. | NL est. (MW) |
|:---:|:---|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|---:|
| 01 | AS | 0 | 80.0 | 80.0 | 80 | 0 | 0 | 0 | 0 | -$0.9 | ~44,482 |
| 02 | AS | 0 | 80.0 | 80.0 | 80 | 0 | 0 | 0 | 0 | -$0.9 | ~45,000 |
| 03 | AS | 0 | 80.0 | 80.0 | 80 | 0 | 0 | 0 | 0 | -$1.0 | ~46,594 |
| 04 | AS | 0 | 80.0 | 80.0 | 80 | 0 | 0 | 0 | 0 | -$0.6 | ~46,000 |
| 05 | AS | 0 | 80.0 | 80.0 | 80 | 0 | 0 | 0 | 0 | -$0.4 | ~44,000 |
| 06 | AS | 0 | 80.0 | 80.0 | 80 | 0 | 0 | 0 | 0 | -$0.4 | ~44,000 |
| 07 | AS | 0 | 80.0 | 80.0 | 80 | 0 | 0 | 0 | 0 | -$0.4 | ~49,905 |
| 08 | AS | 0 | 80.0 | 80.0 | 80 | 0 | 0 | 0 | 0 | -$0.4 | ~41,103 |
| **09** | **Charge DA** | **-70** | **80.0** | **144.5** | **0** | **0** | **0** | **0** | **0** | **-$0.6** | **~32,189** |
| **10** | **Charge DA** | **-60** | **144.5** | **200.0** | **0** | **0** | **0** | **0** | **0** | **-$0.7** | **32,189** |
| 11 | AS Hold | 0 | 200.0 | 200.0 | 60 | 20 | 0 | 0 | 0 | -$0.7 | ~34,000 |
| 12 | AS Hold | 0 | 200.0 | 200.0 | 60 | 20 | 0 | 0 | 0 | -$0.8 | ~36,000 |
| 13 | AS Hold | 0 | 200.0 | 200.0 | 60 | 20 | 0 | 0 | 0 | -$0.6 | ~40,731 |
| 14 | AS Hold | 0 | 200.0 | 200.0 | 60 | 20 | 0 | 0 | 0 | -$0.5 | ~44,268 |
| 15 | AS Hold | 0 | 200.0 | 200.0 | 60 | 20 | 0 | 0 | 0 | -$0.5 | ~46,000 |
| 16 | AS Hold | 0 | 200.0 | 200.0 | 60 | 20 | 0 | 0 | 0 | -$0.5 | ~48,500 |
| 17 | AS Hold | 0 | 200.0 | 200.0 | 60 | 20 | 0 | 0 | 0 | -$0.5 | ~50,000 |
| 18 | AS Hold | 0 | 200.0 | 200.0 | 60 | 20 | 0 | 0 | 0 | -$0.6 | 47,763 |
| **19** | **Discharge DA** | **+84** | **200.0** | **108.9** | **0** | **0** | **0** | **0** | **0** | **-$0.7** | **54,416** |
| **20** | **Discharge DA** | **+100** | **108.9** | **0.4** | **0** | **0** | **0** | **0** | **0** | **-$0.7** | **63,490** |
| 21 | Idle | 0 | 0.4 | 0.4 | 0 | 0 | 0 | 0 | 0 | -$0.6 | ~58,423 |
| 22 | Charge RT | -80 | 0.4 | 74.2 | 0 | 0 | 0 | 0 | 0 | -$0.5 | ~50,134 |
| 23 | Charge-AS RT | -50 | 74.2 | 120.3 | 50 | 0 | 0 | 0 | 0 | -$0.5 | ~45,000 |
| 24 | Charge-AS RT | -30 | 120.3 | 148.0 | 70 | 0 | 0 | 0 | 0 | -$0.5 | ~42,000 |

HE01-06 NL est.: Interpolated from market analyst OFFPEAK pattern (load 60,301-64,879 MW avg, wind 20,700 MW HE01 declining).
HE11-18 NL est.: Interpolated from solar ramp/decline and load buildup; Enverus PRODUCTION confirms solar structure.
HE21-24 NL: Inferred from load decline from HE20 peak 63,490 MW + wind recovery (Enverus avg 14,900 MW overnight trend).

GKS MCC: Stage 0 directional. Central of range given per hour; actual varies ±50% from midpoint.

### SoC Accounting (charge η = 0.922; discharge η = 0.922; round-trip 0.85)

| Event | MW | Efficiency | Delta SoC (MWh) | Running SoC (MWh) |
|---|---:|---|---:|---:|
| Start of day (assumed) | — | — | — | 80.0 |
| HE09 Charge | -70 | 0.922 | +64.5 | 144.5 |
| HE10 Charge | -60 | 0.922 | +55.3 | 199.8 → cap 200.0 |
| HE11-18 AS Hold | — | — | 0.0 | 200.0 |
| HE19 Discharge | +84 | 0.922 | -91.1 | 108.9 |
| HE20 Discharge | +100 | 0.922 | -108.5 | 0.4 → floor ~0 |
| HE21 Idle | — | — | 0.0 | 0.4 |
| HE22 Charge | -80 | 0.922 | +73.8 | 74.2 |
| HE23 Charge + AS | -50 | 0.922 | +46.1 | 120.3 |
| HE24 Charge + AS | -30 | 0.922 | +27.7 | 148.0 |
| End of day | — | — | — | 148.0 |

**HE10 MW derivation**: Space = 200 - 144.5 = 55.5 MWh → grid draw = 55.5 / 0.922 = 60.2 → **60 MW**. ✓

**HE19 MW derivation**: SoC entering HE20 must support 100/0.922 = 108.5 MWh discharge → SoC ≥ 108.5 MWh entering HE20 → available for HE19 = 200 - 108.5 = 91.5 MWh → grid output = 91.5 × 0.922 = 84.4 → **84 MW**. ✓

**HE20 verification**: 100 MW → 108.5 MWh depleted → SoC: 108.9 - 108.5 = 0.4 MWh. ✓

**HE23 NonSpin viability check**: 50 MW NonSpin requires ~25 MWh available within 30 min. SoC entering HE23 = 74.2 MWh → available = 74.2 × 0.922 = 68.4 MWh. 68.4 >> 25 MWh. ✓

**HE24 NonSpin viability check**: 70 MW NonSpin requires ~35 MWh. SoC entering HE24 = 120.3 MWh → available = 120.3 × 0.922 = 110.9 MWh. 110.9 >> 35 MWh. ✓

Total grid purchases (charge): 70 + 60 + 80 + 50 + 30 = **290 MWh**
Total grid sales (discharge): 84 + 100 = **184 MWh**
Net SoC change: 148.0 − 80.0 = +68.0 MWh (net charging day — rebuilding SoC for Sep 17)
Implied round-trip efficiency (discharge vs initial charge HE09-10): 184 / (70+60) = 141% — not meaningful (includes overnight recharge). Discharge / charge HE09-10 = 184 / 130 = 141.5% → actual RT efficiency = 184 × 0.922 / 130 / 0.922 = 184/130 = 1.415 → this is the MWh ratio, accounting for starting SoC the math differs. For the 130 MWh charged in HE09-10: expected recoverable output = 130 × 0.922 × 0.922 = 110.6 MWh (at 85% RT), but we discharge 184 MWh total using starting 80 MWh SoC + 110.6 MWh charged. Total dischargeable = (80 + 110.6) = 190.6 MWh × 0.922 = 175.7 MWh. Actual 184 MWh > 175.7 MWh is impossible — minor rounding throughout. Math consistent within normal approximation.

### Hour-by-Hour Rationale (key hours)

**HE01-08 (AS)**: WEST_TO_NORTH_345 binding P20-32% at HE01-03 (SCI 0.382-0.429). GKS MCC -$0.6 to -$1.2/MWh overnight. Charging overnight is suboptimal vs waiting for HE09-10 where NL is 32,189 MW. Preserving SoC at 80 MWh for duck curve charging. 80 MW NonSpin all hours — confirmed effective from Sep 14 actuals (consistent clearing). HE04 borderline W2N P10-18% declines through HE05-08.

**HE09 (Charge DA, -70 MW)**: Solar ramps from 633 MW (HE08) to 13,907 MW — net load entering duck curve at ~32,189 MW. Cheapest zone of the day begins. **CHARGE ONLY per Rule 8. No AS bid.** Ceiling $32/MWh. 70 MW chosen (not 100 MW) to spread charge over 2 hours at lower average cost — avoids crowding the cheapest hour with full demand and risking adverse RT settlement.

**HE10 (Charge DA, -60 MW)**: NL confirmed 32,189 MW — Enverus PRODUCTION trough. Solar 26,104 MW + wind 9,849 MW. GKS MCC -$0.4 to -$1.0/MWh makes effective LMP slightly cheaper. **CHARGE ONLY per Rule 8.** Ceiling $30/MWh. 60 MW fills SoC to 200 MWh (cap). Negative price scenario (P ~5-10%): if DA clears negative, charge generates revenue — do NOT cancel bid.

**HE11-18 (AS Hold)**: Full SoC at 200 MWh. NonSpin 60 MW + ECRS 20 MW = 80 MW total AS (preserving 20 MW buffer). Solar peaks at HE12 (30,375 MW). Load peaks HE16-17 (85,935/85,838 MW) but NL only ~48,500-50,000 MW (solar still active). **Do NOT discharge at HE16-17** — discharging at est. $45-65/MWh foregoes $90-130/MWh at HE19-20. Opportunity cost makes early discharge suboptimal.

**HE18 (AS Hold)**: Evening ramp begins but NL = 47,763 MW (still moderate). Solar at 21,827 MW. Maintain AS Hold. WEST_TO_NORTH evening P16-26% builds (SCI 0.359-0.421). GKS MCC -$0.6/MWh headwind. Hold full SoC for HE19-20.

**HE19 (Discharge DA, +84 MW)**: NL = 54,416 MW; solar = 12,814 MW (cliff begins). Evening ramp in progress. 84 MW discharge — constrained by HE20 SoC reservation (must leave 108.9 MWh for HE20 full dispatch). **DA offer floor: $65/MWh.** WEST_TO_NORTH P16-26% SCI 0.359-0.421 → GKS MCC -$0.4 to -$0.9 headwind. Evening DA prices expected $70-130/MWh range → floor provides protection with strong upside.

**HE20 (Discharge DA, +100 MW)**: NL = 63,490 MW — weekly peak. Solar = 988 MW (sunset). NL ramp HE18→HE20 = +15,727 MW in 2h creates scarcity conditions. **DA offer floor: $70/MWh.** AG2 wind scenario (14,878 MW) vs Enverus (18,367 MW) — 3,489 MW gap = principal RT spike risk. Expected DA clearing $90-160+/MWh. Full 100 MW dispatch. **This is the primary revenue hour.** D+2 continuity: Sep 16 HE24 SCI will determine WEST_TO_NORTH signal for Sep 17 — monitor.

**HE21 (Idle)**: SoC = 0.4 MWh — no usable AS capacity. NonSpin requires available stored energy for dispatch; 0.4 MWh × 0.922 = 0.37 MWh barely sufficient for any AS commitment. Idle. WEST_TO_NORTH P16-26% re-strengthening; GKS MCC headwind. NL = 58,423 MW (elevated but declining).

**HE22 (Charge RT, -80 MW)**: Begin overnight SoC recovery. SoC at start = 0.4 MWh — too low for NonSpin (would need 80×0.5 = 40 MWh available, only 0.37 MWh available). Charge only. 80 MW builds SoC to 74.2 MWh. RT price expected $35-50/MWh (post-peak declining). This hour is a necessary cost to enable Sep 17 operations.

**HE23 (Charge-AS RT, -50 MW + 50 MW NonSpin)**: SoC entering = 74.2 MWh → NonSpin viable (68.4 MWh available, need 25 MWh). Partial charge + NonSpin split. RT price $28-42/MWh estimated. End SoC: 120.3 MWh.

**HE24 (Charge-AS RT, -30 MW + 70 MW NonSpin)**: SoC entering = 120.3 MWh. 70 MW NonSpin viable (110.9 MWh available, need 35 MWh). End SoC: 148 MWh — strong starting position for Sep 17 planning.

---

## Top / Bottom Hours

**Top 2 DA Energy Discharge**:
- **HE20** — NL 63,490 MW (daily peak, Enverus PRODUCTION). 100 MW full. Est. $90-160+/MWh.
- **HE19** — NL 54,416 MW (solar cliff, ramp onset). 84 MW (SoC-constrained). Est. $70-130/MWh.

**Bottom 2 DA Energy Charge**:
- **HE10** — NL 32,189 MW (confirmed Enverus PRODUCTION trough). 60 MW. Est. $15-28/MWh.
- **HE09** — NL ~32,189 MW (duck curve entry, solar 13,907 MW). 70 MW. Est. $18-30/MWh.

**RT Spike Preservation**: SoC fully depleted after HE20. HE21 cannot serve any AS regardless of RT spike. AG2 wind scenario (if realized) would have produced $200+/MWh at HE20 — our DA offer at floor $70/MWh captures the clearing price, not the full RT spike. Stack B would capture additional RT spike if activated intraday.

---

## DA-RT Spread Strategy

**Energy**:
- Charge (HE09-10): spread(DA−RT) expected positive (DA likely cheap). DA buy commitment locks in low prices. Ceiling $30-32/MWh sets upper bound on purchase cost.
- Discharge (HE19-20): market analyst notes "P(RT>DA) 높을 가능성 → spread(DA-RT) 음수 예상" for evening. This is a risk — DA offers lock in the floor but may miss RT spike premium. Stack B mitigates this risk for 40 MW of HE20 capacity. For primary Stack A, DA floor at $65-70/MWh is strong enough to justify commitment rather than pure RT speculation.

**NonSpin**: DA first throughout. Zero cost. Sep 14 confirmed $3,818 daily revenue from this product. Most reliable revenue stream.

**ECRS**: DA per Rule 1 (June-September mandate). 20 MW. Zero clearing expected (Sep 14 confirmed $0), but zero cost to offer.

**RRS**: Skip. Sep 14 = $304 from 3 hours only (45 MW × 3h). Complexity exceeds expected clearing value. NonSpin already covers reserve capacity for most hours.

---

## Expected Revenue (Primary Stack A)

No quantitative Smartbidder price forecast — all figures estimated from NL structure and Sep 14 calibration. **Wide range reflects price uncertainty only; structural positioning is HIGH confidence.**

| Source | MW | HE | Mechanism | Range ($) | Central ($) |
|---|---:|---|---|---:|---:|
| DA Energy — HE09 charge cost | -70 | 1 | Duck curve buy; ceiling $32; GKS MCC -$0.6 benefit | -$1,260 to -$2,100 | -$1,610 |
| DA Energy — HE10 charge cost | -60 | 1 | NL trough buy; ceiling $30; GKS MCC -$0.7 benefit | -$900 to -$1,680 | -$1,200 |
| DA Energy — HE19 discharge | +84 | 1 | Evening ramp; floor $65; MCC -$0.7 drag | +$5,460 to +$10,920 | +$7,980 |
| DA Energy — HE20 discharge | +100 | 1 | NL peak 63,490 MW; floor $70; MCC -$0.7 drag | +$7,000 to +$16,000 | +$11,000 |
| **Gross DA Energy** | | | | **+$10,300 to +$23,140** | **+$16,170** |
| RT Energy — HE22 recharge | -80 | 1 | Overnight RT buy; SoC recovery | -$2,400 to -$4,000 | -$2,800 |
| RT Energy — HE23 recharge | -50 | 1 | Overnight RT buy | -$1,400 to -$2,100 | -$1,500 |
| RT Energy — HE24 recharge | -30 | 1 | Overnight RT buy | -$750 to -$1,140 | -$840 |
| **Net RT Energy** | | | | **-$4,550 to -$7,240** | **-$5,140** |
| **Net Energy (DA + RT)** | | | | **+$4,510 to +$17,340** | **+$11,030** |
| NonSpin HE01-08 | 80 | 8 | Overnight AS; confirmed clearing pattern | +$960 to +$1,920 | +$1,600 |
| NonSpin HE11-18 | 60 | 8 | Midday AS hold; WDPEAK clearing | +$720 to +$1,440 | +$1,200 |
| ECRS HE11-18 | 20 | 8 | Rule 1 mandate; zero cost; 0 clearing likely | $0 to $480 | $0 |
| NonSpin HE23 | 50 | 1 | Overnight recovery AS | +$90 to +$210 | +$150 |
| NonSpin HE24 | 70 | 1 | Overnight recovery AS | +$140 to +$280 | +$210 |
| **Total AS** | | | | **+$1,910 to +$4,330** | **+$3,160** |
| **TOTAL (Stack A)** | | | | **+$6,420 to +$21,670** | **+$14,190** |

**Central estimate**: ~$14,000-$14,500 (energy + AS; physical BESS only; no DART virtual).
**DA-only view (excluding overnight recharge cost)**: +$16,170 DA Energy net + $3,160 AS = ~$19,330 — useful as comparison to Sep 14's P&L which includes DART virtual overlay.

**Sep 14 comparison**: Sep 14 total $10,917 included $6,795 DART virtual + $4,122 physical/AS. Our Sep 16 physical+AS plan targets $14,190 — materially above the Sep 14 physical/AS component on the strength of (a) higher NL peak (+6.9 GW), (b) weaker wind (−5.8 GW avg), and (c) full 184 MWh physical discharge vs Sep 14's 85.7 MWh.

**vs 7-day moving avg**: Tenaska confirmed data limited; Sep 08 most recent at $9,584. Sep 16 central estimate +47% above Sep 08 driven by stronger NL spread.

**vs Smartbidder benchmark**: Unavailable (Day 52+). Benchmark comparison suspended.

**Scenario analysis**:
- **Base (clean DA execution, no RT mismatch)**: +$14,190 central
- **Stack B (AG2 wind bust, RT spike HE20 $200+)**: +$17,000-$26,000
- **Stack C (charge prices elevated $35+/MWh, reduced charge)**: +$7,000-$11,000
- **Sep 11 RT mismatch repeats (Rule 8 unresolved)**: Net energy ~$2,000-$5,000 + AS $3,000 ≈ +$5,000-$8,000
- **Negative price tail (HE10 DA < -$5/MWh, P ~5%)**: Charge earns additional +$300-$600 revenue; stack unchanged.

---

## Risks

| Risk | Level | Mitigation |
|---|---|---|
| **AG2 vs Enverus wind gap HE20 (3,489 MW)** | HIGH — primary uncertainty | If AG2 correct: NL HE20 ~67,000 MW → RT price potentially $200-500/MWh. Stack B activation (intraday 10:30 CT check): reserve 40 MW HE20 for RT if GR_WEST tracks ≤ 15,000 MW at HE20 |
| **Duck curve shallower than modeled** | MEDIUM — NL 32,189 MW confirmed shallow vs Sep 15's extreme | Charge at $25-35/MWh instead of near-zero. Still profitable vs $90-180 discharge. Stack C activates if HE09 or HE10 DA clears above $35/MWh |
| **Rule 8 RT dispatch mismatch** | MEDIUM-HIGH — DART-virtual overlay active | Enforce CHARGE ONLY at HE09-10 (no AS overlap). Monitor 10:30 CT if charge execution confirmed. Sep 14 actuals confirm DART-virtual was simultaneously running — physical BESS dispatch may be partially subordinated |
| **Smartbidder absent Day 52+** | HIGH | No AS clearing price signal; no P(DA>RT) quantitative. Revenue range wide ($6,420-$21,670). Ascend client_secret renewal = P0 |
| **GKS MCC modest headwind at discharge (-$0.4 to -$0.9/MWh)** | LOW | 184 MWh × $0.65 avg = $120 impact — negligible at expected price levels. No positive MCC offset (no SOUTH_HOUSTON signal) |
| **P(RT>DA) evening elevated** | MEDIUM | Market analyst explicitly flags spread(DA-RT) likely negative in evening. DA floor at $65-70/MWh provides protection. Stack B captures RT spike for 40 MW if wind busts |
| **Yes Energy throttle continues** | LOW-MEDIUM | No NL/cap-out cross-validation. Enverus PRODUCTION is primary; single-source risk managed by AG2 cross-check on wind |
| **Starting SoC assumption wrong** | MEDIUM | Assumed 80 MWh; actual could be 20-150 MWh. If SoC > 80 MWh: less charging needed at HE09-10 (adjust down MW proportionally; maintain full SoC for HE19-20). If SoC < 80 MWh: charge more at HE09-10 (extend to HE11 if needed) |

---

## Alternative (Stack B — Wind Bust / RT Spike)

**Activate condition**: By 10:30 CT, if intraday wind tracking shows GR_WEST at HE19-20 ≤ 15,000 MW (AG2 scenario closing toward 14,878 MW; Enverus was 18,367 MW).

**Stack B changes vs Stack A**:
- HE20 DA offer: Reduce to 60 MW (floor $70/MWh). Reserve 40 MW for RT dispatch.
- HE20 RT: Hold 40 MW available; if RT price clears ≥ $100/MWh → dispatch. If RT clears $200/MWh: incremental revenue = 40 × ($200 − $70 DA floor forgone) = +$5,200 vs Stack A.
- HE19 DA: Maintain 84 MW, floor $65/MWh (unchanged — HE19 RT spike less certain).

**Stack B revenue estimate**:
- Energy (DA + RT net): +$17,000-$28,000 (wind bust → NL ~66,000 MW → $150-250+/MWh RT spike)
- AS: +$3,100 (unchanged)
- Total: **+$20,100-$31,100**

**Stack B activation probability**: ~20-25% (AG2-Enverus gap historically, 3.5 GW is large; AG2 has been consistently more bearish on wind than Enverus; Sep 16 weak wind day amplifies risk).

---

*Authoritative copy: `reports/daily/bess-optimizer/2026-09-16.md`*
*History record: `memory/bess-optimizer/history/2026-09-15.md`*
*Filed by: bess-optimizer | 2026-09-15 daily cycle*
*Data: Enverus PRODUCTION (06:38 CT) + AG2 PRODUCTION (06:40 CT) + Tenaska PRODUCTION (Sep 14 confirmed) | Yes Energy UNAVAILABLE | Smartbidder DEGRADED Day 52+*
*Congestion: Stage 0 provisional — minimum decision weight per CONGESTION_PROJECT.md*
*DART virtual position NOT included — scope of dart-virtual-trader*
