# GKS BESS — D+1 (2026-09-17) Optimal Revenue Stack

**Generated**: 2026-09-16 (daily cycle 07:30 CT)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh — node GKS (Houston hub zone)
**Day type**: Thursday WDPEAK (HE07-22 PEAK; HE01-06, HE23-24 OFFPEAK)
**Season**: Summer heat (Rule 1 active through Sep 30)
**Congestion grade**: DECLINING CHAIN — WEST_TO_NORTH_345 overnight HE01-03 P14-24% (step-down from Sep 16's 20-32%); DUCK_CURVE HE09-12 MILD base case P(MODERATE+)20-32%
**Filed by**: bess-optimizer

> **UNRESOLVED RISK**: Involuntary RT dispatch at non-recommended hours observed on 2026-06-05 (estimated -$4,520 impact). Origin unconfirmed (Smartbidder RT layer override vs. ERCOT auto-dispatch vs. settlement artifact). Base-case revenue estimate does not account for this risk. Recommend confirming execution flow with Tenaska/Smartbidder.

---

## DATA SOURCE STATUS

| Source | Status | Impact on This Report |
|---|---|---|
| Yes Energy BidClose | UNAVAILABLE — rate-limit throttle Day 4+ | No STWPF, COPHSL, Net load FC, Cap-out real data |
| Smartbidder | DEGRADED — MSAL AADSTS7000222 expired Day 54+ | No DA/RT/AS price forecasts; no P(DA>RT); no P(RT>$100); no RRS/ECRS MCP |
| AG2 / Enverus | UNCONFIRMED — not called this cycle | No load FC, wind STPF, solar STPF cross-validation |
| AS Playbook Prior | ABSENT — recommend_as_position.py not available Sep 17 | No prior to anchor; full self-judgment mode |
| Tenaska PTP | DEGRADED — Sep 15-16 execution data not recovered | SoC initialization from Sep 16 recommendation target only |
| Congestion (D+2 chain) | STAGE 0 PROVISIONAL — CI ±12-18 ppt; chain decay day 6 | GKS MCC directional only; minimum downstream weight |
| Market-analyst view | PARTIAL-LOW — D+2 analog + Sep 16 SCI continuity | Net load structure only; magnitude DEGRADED |

> **Data quality assessment**: FULLY DEGRADED. All structural signals from D+2 continuity analog and market-analyst NL inference. No quantitative price forecasts. Confidence: direction HIGH (NL structure); magnitude DEGRADED (±25-35% on dollar estimates). Apply DEGRADED weight to all revenue figures.

> **Rule 5 disclosure**: DA Energy bids submitted via Smartbidder/Ascend; Tenaska PTP Submissions endpoint returns 0 rows (expected). No adjustment made.

---

## Optimization Process

### Step 1: Inputs Collected

Six required inputs status (per system prompt):
- Market-analyst D+1 view: PRESENT (shared/data/forecasts/market-view/2026-09-17.md) — PARTIAL-LOW
- Congestion-analyst D+1 view: PRESENT (shared/data/forecasts/congestion/2026-09-17.md) — Stage 0 provisional
- AS Playbook: ABSENT (no 2026-09-17.json) — self-judgment mode
- pnl-manager Sep 15 actuals: ABSENT (shared/data/pnl/gks/hourly/2026-09-15 not found)
- Smartbidder benchmark: DEGRADED (Day 54+)
- SoC from Sep 16 execution: UNKNOWN — Rule 7 Override applied (see below)

**Starting SoC**: 20 MWh (ASSUMED — Rule 7 Override)
- Sep 16 recommendation targeted terminal SoC ~0 MWh after full HE19-20 discharge
- Sep 15 execution unknown → Rule 7 Override: partial residual assumption 20-40 MWh → using 20 MWh (conservative, assuming near-full execution of Sep 16 discharge plan)
- If actual SoC differs: scale HE09 charge proportionally (more SoC = reduce HE09 MW; less SoC = extend charge to HE12)

**Key Sep 17 structural signals** (from market-analyst + congestion-analyst, both DEGRADED):
- Load: 71,500-73,500 MW 24h avg (Thursday WDPEAK, Dallas 99°F high)
- Load peak: 84,000-87,000 MW HE16-17
- Net Load trough: 27,000-35,000 MW HE10-12 (solar 29-31 GW + wind 12-16 GW)
- Net Load evening peak: 63,000-73,000 MW HE19-20
- Evening ramp: +14-20 GW over HE18-20 (solar cliff -18-22 GW + wind uncertainty)
- Wind: 12-16 GW 24h avg — HIGH uncertainty; no AG2/Enverus confirmation this cycle
- GKS MCC: -$0.3 to -$0.9/MWh across all key windows (mild negative, no positive signal)
- WEST_TO_NORTH_345: declining SCI chain (0.473 Sep 14 peak → 0.414 Sep 16) — chain-end risk
- DA price direction: midday $10-30/MWh (trough), HE18-20 $80-150+/MWh tail (Sep 11 analog RT $103)
- P(RT>DA) HE18-20: ELEVATED (market-analyst explicit signal) — DA-RT hybrid discharge required

### Step 2: Hourly Price View

No quantitative price forecasts (Smartbidder absent Day 54+). Direction from NL shape, congestion signals, and Sep 11 RT analog (RT $103/MWh HE18-20). Sep 14 actuals (DA $54/MWh HE19-20) used as lower bound; Sep 17 expects higher given comparable NL structure and weaker wind.

| Period | HE | NL Est. (MW) | Price Direction | Est. DA Range | Strategy |
|---|:---:|---:|---|---|---|
| Overnight W2N signal | HE01-03 | ~44,000-47,000 | Low-moderate; W2N P14-24% declining; GKS MCC -$0.4 to -$0.9 | $22-35 | AS ONLY — idle |
| Overnight stable | HE04-06 | ~43,000-46,000 | Low; overnight floor; no ORDC active | $20-30 | AS ONLY — idle |
| Morning ramp | HE07-08 | ~48,000-52,000 | Moderate rising; solar beginning; WDPEAK | $25-38 | AS ONLY — Rule 1 ECRS morning ramp |
| **Duck curve entry** | **HE09** | **~35,000-45,000** | **Cheapest zone entry; solar surge** | **$18-28** | **CHARGE DA — 70 MW** |
| **Duck curve trough** | **HE10** | **~27,000-35,000** | **NL minimum; solar + wind combined peak contribution** | **$10-25** | **CHARGE DA — 100 MW** |
| **Trough plateau** | **HE11** | **~27,000-35,000** | **Low; complete battery fill** | **$15-28** | **CHARGE DA — 42 MW (fill)** |
| Solar peak | HE12 | ~28,000-36,000 | Solar HE12 peak (29-31 GW); NL at/near trough | $10-25 | AS HOLD — SoC full; NonSpin 80 MW |
| Afternoon buildup | HE13-15 | 34,000-52,000 | Rising gradually; load climb | $25-55 | AS HOLD — do NOT discharge |
| Load peak | HE16-17 | 52,000-65,000 | Load 84-87 GW but NL suppressed by solar | $40-70 | AS HOLD — Sep 14 learning: HE16-17 AS hold was correct |
| Solar cliff | HE18 | ~47,000-55,000 | Solar rapid exit; NL accelerating; W2N P12-22% | $55-90 | AS HOLD — hold SoC; NL below optimal discharge threshold |
| **NL surge** | **HE19** | **~54,000-65,000** | **High; solar nearly exited; DA-RT HYBRID** | **$80-120** | **DISCHARGE — 100 MW; DA floor $80** |
| **NL daily peak** | **HE20** | **~63,000-73,000** | **Highest; wind tail risk; P(RT>DA) elevated** | **$100-150+** | **DISCHARGE — 100 MW; DA floor $90** |
| Post-peak | HE21-24 | ~44,000-58,000 | Declining; SoC depleted | $30-55 | IDLE — no capability |

### Step 3: Top / Bottom Hours

**Top 2 DA Discharge Hours** [HIGH directional confidence; DEGRADED magnitude]:

- **HE20** (19:00-20:00 CT): NL 63,000-73,000 MW (daily peak). Solar effectively zero. Wind tail risk (12-16 GW range = 4 GW spread creates $30-50/MWh RT price swing). Sep 11 RT $103/MWh is the key analog for this type of Thursday WDPEAK with Dallas 99°F. GKS MCC -$0.3 to -$0.7/MWh (mild headwind). **Full 100 MW discharge. DA floor: $90/MWh.**
  - Stack B trigger: If GR_WEST HE20 wind < 12 GW by 11:00 CT → shift to full RT hold

- **HE19** (18:00-19:00 CT): NL 54,000-65,000 MW. Solar cliff in progress (-9,000 to -13,000 MW vs HE18). WEST_TO_NORTH declining but still P12-22%. **Full 100 MW discharge. DA floor: $80/MWh.**
  - P(RT>DA) elevated for this hour as well; DA-RT hybrid approach (high floor preserves optionality)

**Bottom 2 DA Charge Hours** [MEDIUM directional — NL analog only, no production data]:

- **HE10** (09:00-10:00 CT): NL trough 27,000-35,000 MW. Solar 29-31 GW combined with wind 12-16 GW creates maximum supply surplus. GKS MCC -$0.3 to -$0.7/MWh (effective LMP slightly cheaper than hub). **100 MW charge. DA bid ceiling: $25/MWh.**
  - Note: Trough range is 8,000 MW wide (DEGRADED — no production NL data). Bid ceiling $25 provides protection against over-payment if NL is at higher end of range.

- **HE09** (08:00-09:00 CT): Duck curve entry. Solar ramping sharply. NL falling fast. Earlier entry than Sep 14 pattern because battery starts at only 20 MWh (needs maximum charge window). **70 MW charge. DA bid ceiling: $28/MWh.**
  - Sept 14 learning: HE09 charge start was confirmed correct (actual HE09 충전 시작)

**RT Spike Reservation**: Full 200 MWh SoC preserved through HE18 for HE19-20 discharge. No energy dispatch HE13-18 despite elevated load (Sep 14 confirmed: HE16-17 discharge sacrifice was correct — prices were $37-39 vs HE19-20 $54-55).

### Step 4: DA-RT Spread Analysis

**Energy Spread Call**: DA-RT HYBRID for HE19-20 (NOT pure DA)
- Market-analyst explicitly states: "P(DA>RT) HE18-20: 낮음 — P(RT>DA) 우세" (Sep 11 RT $103/MWh analog)
- Spread = DA − RT; negative spread expected HE18-20 → RT likely > DA → bias to RT optionality
- Implementation: Offer into DA at elevated floors ($80 HE19, $90 HE20). If DA clears above floor, accept DA price (locked in). If DA fails to clear (price below floor), SoC is available for RT dispatch. This preserves upside tail exposure.
- Contrast with Sep 14: Sep 14 showed DA > RT by $9-13/MWh (opposite signal). Sep 14 had pure DA discharge strategy. Sep 17 market-analyst signal reverses this — adjust accordingly.
- **Risk**: If actual DA clears $90-100/MWh and we hold for RT that only reaches $80/MWh, we lose $10-20/MWh on the delta. Floors are set to minimize this risk.

**RRS Spread**: No quantitative signal (Smartbidder absent). RRS omitted from schedule (Sep 14 learning: RRS yielded only $304/day vs complexity cost; NonSpin more reliable).

**ECRS Spread**: No quantitative signal. Include per Rule 1 (summer obligation, HE07-08 morning ramp, HE13-18 afternoon hold). Revenue counted at $0 in base case (historical GKS clearing record).

**NonSpin**: Primary AS product. 80 MW when SoC ≥ 80 MWh (HE12-18). 20 MW overnight when SoC = 20 MWh (physical constraint).

### Step 5: Revenue Stack Scenarios

**Stack A — AS-Heavy** (if HE19-20 DA prices disappoint, AS clears well):
- Reduce HE19-20 discharge to 50 MW each; add ECRS 30 MW and NonSpin 50 MW HE19-20
- Expected revenue: Energy $8,000 + AS $5,500 = $13,500 (lower base, but AS stability)
- Trigger: DA prices HE19-20 below $70/MWh (bear case)

**Stack B — Energy-heavy with RT Focus** (wind-bust scenario):
- If GR_WEST HE20 wind < 12 GW by 11:00 CT → hold all SoC for RT dispatch HE19-21
- No DA discharge bid; let ERCOT RT dispatch at spike prices
- Expected revenue: Energy $20,000-30,000+ (tail scenario); AS minimal
- Trigger: Wind tracker falls 2+ GW below 12 GW lower bound by midday intraday check

**Stack C — Primary (DA-RT Hybrid, base case)**:
- HE09-11 charge (212 MWh consumed, 180 MWh stored + 20 MWh starting = 200 MWh)
- HE19-20 discharge 100 MW each with elevated DA floors ($80/$90/MWh)
- NonSpin 80 MW HE12-18; ECRS 15-20 MW HE07-08 and HE13-18
- Expected revenue: $15,000-18,000 base case (DEGRADED confidence)

**Recommendation**: Stack C (base). Monitor Stack B trigger at 11:00 CT.

### Step 6: Final Recommendation (Primary) — Stack C

---

## Recommendation (Primary) — Stack C

| HE | Mode | Energy MW | RegUp MW | RegDown MW | RRS MW | ECRS MW | NonSpin MW | SoC End MWh | Est. DA $/MWh |
|:---:|---|:---:|:---:|:---:|:---:|:---:|:---:|:---:|---|
| 01 | AS Only | 0 | 0 | 0 | 0 | 0 | 20 | 20 | ~$25-32 (AS) |
| 02 | AS Only | 0 | 0 | 0 | 0 | 0 | 20 | 20 | ~$25-32 (AS) |
| 03 | AS Only | 0 | 0 | 0 | 0 | 0 | 20 | 20 | ~$25-32 (AS) |
| 04 | AS Only | 0 | 0 | 0 | 0 | 0 | 20 | 20 | ~$20-28 (AS) |
| 05 | AS Only | 0 | 0 | 0 | 0 | 0 | 20 | 20 | ~$20-28 (AS) |
| 06 | AS Only | 0 | 0 | 0 | 0 | 0 | 20 | 20 | ~$20-28 (AS) |
| 07 | AS Only | 0 | 0 | 0 | 0 | 15 | 20 | 20 | ~$25-38 (AS; Rule 1 ECRS) |
| 08 | AS Only | 0 | 0 | 0 | 0 | 15 | 20 | 20 | ~$25-38 (AS; Rule 1 ECRS) |
| **09** | **Charge DA** | **-70** | 0 | 0 | 0 | 0 | 0 | **79.5** | **$(18-28) ceiling $28** |
| **10** | **Charge DA** | **-100** | 0 | 0 | 0 | 0 | 0 | **164.5** | **$(10-25) ceiling $25** |
| **11** | **Charge DA** | **-42** | 0 | 0 | 0 | 0 | 0 | **200** | **$(15-28) ceiling $28** |
| 12 | AS Only | 0 | 0 | 0 | 0 | 0 | 80 | 200 | ~$10-25 (AS) |
| 13 | AS Only | 0 | 0 | 0 | 0 | 15 | 80 | 200 | ~$25-45 (AS) |
| 14 | AS Only | 0 | 0 | 0 | 0 | 15 | 80 | 200 | ~$25-50 (AS) |
| 15 | AS Only | 0 | 0 | 0 | 0 | 15 | 80 | 200 | ~$30-55 (AS) |
| 16 | AS Only | 0 | 0 | 0 | 0 | 15 | 80 | 200 | ~$40-70 (AS; load peak, NL solar-suppressed) |
| 17 | AS Only | 0 | 0 | 0 | 0 | 20 | 80 | 200 | ~$40-70 (AS) |
| 18 | AS Only | 0 | 0 | 0 | 0 | 20 | 80 | 200 | ~$55-90 (AS; solar cliff) |
| **19** | **Discharge DA/RT** | **+100** | 0 | 0 | 0 | 0 | 0 | **100** | **$80-120; DA floor $80** |
| **20** | **Discharge DA/RT** | **+100** | 0 | 0 | 0 | 0 | 0 | **0** | **$100-150+; DA floor $90** |
| 21 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | — SoC depleted |
| 22 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | — SoC depleted |
| 23 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | — SoC depleted |
| 24 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | — End of day |

**Energy MW sign convention**: Negative = charge (net consumption from grid); Positive = discharge (net injection to grid).

**SoC tracking**:
- Start: 20 MWh (ASSUMED)
- HE09: +70 × 0.85 = +59.5 → 79.5 MWh
- HE10: +100 × 0.85 = +85.0 → 164.5 MWh
- HE11: +42 × 0.85 = +35.7 → 200.2 → capped at 200 MWh
- HE12-18: unchanged at 200 MWh
- HE19: -100 → 100 MWh
- HE20: -100 → 0 MWh (full depletion)
- HE21-24: 0 MWh

**Rule 8 CHARGE ONLY**: No AS offering during HE09-11 charge hours. Verified in schedule above.

**ECRS HE20-24**: Excluded per Rule 1 exception — SoC fully committed to energy discharge HE19-20; SoC = 0 MWh post-HE20; no physical capability.

---

## DA Energy Bid Schedule

| HE | Action | MW | Bid Ceiling / Offer Floor ($/MWh) | Notes |
|:---:|---|:---:|:---:|---|
| 09 | Buy (charge DA) | 70 | Ceiling $28 | Do not pay above $28; cancel if DA HE09 price > $28 |
| 10 | Buy (charge DA) | 100 | Ceiling $25 | Primary trough charge; do not pay above $25 |
| 11 | Buy (charge DA) | 42 | Ceiling $28 | Fill-to-capacity; partial MW; $28 ceiling |
| 19 | Sell (discharge DA/RT) | 100 | Floor $80 | DA-RT hybrid; accept DA if ≥ $80; hold for RT if DA < $80 |
| 20 | Sell (discharge DA/RT) | 100 | Floor $90 | Stack B: if wind < 12 GW → raise floor to $120+ (pure RT hold) |

---

## Top / Bottom Hours

**Top 2 (DA/RT Discharge — highest expected value)**:
- HE20 ($100-150+/MWh): NL 63,000-73,000 MW; solar effectively zero; Sep 11 RT $103 analog; wind tail risk adds upside
- HE19 ($80-120/MWh): NL 54,000-65,000 MW; solar cliff; DA-RT hybrid

**Bottom 2 (DA Charge — lowest expected cost)**:
- HE10 ($10-25/MWh): Duck curve trough deepest; solar + wind combined supply maximum
- HE09 ($18-28/MWh): Duck curve entry; NL rapidly falling; 2nd cheapest window

**RT Spike Preservation**: All 200 MWh SoC held intact through HE18 for HE19-20. No mid-day energy dispatch despite rising afternoon prices.

---

## DA-RT Spread Strategy

**Energy HE19-20**: DA-RT HYBRID (market-analyst P(RT>DA) elevated signal)
- Signal source: Sep 11 RT $103/MWh analog; market-analyst explicit "P(RT>DA) 우세"
- Strategy: Offer into DA at elevated floors ($80/$90). If cleared in DA at those floors → accept (revenue locked, no RT exposure needed). If DA clears below floor → hold for RT dispatch.
- Spread = DA − RT; expected NEGATIVE HE18-20 (RT > DA). This is opposite of Sep 14 (+$9 to +$13 positive spread).
- Uncertainty: Without Smartbidder P(DA>RT) quantification, magnitude unknown. Floor prices set conservatively.

**Energy HE09-11 (charge)**: DA charge preferred over RT exposure
- NL trough = strong directional signal for low prices in either venue
- DA charge locks in cost certainty; RT charge could be interrupted by ERCOT SCED reductions
- Bid ceilings ($25-28/MWh) protect against DA clearing high on structural basis mismatch

**RRS DA-RT Spread**: No signal (Smartbidder absent). Omitted from schedule. Sep 14 learning: RRS cleared $304 total (3 hours, HE21-23 only). Complexity vs. $300 revenue — not worth pursuing in DEGRADED mode.

**ECRS DA-RT Spread**: No quantitative signal. Include per Rule 1 obligation (June-September). Historical GKS clearing: rare. Revenue counted at $0 in base case; ECRS 15-20 MW offered HE07-08 and HE13-18.

---

## Expected Revenue

| Revenue Component | Calculation | Amount | Confidence |
|---|---|:---:|---|
| DA Energy — Discharge gross | 200 MWh × $112.50/MWh avg (HE19 $100 + HE20 $125) | $22,500 | DEGRADED |
| DA Energy — Haircut (Rule 2) | $22,500 × 0.80 | **$18,000** | applied |
| DA Energy — Charge cost | 212 MWh × $22/MWh avg ($28×70 + $25×100 + $28×42) / 212 | **-$4,404** | DEGRADED |
| **Net Energy Margin** | | **$13,596** | DEGRADED ±35% |
| NonSpin AS — Overnight | 20 MW × 8h × ~$5/MWh est. | $800 | DEGRADED |
| NonSpin AS — HE12 | 80 MW × 1h × ~$4/MWh est. | $320 | DEGRADED |
| NonSpin AS — HE13-18 | 80 MW × 6h × ~$4/MWh est. | $1,920 | DEGRADED |
| **Total NonSpin** | | **$3,040** | DEGRADED |
| ECRS | Historical GKS clearing: rare | **$0** | Rule 1: include offer; no revenue |
| RRS | Omitted per Sep 14 learning | **$0** | — |
| RegUp / RegDown | Not offered | $0 | — |
| **Total Base Case** | | **$16,636** | DEGRADED |
| Total Range | ±35% DEGRADED uncertainty | **$12,000–$20,000** | LOW |
| vs. Smartbidder benchmark | N/A — Day 54+ expired | TBD | — |
| vs. 7-day moving avg | Cannot calculate — DEGRADED data streak | TBD | — |
| DART Virtual | dart-virtual-trader scope | **TBD** | — |

**Stack B (RT spike, wind < 12 GW)**: If triggered, expected revenue increases to $20,000-30,000+ but with high variance.

**Price assumption basis**: HE19 $100/MWh, HE20 $125/MWh. Basis: Sep 14 actual HE19-20 DA $54-55/MWh + Sep 17 NL higher by comparable margin + Sep 11 RT $103 analog. These are directional midpoints; actual range is $80-150+/MWh.

---

## Key Risks and Uncertainties

| Risk | Severity | Mitigation |
|---|---|---|
| Wind over-forecast: actual < 12 GW | HIGH — RT spike up | Activate Stack B at 11:00 CT intraday; raise DA floor to $120+ |
| Wind under-forecast: actual > 16 GW | MEDIUM — evening prices suppressed | If RT < $80 and DA clears above floor, accept DA (floor protection) |
| NL trough deeper than 27 GW (EXTREME duck curve) | LOW — better charging economics | Extend charge window to HE12 if DA price < $25/MWh |
| NL trough shallower than 35 GW | MEDIUM — charge cost higher than $28 ceiling | If HE09-11 prices exceed ceilings, reduce charge MWs; accept lower SoC (~180 MWh) |
| DA price HE19-20 below $80 floor | MEDIUM — RT optionality exposed | Hold for RT dispatch; if RT also < $80, revenue shortfall (-$5,000 to -$8,000 vs base) |
| DA price HE19-20 above $150 | LOW (positive risk) | Full revenue capture; exceed base case by $5,000-10,000 |
| SoC start higher than 20 MWh | MEDIUM | Reduce HE09 charge; same terminal SoC achieved with less grid consumption |
| ECRS clears (upside only) | LOW-MEDIUM | +$800-2,000 above base case if ECRS clears during summer scarcity event |
| WEST_TO_NORTH chain-end (SCI drops sharply) | LOW | Congestion signal already at minimum weight (Stage 0 provisional) |

**UNRESOLVED RT dispatch risk** (Rule 8): Involuntary RT dispatch at non-recommended hours remains unconfirmed. Impact could offset $3,000-5,000 of expected revenue.

---

## Alternative (Stack B — Conditional)

**Trigger**: GR_WEST HE20 wind tracking < 12 GW confirmed by 11:00 CT intraday check (vs. base case 12-16 GW range)

**Action**:
- Cancel or do not place DA discharge offers for HE19-20
- Hold all 200 MWh SoC for RT dispatch
- Accept ERCOT RT price at HE19-21 (expect $100-200+/MWh in wind-bust scenario)
- NonSpin HE12-18 unchanged (separate product, does not conflict)

**Expected revenue (Stack B)**: $20,000-30,000+ (wide range; RT spike tail)
**Risk**: If RT prices stay below $90/MWh despite low wind (unlikely but possible with high ORDC suppression), revenue falls below Stack C base case by ~$3,000-5,000.

---

## Self-Review Obligations (Sep 16 → Sep 17)

Sep 16 self-review will be filed as `memory/bess-optimizer/learnings/2026-09-16.md` in the Sep 17 morning cycle once Sep 16 Tenaska actuals are confirmed. As of this filing, Sep 16 execution data unavailable.

Key Sep 14 learnings applied in this report:
- L1: Full 200 MWh discharge targeted (vs. Sep 14's 85.73 MWh physical at 44%)
- L2: HE09 charge start confirmed optimal; included in this schedule
- L3: NonSpin 80 MW primary AS backbone maintained
- L4: Shallower duck curve → higher charge cost ($22-28 vs Sep 14's ~$15/MWh effective); evening discharge premium must carry the stack
- L5: Wind uncertainty → Stack B trigger at 11:00 CT intraday check

---

*Filed by: bess-optimizer | 2026-09-16 07:30 CT*
*For: DAM bid cutoff 10:00 CT 2026-09-16*
*Source files: shared/data/forecasts/market-view/2026-09-17.md; shared/data/forecasts/congestion/2026-09-17.md*
*Schedule JSON: shared/data/forecasts/bess-schedule/2026-09-17.json*
*AS Playbook prior: ABSENT*
*Next review trigger: Sep 17 Tenaska actuals recovery → memory/bess-optimizer/learnings/2026-09-17.md*
