# GKS BESS — D+1 (2026-09-30) Optimal Revenue Stack

**Generated**: 2026-09-29 (daily cycle 07:30 CT)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh — node GKS
**Day type**: Wednesday WDPEAK (HE07-22 PEAK; HE01-06, HE23-24 OFFPEAK)
**Season**: Summer heat — Rule 1 ECRS mandate FINAL DAY (Jun 1 – Sep 30). Mandate expires at HE24 tonight.
**Filed by**: bess-optimizer

> **UNRESOLVED RISK (Rule 8)**: Involuntary RT dispatch at non-recommended hours observed on 2026-06-05 (estimated -$4,520 impact). Origin unconfirmed (Smartbidder RT layer override vs. ERCOT auto-dispatch vs. settlement artifact). Base-case revenue estimate does not account for this risk. Recommend confirming execution flow with Tenaska/Smartbidder.

> **Rule 5 disclosure**: DA Energy bids submitted via Smartbidder/Ascend; Tenaska PTP Submissions endpoint returns 0 rows (expected). No adjustment made.

---

## DATA SOURCE STATUS

| Source | Status | Impact |
|---|---|---|
| Yes Energy BidClose | PRODUCTION — verified (2026-09-29 fetch) | Load, solar, wind, net load, outage — all real |
| Smartbidder | DEGRADED — MSAL AADSTS7000222 expired (Day 16+) | No DA/RT/AS price forecasts; no P(DA>RT); no P(RT>$100); no RRS/ECRS MCP |
| AG2 / Enverus | NOT CALLED — this cycle | No independent load/wind cross-validation |
| Congestion view | Stage 0 PROVISIONAL (CI ±8-12 ppt all P values) | GKS MCC directional only; magnitude LOW confidence |
| Tenaska PTP | UNAVAILABLE — HTTP 401 (cloud IP not on Ascend whitelist) | SoC initialization from Rule 7 assumption |
| AS Playbook prior | ABSENT — recommend_as_position.py not available | Full self-judgment mode; no prior to anchor |
| pnl-manager actuals | DEGRADED — Tenaska 401 chronic (Sep 15 – Sep 29) | No prior-day P&L for self-calibration |

> **Data quality**: DEGRADED-INPUT. Yes Energy single-source only. All price estimates are directional inferences from NL structure. Confidence: structural direction HIGH; magnitude LOW (±30-40%). Apply DEGRADED weight to all revenue figures.

---

## Optimization Process

### Step 1: Inputs Collected

| Input | Source | Status |
|---|---|---|
| D+1 market view | shared/data/forecasts/market-view/2026-09-30.md | PRESENT — Yes Energy PRODUCTION |
| D+1 congestion view | shared/data/forecasts/congestion/2026-09-30.md | PRESENT — Stage 0 provisional |
| AS playbook prior | shared/data/forecasts/as-playbook/2026-09-30.json | ABSENT |
| pnl-manager GKS actuals | shared/data/pnl/gks/hourly/2026-09-29.parquet | UNAVAILABLE (Tenaska 401) |
| Smartbidder benchmark | shared/data/benchmarks/smartbidder/ | DEGRADED (MSAL Day 16+) |
| SoC from prior day | Tenaska PTP | UNAVAILABLE → Rule 7 applied |

**Starting SoC: 100 MWh (ASSUMED — Rule 7 default, Tenaska unavailable)**
- Sep 26 recommendation (last known cycle) targeted terminal SoC ~0 MWh after full HE19-20 discharge.
- Multiple untracked flowdays (Sep 27-29) have elapsed. Neither "fresh 200 MWh" nor "fully depleted" is safe to assume.
- Rule 7 default: 100 MWh (50% DoD midpoint).
- If actual SoC is higher (e.g., 150+ MWh): reduce HE10 charge MW proportionally. If lower (< 50 MWh): extend charge window to HE12-13 in addition to HE10-11.

---

### Step 2: Hourly Price View (Direction Only — Smartbidder Absent)

| HE | NL (MW) | Solar (MW) | Wind (MW) | GKS MCC Est. | Price Direction | Strategy |
|:--:|--------:|----------:|----------:|:---:|---|---|
| 01 | 36,306 | 0 | 25,502 | -$2.0 to -$3.5 | Low-moderate | Idle; NonSpin; GKS cheaper than hub |
| 02 | — | 0 | ~25,200 | -$2.0 to -$3.5 | Low | Idle; NonSpin |
| 03 | 32,351 | 0 | 25,679 | -$2.0 to -$3.5 | Low | Idle; NonSpin (GR_WEST 16,481 MW peak) |
| 04 | — | 0 | ~24,800 | -$2.0 to -$3.5 | Low | Idle |
| 05 | — | 0 | ~24,500 | -$2.0 to -$3.5 | Low (load trough HE5 57,739 MW) | Idle |
| 06 | 34,031 | 0 | 23,944 | -$2.0 to -$3.0 | Low | Idle |
| 07 | — | — | ~23,400 | ~$0 | Low-moderate | AS ONLY — Rule 1 ECRS morning |
| 08 | 37,141 | 512 | 22,873 | ~$0 | Low (solar entering) | AS ONLY — Rule 1 ECRS morning |
| **09** | **31,200** | **6,769** | **23,157** | ~$0 | **Low (NL falls fast with solar)** | **AS ONLY; hold charge for HE10-11** |
| **10** | ~26,500 est. | ~15,500 est. | ~24,000 est. | **-$3.0 to -$5.0** | **Very low — duck entry** | **CHARGE -100 MW DA** |
| **11** | **23,195** | **19,678** | **24,619** | **-$3.0 to -$5.0** | **Near-zero / negative (SEVERE duck P57-72%)** | **CHARGE -18 MW DA (fill)** |
| 12 | ~25,000 est. | ~21,828 | ~23,800 | -$2.5 to -$4.5 | Very low; duck continuing | Hold; ECRS + NonSpin |
| 13 | 27,958 | 22,777 | 23,211 | ~-$1.0 | Low-moderate | Hold; ECRS + NonSpin + RRS |
| 14 | ~31,234 | ~23,772 | ~21,500 | ~$0 | Low-moderate; solar peak | Hold; ECRS + NonSpin + RRS |
| 15 | ~35,000 est. | ~22,000 est. | ~20,900 | ~$0 | Moderate; load building | Hold; ECRS + NonSpin + RRS |
| 16 | 39,653 | 20,351 | 20,626 | ~$0 | Moderate-high | Hold; ECRS + RRS |
| 17 | **43,545** | 17,685 | 19,665 | ~$0 | High; load 81,647 MW peak | Hold — do NOT discharge early |
| **18** | **48,635** | **12,829** | **18,724** | ~$0 | **High (spike entering)** | **Hold SoC; AS step-down** |
| **19** | **55,585** | **4,856** | **17,692** | **~+$0.1 to +$0.5** | **Highest (solar cliff -7,973 MW + NL +6,950 MW)** | **DISCHARGE +100 MW DA** |
| **20** | **59,723** | **238** | **16,671** | **~$0 to +$0.3** | **Highest (NL daily max, solar exited)** | **DISCHARGE +100 MW DA** |
| 21 | 58,364 | 0 | 16,301 | ~$0 | High→declining | Idle (SoC depleted) |
| 22 | — | 0 | ~15,800 | ~$0 | Moderate-high | Idle |
| 23 | 53,035 | 0 | 15,710 | ~-$0.5 | Moderate-low | Idle |
| 24 | — | 0 | ~15,372 | ~-$0.5 | Moderate-low | Idle |

---

### Step 3: Top / Bottom Hours

**Top 2 Discharge Hours (DA Energy — highest expected value):**

- **HE20** (19:00-20:00 CT): NL 59,723 MW — daily maximum. Solar effectively exited (238 MW). Wind 16,671 MW still declining. Outage 12,308 MW (elevated). Single highest NL hour → highest expected DA price. GKS MCC near zero (SOUTH_HOUSTON_IMPORT P(binding) <3%). **Full 100 MW discharge. DA offer floor $60/MWh.**

- **HE19** (18:00-19:00 CT): NL 55,585 MW. Largest single-hour NL jump of the day (+6,950 MW from HE18). Solar -7,973 MW (cliff). Wind continuing decline. Outage 12,394 MW. **Full 100 MW discharge. DA offer floor $50/MWh.**

**Bottom 2 Charge Hours (DA Energy — lowest expected cost):**

- **HE11** (10:00-11:00 CT): NL trough 23,195 MW — SEVERE duck (1,195 MW above EXTREME boundary). P(DUCK_CURVE binding) 57-72% per congestion view. GKS MCC -$3.0 to -$5.0/MWh → effective GKS LMP even below hub. Highest probability of near-zero or negative pricing. **18 MW charge DA (fill-to-capacity).**

- **HE10** (09:00-10:00 CT): NL approaching trough (~26,500 MW est.). Duck curve entry with solar 15,500+ MW rising. Primary charge hour. **100 MW charge DA (bulk of capacity).**

**Overnight Hold Rationale (HE01-09 Idle Energy):**
- GR_WEST 15,416-16,481 MW overnight → WEST_TO_NORTH P(binding) 35-50% → GKS MCC -$2 to -$3.5/MWh
- Despite low GKS LMP overnight, NL is still 32-37k MW (moderate prices; not as cheap as duck window)
- Starting at 100 MWh SoC: if we charge overnight, SoC would hit ceiling before duck window, wasting the deepest/cheapest charging opportunity
- Maintain overnight idle (energy); offer AS only

---

### Step 4: DA-RT Spread Analysis

**Energy (HE10-11 Charge):**
- Duck curve structural suppression → DA prices expected very low ($5-20/MWh hub)
- GKS MCC -$3 to -$5 → GKS effective DA price = $0-15/MWh
- DA charge preferred over RT: certainty of low cost locks in arbitrage. RT charge could be interrupted by ERCOT SCED; DA charge commitment ensures execution.
- Spread signal: DA-RT for charge hours → slight DA > RT on deep duck days (RT can go negative but DA floors are near zero). DA charge is economically optimal.

**Energy (HE19-20 Discharge):**
- Rule 6 applied: SOUTH_HOUSTON_IMPORT P(binding) <3% = LOW → **DA Energy sell is PRIMARY venue**
- No RT hybrid required; lock in DA clearing price
- Note: High-ramp evenings typically show RT spike potential (DA < RT). However, with P(binding) at <3%, GKS node does not receive the nodal MCC premium that makes RT hold superior. DA commitment provides certainty without material congestion upside sacrifice.
- DA offer floors ($50/$60) set as safety protection; accept any DA clearing above these floors.
- Spread = DA − RT: Expected negative (RT likely exceeds DA on strong ramp days), but Rule 6 LOW overrides the RT optionality call.

**ECRS DA-RT Spread:**
- No Smartbidder data available. Default: offer into DA clearing.
- High outage environment (12,809 MW) elevates AS demand → DA ECRS clearing probability above average.

**RRS DA-RT Spread:**
- No Smartbidder data. Include RRS in hold hours (HE12-18) where SoC is full and upward capability is maximum.

**Overnight AS:**
- NonSpin offered overnight (HE01-09). With WEST_TO_NORTH P(binding) 35-50%, scarcity signals could support NonSpin clearing.

---

### Step 5: Revenue Stack Scenarios

**Stack A — Concentrated Arbitrage + ECRS Mandate (PRIMARY):**
- Full duck charge HE10-11; DA discharge HE19-20; ECRS mandate through HE18
- Expected revenue: $20,000-24,000 base case (see Step 6 table)
- Risk: Charge prices disappoint (NL higher than expected); discharge prices below floor
- Best for: Rule 6 LOW congestion environment (confirmed)

**Stack B — Extended Discharge Window (DA-Primary, 3-hour spread):**
- Charge HE10-11 (same); discharge HE18 +50 MW, HE19 +100 MW, HE20 +50 MW
- Expected revenue: Slightly lower than Stack A if HE18 price < HE20 price (likely — NL lower at HE18)
- Risk: Dilutes concentration in the 2 highest-price hours
- Trigger: Use ONLY if intraday check at 11:00 CT shows wind running materially above forecast (GR_WEST >18 GW at HE18 real-time, reducing evening spike severity)

**Stack C — AS-Heavy (Fallback):**
- Discharge only 50 MW each at HE19-20; raise ECRS to 50 MW + NonSpin 30 MW at HE19-20
- Expected revenue: $12,000-16,000 (AS carries more weight)
- Risk: Leaves significant energy arbitrage value uncaptured
- Trigger: Only if HE19-20 DA prices fail to clear above $50/MWh (extreme bear case; unlikely given NL structure)

**Recommendation**: Stack A (primary). Rule 6 LOW, SEVERE duck, full charge confirms concentrated DA discharge.

---

### Step 6: Final Recommendation

---

## Recommendation (Primary) — Stack A

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | SoC End (MWh) | Notes |
|:--:|---|:---:|:---:|:---:|:---:|:---:|:---:|:---:|---|
| 01 | Idle / AS | 0 | 0 | 0 | 0 | 0 | 80 | 100 | GR_WEST 25,502 MW; NL 36,306 MW |
| 02 | Idle / AS | 0 | 0 | 0 | 0 | 0 | 80 | 100 | Overnight low-price window |
| 03 | Idle / AS | 0 | 0 | 0 | 0 | 0 | 80 | 100 | GR_WEST peak 25,679 MW; SCI 0.552 |
| 04 | Idle / AS | 0 | 0 | 0 | 0 | 0 | 80 | 100 | |
| 05 | Idle / AS | 0 | 0 | 0 | 0 | 0 | 80 | 100 | Load trough 57,739 MW |
| 06 | Idle / AS | 0 | 0 | 0 | 0 | 0 | 80 | 100 | GR_WEST 23,944 MW declining |
| 07 | AS Only | 0 | 0 | 0 | 0 | 15 | 65 | 100 | Rule 1 ECRS morning ramp (last mandate day) |
| 08 | AS Only | 0 | 0 | 0 | 0 | 15 | 65 | 100 | Rule 1 ECRS; solar onset 512 MW |
| 09 | AS Only | 0 | 0 | 0 | 0 | 15 | 65 | 100 | NL 31,200 MW; solar 6,769 MW; hold for HE10 duck |
| **10** | **Charge DA** | **-100** | 0 | 0 | 0 | 0 | 0 | **185** | **Duck entry; GKS MCC -$3/-$5; ceiling $25/MWh** |
| **11** | **Charge DA** | **-18** | 0 | 0 | 20 | 15 | 0 | **200** | **NL trough 23,195 MW; ceiling $15/MWh; fill-to-max** |
| 12 | Hold / AS | 0 | 0 | 0 | 20 | 50 | 30 | 200 | Full SoC; max AS headroom; 12,809 MW outage → high AS demand |
| 13 | Hold / AS | 0 | 0 | 0 | 20 | 50 | 30 | 200 | NL 27,958 MW; duck plateau |
| 14 | Hold / AS | 0 | 0 | 0 | 20 | 50 | 30 | 200 | Solar peak HE14 23,772 MW; NL rising slowly |
| 15 | Hold / AS | 0 | 0 | 0 | 20 | 50 | 30 | 200 | Load building; afternoon hold |
| 16 | Hold / AS | 0 | 0 | 0 | 20 | 50 | 30 | 200 | NL 39,653 MW; load 81,547 MW |
| 17 | Hold / AS | 0 | 0 | 0 | 20 | 50 | 30 | 200 | NL 43,545 MW; load PEAK 81,647 MW — do NOT discharge |
| 18 | Hold / AS | 0 | 0 | 0 | 20 | 30 | 20 | 200 | NL 48,635 MW; AS step-down; prepare discharge |
| **19** | **Discharge DA** | **+100** | 0 | 0 | 0 | 0 | 0 | **100** | **NL spike +6,950 MW from HE18; solar -7,973 MW; floor $50/MWh** |
| **20** | **Discharge DA** | **+100** | 0 | 0 | 0 | 0 | 0 | **0** | **NL 59,723 MW — daily max; solar exited; floor $60/MWh** |
| 21 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | SoC depleted; NL 58,364 MW declining |
| 22 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | SoC = 0; no AS capability |
| 23 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | OFFPEAK; no AS capability |
| 24 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | End of day; Rule 1 ECRS mandate expires at HE24 |

**Energy MW sign convention**: Negative = charge (grid consumption); Positive = discharge (grid injection).

**SoC tracking (RTE 85%):**
- Start: 100 MWh (ASSUMED, Rule 7)
- HE10 charge: −100 MW × 0.85 = +85 MWh → SoC 185 MWh
- HE11 charge: −18 MW × 0.85 = +15.3 MWh → SoC 200 MWh (capped at max)
- HE12-18: 0 MW energy → SoC 200 MWh
- HE19 discharge: −100 MWh → SoC 100 MWh
- HE20 discharge: −100 MWh → SoC 0 MWh
- HE21-24: 0 MW → SoC 0 MWh (end of day)

**Total grid consumption (charging)**: 118 MWh gross consumed; 100 MWh net stored
**Total grid injection (discharging)**: 200 MWh delivered

---

## DA Energy Bid Schedule

| HE | Action | MW | Bid Ceiling / Floor ($/MWh) | Notes |
|:--:|---|:---:|:---:|---|
| 10 | Buy (charge DA) | 100 | Ceiling **$25** | Do not pay above $25/MWh; GKS MCC discount makes effective price $20-22/MWh |
| 11 | Buy (charge DA) | 18 | Ceiling **$15** | NL trough 23,195 MW; near-zero price expected; $15 ceiling is generous protection |
| 19 | Sell (discharge DA) | 100 | Floor **$50** | DA-primary per Rule 6 LOW; accept any DA clearing ≥ $50; structural NL confirms high price |
| 20 | Sell (discharge DA) | 100 | Floor **$60** | NL daily max 59,723 MW; $60 floor is conservative protection; expect $100-180+/MWh |

---

## Top / Bottom Hours

**Top 2 Discharge (highest expected DA price):**
- **HE20** ($100-180+/MWh est.): NL daily peak 59,723 MW; solar fully exited; 12,308 MW outage; GKS congestion-free (P(SOUTH_HOUSTON binding) <3%)
- **HE19** ($80-150+/MWh est.): NL 55,585 MW; solar cliff (-7,973 MW single hour); largest NL ramp of the day (+6,950 MW); structural price driver

**Bottom 2 Charge (lowest expected DA cost):**
- **HE11** ($0-10/MWh est. at GKS): NL trough 23,195 MW (SEVERE duck); P(DUCK_CURVE binding) 57-72%; GKS MCC -$3 to -$5; probability of negative DA price at GKS node is non-trivial
- **HE10** ($5-20/MWh est. at GKS): Duck curve entry; solar surging; wind 24,000+ MW; GKS MCC discount applies

**RT Spike Preservation**: Full 200 MWh SoC held intact through HE18 for HE19-20. No energy dispatch during HE11-18 despite rising afternoon NL.

---

## DA-RT Spread Strategy

**Energy HE19-20: DA-PRIMARY (Rule 6 LOW)**
- Signal: SOUTH_HOUSTON_IMPORT P(binding) <3% = LOW → Rule 6 → DA venue is primary; RT optionality not needed
- Implementation: Offer 100 MW DA at each of HE19 and HE20. Set conservative floors ($50/$60) to avoid distressed selling. Accept DA clearing above floors (likely well above given NL structure).
- Risk: If RT spikes significantly above DA (typical on strong-ramp evenings), we forgo RT premium. However, Rule 6 LOW congestion setting means GKS does not receive the nodal premium that would make RT hold superior.
- No spread reversal trigger: Unlike Sep 17, this cycle does not have a hybrid DA-RT setup. Pure DA lock-in.

**Energy HE10-11: DA Charge (certainty over RT)**
- Duck curve structural suppression makes both DA and RT cheap. DA charge preferred for execution certainty.
- DA bid ceilings ($25/$15) ensure no over-payment if duck is shallower than forecast.

**AS Products — DA venue (default):**
- ECRS, RRS, NonSpin: All offered into DA clearing (standard; no Smartbidder signal to override)
- ECRS last mandate day (Sep 30): Full 50 MW offered at HE12-18. Rule 1 override confirms inclusion regardless of prior-day clearing.

---

## Expected Revenue

| Component | Calculation | Amount | Confidence |
|---|---|:---:|---|
| Energy — Discharge gross (HE19 + HE20) | 200 MWh × $130/MWh est. avg (HE19 $110 + HE20 $150) | $26,000 | DEGRADED — NL structural inference only |
| Energy — Haircut (Rule 2, 0.80x) | $26,000 × 0.80 | **$20,800** | Applied per Rule 2 |
| Energy — Charge cost (HE10-11) | 118 MWh × $8/MWh est. avg at GKS (hub $12 − MCC $4) | **-$944** | DEGRADED |
| **Net Energy Margin** | | **$19,856** | DEGRADED ±30-40% |
| ECRS HE07-09 | 15 MW × 3h × ~$5/MWh est. | $225 | DEGRADED |
| ECRS HE11 | 15 MW × 1h × ~$5/MWh est. | $75 | DEGRADED |
| ECRS HE12-18 | 50 MW × 7h × ~$8/MWh est. (elevated: 12,809 MW outage) | $2,800 | DEGRADED |
| RRS HE11-18 | 20 MW × 8h × ~$5/MWh est. | $800 | DEGRADED |
| NonSpin HE01-06 | 80 MW × 6h × ~$3/MWh est. | $1,440 | DEGRADED |
| NonSpin HE07-09 | 65 MW × 3h × ~$3/MWh est. | $585 | DEGRADED |
| NonSpin HE12-18 | 30 MW × 7h × ~$4/MWh est. | $840 | DEGRADED |
| **Total AS** | | **$6,765** | DEGRADED — AS not haircutted per Rule 2 |
| **TOTAL EXPECTED** | | **~$26,621** | DEGRADED — wide range |
| Sensitivity range (±35%) | | **$17,300 – $35,900** | LOW confidence |
| vs. Smartbidder benchmark | N/A — Day 16+ expired | TBD | — |
| vs. 7-day moving avg | Cannot calculate — DEGRADED streak | TBD | — |

**Price assumption basis:**
- HE10-11 DA (hub): $10-15/MWh. GKS MCC −$3 to −$5 → effective GKS charge price ~$5-10/MWh.
- HE19 DA: $110/MWh estimate (NL 55,585 MW + 12,394 MW outage; structural analog to Sep 11 RT $103 and Sep 17's $100-120 range with similarly high ramp).
- HE20 DA: $150/MWh estimate (NL 59,723 MW daily max; stronger than Sep 17's ~$100-150 range given today's even higher outage burden).
- ECRS: $8/MWh for hold hours (elevated above historical average due to 12,809 MW outage — highest Sep 2026 series).

**ECRS special note (Rule 1 final day):** Sep 30 is the last day of the summer ECRS mandate. Starting Oct 1, ECRS offering requires explicit market signal (confirmed clearing data or AS playbook). Flag to Oct 1 cycle: remove ECRS from default and require trigger per Rule 1 exception clause.

---

## Risks

| Risk | Severity | Impact | Mitigation |
|---|---|---|---|
| Wind over-forecast: GR_WEST < 14 GW at HE19-20 | HIGH — RT spike amplified | Revenue upside (HE19-20 prices higher) | Already in DA; upside captured if DA clears high. Consider Stack B trigger if wind tracking real-time diverges by -3+ GW at 11:00 CT. |
| Duck curve shallower than 23,195 MW forecast (NL > 30,000 MW) | MEDIUM | Higher charge cost; may hit DA ceiling | Set HE10 ceiling at $25 as protection; reduce charge if clearing above ceiling. |
| Ramp partially absorbed (HE19-20 DA prices below $80) | MEDIUM | Revenue -$5,000 to -$8,000 vs base | DA floors ($50/$60) prevent distressed selling; below those floors is extreme bear case. |
| GR_WEST at HE11 > 16 GW (dual stressor intensifies) | MEDIUM | Duck prices could go negative at GKS | Positive for charging economics; net revenue improvement if negative price captured. |
| ECRS clearing failure on last mandate day | LOW | -$3,000 from AS estimate | Historical base rate acceptable; ECRS inclusion has zero downside if doesn't clear. |
| SoC start higher than assumed 100 MWh | LOW-MEDIUM | Less charging needed; adjust HE10 MW down proportionally | If Tenaska data recovered pre-bid (10:00 CT cutoff), update HE10 charge to fill gap only. |
| Rule 8 RT dispatch at non-recommended hours | MEDIUM-HIGH | -$3,000-$5,000+ potential imbalance charges | PROHIBITED BID SLOTS: HE01-09 (energy), HE12-18 (energy), HE21-24 (energy). Confirm with Tenaska/Smartbidder. |

**PROHIBITED BID SLOTS (Rule 8 — no energy offers in these hours):**
- HE01-09: No energy (charge or discharge). AS only.
- HE12-18: No energy. AS only.
- HE21-24: No energy. SoC = 0 MWh — no capability.

---

## Alternative (Stack B — Conditional)

**Trigger**: Intraday check at 11:00 CT shows GR_WEST tracking ≥ 3 GW below morning forecast (i.e., actual GR_WEST < 11 GW at HE18 projected), meaning evening spike intensity could exceed the base case by a material margin. OR if HE19-20 DA clears below $70/MWh (bears clearing floor), making RT optionality valuable.

**Action**: Do not submit DA discharge offers for HE19-20 (or retract if already submitted). Hold full 200 MWh SoC for RT dispatch at HE19-21. Accept ERCOT SCED RT dispatch at spike prices.

**Expected revenue (Stack B, wind-bust)**: $35,000-60,000+ (wide RT spike range); high variance.
**Risk**: If RT prices stay below $80/MWh despite low wind, revenue falls $10,000-15,000 below Stack A base case.

**Note**: Rule 6 LOW setting makes Stack B switching cost HIGH (giving up DA certainty for RT optionality when no congestion premium expected). Only switch if intraday wind data is unambiguous.

---

*Filed by: bess-optimizer | 2026-09-29 07:30 CT*
*For: DAM bid cutoff 10:00 CT 2026-09-29*
*Source files: shared/data/forecasts/market-view/2026-09-30.md; shared/data/forecasts/congestion/2026-09-30.md*
*Stack JSON: shared/data/forecasts/bess-stack/2026-09-30.json*
*AS Playbook prior: ABSENT*
*Next review trigger: Oct 1 cycle — ECRS mandate expired; drop ECRS default per Rule 1.*
