# GKS BESS — D+1 (2026-10-09) Optimal Revenue Stack

**Generated**: 2026-10-08 (CT) | **Flowday**: Friday 2026-10-09 (WDPEAK HE07-22)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh
**Input quality**: Yes Energy bidclose LIVE (single-source). Smartbidder EXPIRED (Day 2). Tenaska UNAVAILABLE (HTTP 401).
**SoC init**: 92.2 MWh — ASSUMED from Oct 8 recommendation terminal SoC (Tenaska DEGRADED, Rule 7 applied)
**Rules applied**: Rule 2 (0.80x DA haircut), Rule 6 (SOUTH_HOUSTON_IMPORT NEGLIGIBLE → DA-primary HE19-20), Rule 7 (SoC init), Rule 8 (RT dispatch risk)
**Rule 1 check**: Oct 9 is outside June 1–Sep 30 summer window — Rule 1 ECRS summer default NOT applied.

---

## Strategy Summary

**Core**: AS provision HE01-09 (NSPIN/RRS/ECRS DA per playbook) → Primary charge HE10 (−100 MW, SEVERE duck NL 25,098 MW) → Topoff + NSPIN HE11 (−18 MW + 82 MW NSPIN DA, NL trough 24,251 MW) → Full AS HE12-18 (NSPIN_RT for HE18 per playbook) → Full DA discharge HE19 (+100 MW, NL +13,001 MW ramp) → Residual DA discharge HE20 (+84 MW) → ECRS DA HE21-22 → Overnight recharge HE23-24 (−50 MW each, strong GR_WEST wind).

**Key departure from Oct 8**: Rule 6 → DA-primary for HE20 (SOUTH_HOUSTON_IMPORT NEGLIGIBLE <3%, vs Oct 8's MEDIUM 30-50% where HE20 was RT-hold). Both HE19 and HE20 go to DA. Revenue haircut (0.80x) applied to both.

**Duck curve confirmation**: HE11 NL = 24,251 MW (SEVERE tier, 251 MW from EXTREME). Learning 2 applied: primary charge at absolute NL trough. HE10 (NL 25,098 MW, also SEVERE) used for main fill from 92.2 MWh starting SoC; HE11 topoff.

---

## Recommendation (Primary)

| HE | Mode | Energy MW | Reg-Up | Reg-Down | RRS | ECRS | Non-Spin | SoC End (MWh) |
|:--:|------|----------:|:------:|:--------:|:---:|:----:|:--------:|:-------------:|
| 01 | AS-hold | 0 | 10 | 5 | 20 | 10 | 55 DA | 92.2 |
| 02 | AS-hold | 0 | 10 | 5 | 20 | 10 | 55 DA | 92.2 |
| 03 | AS-hold | 0 | 10 | 5 | 20 | 10 | 55 DA | 92.2 |
| 04 | AS-hold | 0 | 10 | 5 | 20 | 10 | 55 DA | 92.2 |
| 05 | AS-hold | 0 | 10 | 5 | 20 | 10 | 55 DA | 92.2 |
| 06 | AS-hold | 0 | 10 | 5 | 20 | 10 | 55 DA | 92.2 |
| 07 | AS-hold | 0 | 10 | 5 | 20 | 50 DA | 15 DA | 92.2 |
| 08 | AS-hold | 0 | 10 | 5 | 55 DA | 20 DA | 10 DA | 92.2 |
| 09 | AS-hold | 0 | 10 | 5 | 55 DA | 20 DA | 10 DA | 92.2 |
| **10** | **Charge** | **−100** | 0 | 0 | 0 | 0 | 0 | **184.2** |
| **11** | **Charge+AS** | **−18** | 0 | 0 | 0 | 0 | **82 DA** | **200.0** |
| 12 | AS-hold | 0 | 18 | 8 | 27 DA | 18 DA | 29 DA | 200.0 |
| 13 | AS-hold | 0 | 18 | 8 | 27 DA | 18 DA | 29 DA | 200.0 |
| 14 | AS-hold | 0 | 18 | 8 | 27 DA | 18 DA | 29 DA | 200.0 |
| 15 | AS-hold | 0 | 18 | 8 | 27 DA | 18 DA | 29 DA | 200.0 |
| 16 | AS-hold | 0 | 18 | 8 | 27 DA | 18 DA | 29 DA | 200.0 |
| 17 | AS-hold | 0 | 18 | 8 | 27 DA | 18 DA | 29 DA | 200.0 |
| 18 | AS-hold (NSPIN_RT) | 0 | 5 | 5 | 20 DA | 10 DA | **60 RT** | 200.0 |
| **19** | **Discharge-DA** | **+100** | 0 | 0 | 0 | 0 | 0 | **91.3** |
| **20** | **Discharge-DA** | **+84** | 0 | 0 | 0 | 0 | 0 | **0.0** |
| 21 | Idle/AS | 0 | 0 | 15 | 0 | 50 DA | 0 | 0.0 |
| 22 | Idle/AS | 0 | 0 | 15 | 0 | 50 DA | 0 | 0.0 |
| 23 | Recharge | −50 | 0 | 0 | 0 | 0 | 0 | 46.0 |
| 24 | Recharge | −50 | 0 | 0 | 0 | 0 | 0 | 92.0 |

**SoC notes** (RTE 85%, one-way 92%):
- HE10: 92.2 + 100×0.92 = 184.2 MWh
- HE11: 184.2 + 18×0.92 = 200.8 → capped at 200.0 MWh (effective topoff charge = 17.4 MW needed; bid 18 MW)
- HE19: 200.0 − 100/0.92 = 200.0 − 108.7 = 91.3 MWh
- HE20: 91.3 − 84/0.92 = 91.3 − 91.3 = 0.0 MWh (84 MW × 1h / 0.92 = 91.3 MWh consumed)
- HE23: 0 + 50×0.92 = 46.0 MWh
- HE24: 46.0 + 50×0.92 = 92.0 MWh → Oct 10 starting SoC = 92.0 MWh

**AS playbook alignment**:
- HE1-6: NSPIN_DA (fine_rule, 166h) — HIGH playbook confidence. Used as primary.
- HE7: ECRS_DA (fine_rule, 52h) — MEDIUM confidence. Used as primary.
- HE8-9: RRS_DA (fine_rule, 20/13h) — LOW confidence (sparse). Used; aligned with morning ramp economics.
- HE10: ECRS_DA (fine_rule, 14h) — very sparse; overridden by SEVERE duck charge priority.
- HE11: NSPIN_DA (fine_rule, 11h) — very sparse; kept as NSPIN 82 MW during topoff.
- HE12-17: NSPIN_DA (fine_sparse_fallback, 196h) — MEDIUM confidence. Shifted to mixed AS (RRS/ECRS/NSPIN) for better revenue with SoC=200.
- HE18: NSPIN_RT (fine_sparse_fallback, 140h) — MEDIUM confidence. Applied: 60 MW NSPIN held for RT market.
- HE19-20: NSPIN_RT (fine_sparse_fallback, 140h) — MEDIUM confidence. Overridden: price view (NL +13,001 MW ramp, NEGLIGIBLE import congestion) calls for full DA energy discharge. This is the key co-optimization departure from playbook.
- HE21-22: ECRS_DA (fine_rule, 87h) — MEDIUM confidence. Applied: 50 MW ECRS DA. SoC=0 constrains upward capability; ECRS from idle/starting-charge position per ERCOT rules. 65 MW total offered (vs 100 MW full capacity).
- HE23-24: NSPIN_DA (fine_rule, 56h) — capacity committed to recharge; NSPIN waived.

---

## Top / Bottom Hours

- **Top 2 — DA Energy discharge**: HE19 (NL 58,551 MW — single-hour ramp +13,001 MW, est. $95+/MWh) and HE20 (NL 59,313 MW — net load peak, est. $90+/MWh). HE20 NL marginally higher than HE19 by 762 MW, but HE19 chosen first because the ramp event triggers the spike.
- **Bottom 2 — Charge**: HE11 (NL 24,251 MW — SEVERE duck trough, est. $3-8/MWh or lower; GKS MCC −$3 to −$5/MWh applies → effective cost near $0/MWh) and HE10 (NL 25,098 MW — also SEVERE, est. $5-12/MWh effective).
- **RT spike watch**: HE18 (P(RT>$100) qualitatively medium-high given +13,001 MW HE18→HE19 ramp; 60 MW NSPIN held in RT rather than committed to DA). HE19 RT spike is the primary BESS monetization event.

---

## DA-RT Spread Strategy

**Energy — P(DA>RT) direction (Smartbidder N/A; structural inference only)**:
- **HE10-13 (charge)**: DA>RT likely. Solar 27-31 GW suppresses both DA and RT, but RT curtailment risk (potential negative prints) elevates P(DA>RT). Charge in DA; RT imbalance charge cost if RT goes negative is mitigated by buying DA. STRONG conviction.
- **HE19-20 (discharge)**: DA<RT likely. SEVERE duck → HE18→HE19 ramp of +13,001 MW creates RT spike conditions. If outages (20,235 MW) delay response, RT spikes past DA. Nominating DA at $95-100/MWh is the floor; RT upside potential. However: Rule 2 (0.80x) haircut applies; Rule 6 triggers DA-primary because P(binding) for SOUTH_HOUSTON_IMPORT is NEGLIGIBLE (<3%). Verdict: DA both HE19 and HE20 (securing the floor with 0.80x haircut), letting RT beat us if it does.

**RRS DA vs RT**: No explicit DA-RT RRS spread signal (Smartbidder N/A). Offering RRS DA in HE8-9 per playbook is lower-risk (morning hours, smaller grid events). Playbook confidence is low (sparse 13-20h); acceptable.

**ECRS DA vs RT**: Playbook recommends DA for ECRS across HE7, HE10 (overridden), HE21-22. DA commitment is appropriate when solar ramp events are predictable (HE9-10 steep ramp −13,337 MW/h creates ECRS demand). ECRS DA at HE7 is a clean play.

**Non-Spin RT (HE18)**: Explicit playbook signal for NSPIN_RT in HE18-20. HE18 NSPIN is kept in RT per playbook (60 MW). HE19-20 energy discharge overrides the NSPIN_RT signal for those hours.

---

## Expected Revenue

| Component | Amount | Notes |
|---|---|---|
| DA Energy — charge HE10 (100 MWh) | −$800 | Hub est. $8/MWh (SEVERE duck, effective w/ MCC = $5/MWh → conservative at $8) |
| DA Energy — charge HE11 topoff (18 MWh) | −$90 | Est. $5/MWh at NL trough 24,251 MW |
| DA Energy — discharge HE19 (×0.80 haircut) | +$7,600 | 100 MW × $95/MWh × 0.80 (Rule 2) |
| DA Energy — discharge HE20 (×0.80 haircut) | +$6,048 | 84 MW × $90/MWh × 0.80 (Rule 2) |
| DA Energy — recharge HE23-24 (100 MWh) | −$1,200 | Est. $12/MWh (strong GR_WEST wind 12-14 GW) |
| **Net Energy** | **+$11,558** | |
| AS — HE01-06 NSPIN/RRS/ECRS/Reg mixed | +$3,300 | 100 MW × 6h × avg $5.5/MWh |
| AS — HE07 ECRS primary | +$590 | 100 MW × $5.9/MWh |
| AS — HE08-09 RRS primary | +$1,400 | 100 MW × 2h × $7/MWh |
| AS — HE11 NSPIN DA 82 MW | +$328 | 82 MW × $4/MWh |
| AS — HE12-17 mixed (RRS/ECRS/NSPIN/Reg) | +$3,792 | 100 MW × 6h × avg $6.3/MWh |
| AS — HE18 NSPIN RT 60 MW | +$480 | 60 MW × $8/MWh (RT NSPIN conservative) |
| AS — HE21-22 ECRS DA 50 MW | +$500 | 50 MW × 2h × $5/MWh (SoC=0 constraint, 65 MW total) |
| **Net AS** | **+$10,390** | |
| **TOTAL BASE** | **~$21,900** | |

**Range**: $14,000 (low — no spike, flat AS) — **$21,900 (base)** — $35,000 (spike upside: HE19 RT>$150, NSPIN RT premium)

**vs Smartbidder benchmark**: CANNOT CALCULATE — Smartbidder N/A (Day 2 of expiry). No benchmark comparison possible.
**vs Oct 8 base estimate ($26,243)**: Oct 9 base $21,900 (−$4,343, −16.5%). Key drivers of lower estimate: (1) HE20 now DA (not RT-hold), both subject to 0.80x haircut; (2) Oct 9 NL peak 59,313 MW vs Oct 8's 62,356 MW → lower spike magnitude expected; (3) Same RTE, SoC, and charge-window economics.
**vs 7-day moving avg**: Not calculable (Smartbidder N/A, Tenaska N/A).

*Rule 5 note: DA Energy bids submitted via Smartbidder/Ascend; Tenaska PTP Submissions endpoint returns 0 rows (expected behavior — settlement detail is the primary endpoint).*

---

## Risks

1. **HE19 spike miss (primary risk)**: If HE19 RT energy does NOT spike (e.g., wind recovers early, demand lower than forecast), DA price may clear at $60-70/MWh instead of $95+. Revenue impact: −$2,400 to −$4,800 on energy leg. Mitigation: accept the floor via DA bid; downside bounded by DA clearing price (not RT).

2. **HE20 wind recovery accelerates (speed risk)**: GR_WEST HE24 = 13,721 MW (vs Oct 8's 7,725 MW). Wind recovery post-HE20 is notably faster in Oct 9. If wind begins recovering mid-HE20 instead of HE21, HE20 RT price softens. DA locking mitigates but 0.80x haircut only partially offsets a $50 vs $90 RT outcome. Net exposure: manageable.

3. **Duck curve EXTREME upgrade (HE11 → <22,000 MW, P=25-35%)**: If solar over-performs by +0.8% (252 MW at HE11), NL drops to EXTREME tier. Charge benefit: GKS MCC could reach −$5 to −$7.5/MWh (vs −$3 to −$5 base), further reducing effective charge cost. Upside risk, not downside.

4. **Smartbidder execution gap (operational risk)**: Smartbidder MSAL expired — price forecasts and optimal bid price levels unavailable. Bids may clear DA at suboptimal prices (charging at higher-than-necessary price, or discharge bid rejected if set above DA clearing). This risk is irreducible without MSAL renewal. Priority: Ascend rep contact for renewal.

5. **SoC initialization uncertainty**: Starting SoC = 92.2 MWh assumed from Oct 8 recommendation terminal (Tenaska DEGRADED). If actual SoC differs materially (e.g., 0 MWh if HE23-24 recharge was not executed, or 200 MWh if a cycle was skipped), the HE10-11 charge window optimization will be suboptimal. If SoC is actually 0 MWh, extend charge to include HE12 as well; if 200 MWh, skip charge entirely and shift to double AS.

6. **Friday demand lower-than-forecast (mild)**: If load undershoots 74,445 MW HE17 by 1-2 GW, evening ramp moderates. HE19 spike may be shallower. Monitoring: load vs forecast in real-time before 10:00 CT DAM cutoff.

7. **RT dispatch risk (Rule 8 — UNRESOLVED)**: UNRESOLVED RISK: Involuntary RT dispatch at non-recommended hours observed on 2026-06-05 (estimated −$4,520 impact). Origin unconfirmed (Smartbidder RT layer override vs. ERCOT auto-dispatch vs. settlement artifact). Base-case revenue estimate does not account for this risk. Recommend confirming execution flow with Tenaska/Smartbidder.

---

## Alternative (Stack B — Energy-heavy, conditional)

**Trigger**: Activate if real-time load at HE17 exceeds forecast by >1.5 GW OR wind (actual GR_WEST HE17) reads below 800 MW forecast vs 1,221 MW forecast.
**What changes**:
- HE18: Add 50 MW DA energy discharge (reduce NSPIN RT from 60 to 10 MW). SoC shift: 200 → 145.7 MWh entering HE19.
- HE19: Discharge +100 MW (unchanged). SoC: 145.7 → 37 MWh.
- HE20: Discharge +34 MW (deplete residual). SoC: 37 → 0.
- Net change: HE18 energy revenue captured ($70/MWh est., +$3,500) at cost of NSPIN_RT insurance (−$480). Net gain: +$3,020 if HE18 spike materializes; net loss if HE18 price < $40 (below NSPIN RT value).
**Economics**: Stack B preferred when grid stress is visible by HE17 real-time (wind below forecast OR load above forecast). Stack A preferred by default.

---

## Self-Review (vs Oct 8 Recommendation)

**Oct 8 recommendation vs Oct 9 actual**: Cannot verify (Tenaska UNAVAILABLE). No actual vs plan comparison possible for Oct 8. Structural comparison:

- **Charge window**: Oct 8 used HE11 trough (NL 25,380 MW). Oct 9 uses HE10+HE11 (NL 25,098/24,251 MW) — Learning 2 correctly applied. Starting SoC difference (100 MWh Oct 8 → 92.2 MWh Oct 9) means we need ~7.8 MWh more to fill, handled by extending to HE10 for primary fill.
- **Rule 6 impact**: Oct 8 had SOUTH_HOUSTON_IMPORT P(binding) 30-50% → HE20 was RT-hold (no 0.80x haircut). Oct 9 is NEGLIGIBLE → both HE19-20 are DA (both take 0.80x haircut). Revenue difference: Oct 8 had RT upside optionality at HE20; Oct 9 gives up that optionality in exchange for DA certainty. This is structurally correct given NEGLIGIBLE P(binding).
- **Accuracy tracking**: Without Tenaska or Smartbidder actuals, error quantification impossible. Structural direction (midday charge + evening discharge) remains highest-conviction call.

---

*Inputs used: `reports/daily/market-briefing/2026-10-09.md`, `reports/daily/congestion/2026-10-09.md`, `shared/data/forecasts/as-playbook/2026-10-09.json`, `shared/data/raw/yes-energy/2026-10-09.csv`*
*Memory copy: `memory/bess-optimizer/history/2026-10-09.md`*
*Learnings: `memory/bess-optimizer/learnings/2026-10-09.md`*
*All times CT (America/Chicago). Spread sign: DA−RT, positive = short DA signal. Data vintage: Yes Energy BidClose pre-DAM-cutoff (leakage-clean).*
