# GKS BESS — D+1 (2026-10-17) Optimal Revenue Stack

**Generated**: 2026-10-16 (daily cycle, CT) | **Flowday**: Saturday 2026-10-17 (WEPEAK HE07-22)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh
**Input quality**: Tyba GKS PRODUCTION + Enverus PRODUCTION + AG2 PRODUCTION. Yes Energy bidclose UNAVAILABLE (schema error). AS playbook ABSENT (bidclose feed degraded, generation failed). Smartbidder EXPIRED (해지 2026-10). Tenaska DOWN (~182+ flowdays, last confirmed GKS 2026-09-17).
**SoC init**: 138.3 MWh — carry-forward from Oct 16 planned terminal (recharge HE22-23 at -100 MW + -50 MW from SoC=0.4: 92.2+46.1 = 138.7 MWh). Actual unverifiable (Tenaska DOWN). Operator SoC verification required at execution.
**Data sources**: `shared/data/forecasts/market-view/2026-10-17.md` | `shared/data/forecasts/congestion/2026-10-17.md` | `shared/data/raw/tyba/2026-10-17_GKS_forecast.csv`
**AS playbook**: ABSENT — pure price-based AS allocation using Tyba DA AS prices.
**Market regime**: October shoulder WEPEAK — Saturday. Extreme duck curve (NL trough ~2,565 MW HE11). Solar peaks 31,580 MW HE12 (Enverus). Wind trough 2,660 MW HE19 — coincides with solar collapse. HE19 DA $82.46, P_DA_gt_RT = 69.9% (DA lock-in signal). Overnight RT >> DA (P_RT_gt_DA 79-93% HE1-9).

---

## Recommendation (Primary) — Stack A: Energy Arbitrage + NSPIN/REGUP AS Mix

**Core strategic logic**: Charge in the two cheapest overnight hours (HE1-2 DA, ~$3.24-3.82), maintain full 200 MWh SoC through the day providing NSPIN/REGUP AS, then discharge the entire capacity in DA energy at the HE19-20 peak (DA >> RT by +$21.51/+$14.91). Post-peak recharge HE22-23 for D+2 operations.

**Key departure from Oct 16**: Oct 16 chose RT venue (DA-RT spread was -$14/MWh, RT >> DA). Today DA >> RT at the peak (+$21.51 at HE19, P_DA_gt_RT 70%). DA lock-in is the correct venue.

**REGDN trade-off**: REGDN peaks HE17 $4.65 and HE18 $6.79 — the highest single AS prices of the day. However, accessing REGDN requires charging headroom (SoC < 200 MWh at HE17-18). Charging at HE1-2 (DA $3.24-3.82) rather than HE17-18 (DA $38-45) saves ~$2,350 in charge costs vs a REGDN revenue gain of ~$709 (62 MW × $11.44 net REGDN premium over 2hrs). Early charging is superior by ~$1,640 net. Decision: charge at HE1-2, sacrifice REGDN HE17-18.

SoC model: 85% round-trip efficiency; charge/discharge half-cycle efficiency = 0.922.

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | SoC After (MWh) | Est $/hr |
|:--:|---|---:|:---:|:---:|:---:|:---:|:---:|---:|---:|
| **01** | **Charge+NSPIN** | **−50** | 0 | 0 | 0 | 0 | **50 DA** | **184.4** | −$191+$77 = −$114 |
| **02** | **Charge+NSPIN** | **−17** | 0 | 0 | 0 | 0 | **83 DA** | **200.0** | −$55+$138 = +$83 |
| 03 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 200.0 | +$198 |
| 04 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 200.0 | +$261 |
| 05 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 200.0 | +$355 |
| 06 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 200.0 | +$372 |
| 07 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 200.0 | +$312 |
| 08 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 200.0 | +$239 |
| 09 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 200.0 | +$157 |
| 10 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 200.0 | +$107 |
| 11 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 200.0 | +$83 |
| 12 | AS-hold | 0 | **100 DA** | 0 | 0 | 0 | 0 | 200.0 | +$76 |
| 13 | AS-hold | 0 | **100 DA** | 0 | 0 | 0 | 0 | 200.0 | +$74 |
| 14 | AS-hold | 0 | **100 DA** | 0 | 0 | 0 | 0 | 200.0 | +$74 |
| 15 | AS-hold | 0 | **100 DA** | 0 | 0 | 0 | 0 | 200.0 | +$74 |
| 16 | AS-hold | 0 | **100 DA** | 0 | 0 | 0 | 0 | 200.0 | +$73 |
| 17 | AS-hold | 0 | **100 DA** | 0 | 0 | 0 | 0 | 200.0 | +$74 |
| 18 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 200.0 | +$124 |
| **19** | **Discharge-DA** | **+100** | 0 | 0 | 0 | 0 | 0 | **91.5** | +$8,246 |
| **20** | **Discharge-DA** | **+84** | 0 | 0 | 0 | 0 | 0 | **0.4** | +$6,223 |
| 21 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0.4 | $0 |
| **22** | **Recharge** | **−100** | 0 | 0 | 0 | 0 | 0 | **92.6** | −$4,106 |
| **23** | **Recharge+NSPIN** | **−50** | 0 | 0 | 0 | 0 | **50 DA** | **138.7** | −$1,806+$238 = −$1,568 |
| 24 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 138.7 | +$323 |

**Terminal SoC**: 138.7 MWh. Oct 18 (Sunday) is another WEPEAK day — similar duck curve pattern expected. 138.7 MWh is adequate for weekend D+2 operations (mirrors Oct 15→16 carry-in at 138 MWh).

**SoC notes**:
- HE1 charge: 50 MWh × 0.922 = 46.1 MWh stored → SoC 184.4 MWh
- HE2 charge: 17 MWh × 0.922 = 15.7 MWh stored → SoC 200.1 ≈ 200.0 MWh
- HE19 discharge: 100 MWh delivered, 100/0.922 = 108.5 MWh consumed → SoC 91.5 MWh
- HE20 discharge: 84 MWh delivered, 84/0.922 = 91.1 MWh consumed → SoC 0.4 MWh
- HE22 charge: 100 MWh × 0.922 = 92.2 MWh stored → SoC 92.6 MWh
- HE23 charge: 50 MWh × 0.922 = 46.1 MWh stored → SoC 138.7 MWh

**AS product rationale (no playbook)**:
- HE1-11, HE18: NSPIN DA — highest single AS price among available discharge-side products (REGDN unavailable at 200 MWh SoC; NSPIN > REGUP for these hours per Tyba DA prices).
- HE12-17: REGUP DA — marginally better than NSPIN for the mid-day solar trough period (REGUP $0.732-0.756/MWh vs NSPIN $0.406-0.669/MWh; incremental gain ~$137 total over 6 hrs).
- HE23-24: NSPIN DA — highest available product in post-peak AS window.
- HE21: Idle (SoC ≈ 0, cannot provide discharge-side AS; charging at $50.60 is too expensive vs HE22 at $41.06).
- REGDN HE17-18 deliberately excluded due to full-SoC strategy. See "REGDN Trade-off" section above.

---

## Top / Bottom Hours

**Top 2 (DA Energy Discharge):**
- **HE19**: DA $82.46/MWh — 24h peak. Net load 35,984 MW (solar collapsing from 7,194 → ~51 MW at HE20; wind at 2,660 MW — multi-year low). P_DA_gt_RT = 69.9%. DA-RT spread +$21.51. **Primary discharge, 100 MW DA.**
- **HE20**: DA $74.08/MWh — second peak. NL continues ramping to 43,517 MW as solar extinguishes and wind trough lingers at 2,816 MW. P_DA_gt_RT = 68.0%. DA-RT spread +$14.91. **Full SoC drain, 84 MW DA.**

**Bottom 2 (Cheap Charge):**
- **HE2**: DA $3.24/MWh — cheapest of the day. Overnight wind 16,683→~14,000 MW suppresses DA. P_RT_gt_DA = 88.6% (RT much higher, but we're charging in cheap DA). **17 MW charge (topoff to 200 MWh).**
- **HE1**: DA $3.82/MWh — second cheapest. Morning wind maximum. **50 MW charge.**
- Note: Mid-day (HE10-13) also cheap DA ($13.55-18.98) with GKS MCC -$3 to -$6 (DUCK_CURVE_MIDDAY congestion discount), but SoC is already at 200 MWh by then — no additional charge needed.

**RT Spike Watch:**
- **HE18** (P_RT_gt_DA = 53.7%): RT slightly favored, but at SoC = 200 MWh we choose not to discharge here. HE18 DA $45.53 vs HE19 DA $82.46 — discharging at HE18 reduces total energy revenue by ~$2,989 (see calculation in rationale below).
- **HE19** (P_DA_gt_RT = 69.9%): DA clearly favored. RT P50 $60.94 vs DA $82.46. Wind stays at trough (AG2 HE19 forecast 2,660 MW). Lock in DA.

---

## DA-RT Spread Strategy

**Energy (charge HE1-2):**
- Direction: DA charge. Overnight DA $3.24-3.82/MWh with RT P50 $23-23/MWh. Paying DA price is the correct approach — no incentive to shift to RT for charging (we don't benefit from high RT when charging).
- GKS MCC HE1-2: no binding congestion (WEST_TO_NORTH LOW per congestion report). Effective charge price ≈ DA hub price.

**Energy (discharge HE19-20):**
- Direction: **DA lock-in.** DA-RT spread = +$21.51 at HE19 (DA above RT by $21.51). P_DA_gt_RT = 69.9%. This is the structurally pre-announced solar collapse + wind trough evening — the DA market has pre-priced the NL ramp. Holding for RT introduces ~30% probability of below-DA settlement.
- GKS MCC HE19-21: -$0.5 to +$0.5/MWh (SOUTH_HOUSTON_IMPORT constraint, MEDIUM conviction with Saturday discount per congestion report). Effectively flat. No material basis adjustment needed.
- Decision: Submit energy bids to DA market for HE19-20. No RT retention.

**REGDN HE17-18 (DA AS):**
- REGDN DA $6.79 (HE18) and $4.65 (HE17) — the solar transition window creates genuine downward regulation demand. This is the most attractive single AS signal of the day.
- BUT: accessing REGDN requires SoC < 200 MWh for headroom. With early charging (SoC = 200 from HE3), zero headroom at HE17-18.
- Trade-off: Delaying charge to HE17-18 to access REGDN would cost ~$2,350 extra in charge cost (67 MWh × $38 spread) vs REGDN gain of ~$709. Net $1,641 in favor of early charging.
- Decision: **No REGDN at HE17-18**. Maintain REGUP/NSPIN at full SoC.

**NSPIN HE5-8 (DA AS):**
- NSPIN peaks in the early morning: $3.55-3.72/MWh (HE5-6). Highest overnight AS prices. SoC 200 MWh → can sustain 100 MW NSPIN for 2 full hours (200/100 = 2h).
- DA lock-in for overnight NSPIN (P_RT_gt_DA = 80-83% overnight, but AS RT prices not provided by Tyba; DA lock-in is the conservative choice without playbook).
- Decision: NSPIN DA throughout overnight/morning (HE3-11).

**NSPIN HE21-24 (post-peak):**
- NSPIN DA prices: HE21 $8.11 (unavailable, SoC ≈ 0), HE22 $8.41 (unavailable, recharging), HE23 $4.76 (50 MW committed), HE24 $3.23 (100 MW committed).
- HE21-22 NSPIN missed due to SoC depletion — unavoidable structural limit of 2-hour discharge cycle.
- HE23: 50 MW NSPIN alongside -50 MW recharge — feasible at 92.6 MWh SoC entering HE23.
- HE24: 100 MW NSPIN at 138.7 MWh SoC.

---

## Expected Revenue

| Category | Detail | Amount |
|---|---|---|
| Energy: HE1 charge | −50 MWh × $3.816/MWh (DA) | −$191 |
| Energy: HE2 charge | −17 MWh × $3.244/MWh (DA) | −$55 |
| Energy: HE19 discharge | +100 MWh × $82.455/MWh (DA) | **+$8,246** |
| Energy: HE20 discharge | +84 MWh × $74.076/MWh (DA) | **+$6,222** |
| Recharge: HE22 | −100 MWh × $41.055/MWh (DA) | −$4,106 |
| Recharge: HE23 | −50 MWh × $36.121/MWh (DA) | −$1,806 |
| **Energy net** | | **+$8,310** |
| AS: NSPIN DA HE1 (50 MW) | 50 × $1.533 | +$77 |
| AS: NSPIN DA HE2 (83 MW) | 83 × $1.663 | +$138 |
| AS: NSPIN DA HE3-11 (100 MW × 9h) | 100 × $1.981-0.832 — avg ~$1.74 | +$1,569 |
| AS: REGUP DA HE12-17 (100 MW × 6h) | 100 × $0.732-0.756 — avg ~$0.740 | +$444 |
| AS: NSPIN DA HE18 (100 MW) | 100 × $1.241 | +$124 |
| AS: NSPIN DA HE23 (50 MW) | 50 × $4.755 | +$238 |
| AS: NSPIN DA HE24 (100 MW) | 100 × $3.234 | +$323 |
| **AS net** | (DA only — no playbook RT split) | **+$2,913** |
| **TOTAL BASE** | | **~+$11,223** |

_Note: NSPIN DA HE3-11 itemized: $198+$261+$355+$372+$312+$239+$157+$107+$83 = $2,084. Rounding in summary row is approximate. Precise line-by-line sum = $11,738._

**Precise total**: Energy $8,310 + AS ($77+$138+$2,084+$444+$124+$238+$323) = $8,310 + $3,428 = **$11,738**

**Range**: Bear ~$7,700 / Base ~$11,738 / Bull ~$16,200

Bear drivers: HE19 DA clears $65/MWh (solar forecast partially offset by load weakness); HE20 $60/MWh; NSPIN prices 30% below Tyba forecast; recharge costs elevated.

Bull drivers: HE19 DA $95/MWh (supply adequacy tighter than forecast due to wind underperformance or thermal outage addition); HE20 $85/MWh; NSPIN evening spike from reserve scarcity; NSPIN HE5-8 clears above $5/MWh due to outage ORDC adder.

**vs Oct 16 Base ($11,249)**: Comparable energy revenue ($8,310 vs $6,317 for Oct 16 energy) offset by more expensive Saturday recharge (HE22-23 post-peak at $36-41 vs Oct 16's late recharge opportunity). AS lower due to NSPIN-only strategy (no playbook guiding higher-value products) vs Oct 16's higher NSPIN peaks at HE22-23.

**vs 7-day moving avg**: Oct 16 $11,249, Oct 15 $17,200, Oct 14 $16,208 — Oct 17 is Saturday (lower AS demand) with no playbook (pure NSPIN). Structural revenue floor ~$10-12k for a simple duck curve DA arbitrage day.

**Note on missed NSPIN HE21-22**: HE21 NSPIN DA $8.11 and HE22 NSPIN DA $8.41 are the highest single-hour AS prices of the day. Both are inaccessible: SoC ≈ 0 after HE20 discharge. This structural gap (2-hour battery duration vs 3-hour optimal window HE19-21) costs approximately $811-841/hour × 2 hours = ~$1,652 in missed AS revenue. No operational fix available within current asset constraints.

---

## Risks

1. **HE19 DA clearing risk — wind RT surprise (primary upside risk)**: P_DA_gt_RT = 69.9% means there is a 30.1% probability that RT clears above DA at HE19. If AG2 HE19 wind forecast (2,660 MW) comes in significantly lower (< 1,500 MW), RT could spike above $90/MWh. DA lock-in forfeits this upside. Trigger for Stack B consideration: if AG2 or ERCOT real-time wind confirms HE17 wind below 2,000 MW before DAM bid cutoff (10:00 CT).

2. **HE20 discharge depth — SoC limited to 84 MW**: Available SoC at HE19 exit is 91.5 MWh, allowing only 84.4 MW at HE20 rather than full 100 MW. This is a structural arithmetic limit (200 MWh battery, 100 MW rate, 2-hour cycle). Missing the last 16 MW at HE20's $74/MWh costs approximately $1,185 if SoC had started at 200+16/0.922×0.922 = 216 MWh (hypothetical). No mitigation available.

3. **REGDN HE17-18 missed opportunity**: If solar actual output HE18-19 significantly exceeds forecast (already extreme at 31,580 MW peak), REGDN demand could spike above the Tyba forecast $6.79/MWh. The strategy explicitly excludes REGDN. If REGDN clears at $12+/MWh, the trade-off calculus changes (REGDN gain > $1,400 would break even with early charging advantage). Flag: solar forecast deviation risk is acknowledged but considered directionally stable for mid-October clear-sky day.

4. **SoC initialization uncertainty (Tenaska DOWN ~182 days)**: Actual SoC entering Oct 17 is unknown. Carry-forward from Oct 16 planned terminal (138.7 MWh).
   - If actual SoC = 200 MWh (already full, Oct 16 ops yielded full recharge): Skip HE1-2 charge entirely; add NSPIN 100 MW at HE1-2; incremental AS gain ~$231. Revenue uplift ~+$477 (save charge costs, gain extra NSPIN).
   - If actual SoC = 80 MWh (Oct 16 recharge was partial): Need additional -60 MW charge at HE3 ($4.305). Total charge 50+17+60 = 127 MWh input, stores 117 MWh. NSPIN at HE3 drops from 100 MW to 40 MW. Revenue impact -$800.
   - If actual SoC = 0 MWh (Oct 16 recharge failed): Need heavy overnight charging HE1-5; sacrifice overnight NSPIN; energy revenue unaffected. Revenue impact -$2,500.
   - Operator SoC verification required before DAM bid submission (10:00 CT cutoff).

5. **Saturday WEPEAK discount — lower congestion probability**: SOUTH_HOUSTON_IMPORT HE19-21 binding probability is discounted vs weekday (Saturday discount noted in congestion report). Saturday load is ~15-20% lower than weekday. The $82/MWh HE19 DA forecast is Tyba's Saturday-adjusted view (already reflecting lower load). If load comes in below Tyba Saturday assumption, DA could clear below $70.

6. **AS pricing uncertainty (no playbook, no Smartbidder)**: Tyba provides DA AS prices but not RT AS prices. NSPIN DA estimates (~$1.5-3.7/MWh overnight) are the anchor. Without Smartbidder, ORDC adder magnitude (from ERCOT maintenance outages, estimated ~20 GW+ persisting) is unknown. Upside risk: ORDC uplift could push NSPIN $5-8/MWh overnight if reserve margins tighten unexpectedly. The base case uses Tyba DA prices directly.

7. **HE18 discharge decision validation**: Deliberately not discharging at HE18 (RT $55.69 > DA $45.53; P_RT_gt_DA = 53.7%). If RT at HE18 exceeds $65 (40% upside from P50), the decision to hold for HE19 still dominates: HE19 DA $82.46 provides more value than $65 RT at HE18 with only 91.5 MWh remaining. The only scenario where HE18 discharge makes sense is if HE19 DA somehow fails to clear near $82 — very low probability given the pre-announced NL ramp.

---

## Alternative (Stack B — Conditional)

### Condition: AG2 HE17 real-time wind ≤ 2,000 MW (forecast 2,660 MW, deviation > 25%)

A severe wind underperformance at the start of the evening ramp (HE17-18) would reduce the probability that DA at HE19 adequately captures the RT spike. If wind is significantly below forecast, RT could spike above $100/MWh at HE19-20.

**Stack B changes (RT spike capture, partial DA coverage):**

| HE | Mode | Energy MW | NonSpin | SoC After | Change vs Stack A |
|:--:|---|---:|:---:|---:|---|
| 18 | NSPIN_DA 50 + partial discharge 50 RT | +50 | 50 DA | ~152 | −$4,123 energy DA; hold SoC for HE20 |
| 19 | Discharge-RT 100 | +100 | 0 | ~43.5 | +RT × 100 vs DA $8,246 |
| 20 | Discharge-RT 40 | +40 | 0 | ~0 | +RT_HE20 × 40 |

Break-even: Stack B equals Stack A when RT_HE19 × 100 + RT_HE20 × 40 > $8,246 + $6,222 - $4,123 + $4,123 (rough accounting). Simplified: Stack B requires RT_HE19 + 0.4 × RT_HE20 > ~$145. If RT_HE19 = $100 and RT_HE20 = $80, Stack B generates $100 × 100 + $80 × 40 = $13,200 vs Stack A's approximately same. The math favors Stack B only if RT exceeds $90+ combined. P(RT_HE19 > $90) ≈ 15% (rough estimate from P_DA_gt_RT = 70% tail structure).

**Default**: Maintain Stack A unless HE17 real-time wind confirms < 2,000 MW.

---

## Data Quality Summary

| Dimension | Score | Driver |
|---|---|---|
| DA Energy price direction (HE19-20) | HIGH (8/10) | Tyba DA P50 + P_DA_gt_RT 70% confirmed; solar collapse deterministic |
| DA Energy price magnitude | MODERATE (5/10) | Tyba P50 $82.46 HE19 — actual range $65-100 depending on wind RT realization |
| AS product allocation | LOW-MODERATE (4/10) | No playbook; Tyba DA AS prices used directly; no RT AS forecast |
| AS price magnitude | LOW (4/10) | Tyba DA AS as anchor; RT AS unknown; no Smartbidder calibration |
| Congestion MCC impact | LOW (3/10) | Stage 0 provisional; Saturday discount; GKS HE19-21 MCC ≈ 0 (relatively benign) |
| SoC initialization | LOW (3/10) | Tenaska DOWN 182+ days; carry-forward from unverified Oct 16 terminal |
| Overall confidence | LOW-MODERATE (4/10) | Energy venue call (DA lock-in) is well-supported; AS allocation is heuristic-only |

---

*bess-optimizer | reports/daily/bess-optimizer/2026-10-17.md | Generated 2026-10-16*
*Data: market-view/2026-10-17.md (Tyba PROD + Enverus PROD + AG2 PROD — Yes Energy ABSENT) | congestion/2026-10-17.md (Stage 0 provisional) | tyba/2026-10-17_GKS_forecast.csv (PRODUCTION)*
*AS playbook: ABSENT (Yes Energy bidclose feed degraded)*
*Smartbidder: EXPIRED (해지 2026-10). Tenaska: DOWN ~182+ flowdays (last confirmed GKS 2026-09-17).*
*History copy: memory/bess-optimizer/history/2026-10-17.md*
