# GKS BESS — D+1 (2026-10-18) Optimal Revenue Stack

**Generated**: 2026-10-17 (daily cycle, CT) | **Flowday**: Sunday 2026-10-18 (WEPEAK HE07-22)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh
**Input quality**: Tyba GKS PRODUCTION (24h, fine) + Yes Energy BidClose PRODUCTION (RESTORED — first cycle with full load/NL/solar/wind data) + Enverus PRODUCTION + AS playbook PRODUCTION (fine_rule: 24h, all fine_rule sources — no fallback hours). Smartbidder EXPIRED (해지 2026-10). Tenaska DOWN (~183+ flowdays).
**SoC init**: 138.7 MWh — carry-forward from Oct 17 planned terminal (HE22 recharge 92.6 MWh + HE23 recharge 46.1 MWh from SoC=0.4 after discharge). Actual unverifiable (Tenaska DOWN). Operator SoC verification required at execution.
**Data sources**: `reports/daily/market-briefing/2026-10-18.md` | `reports/daily/congestion/2026-10-18.md` | `shared/data/raw/tyba/2026-10-18_GKS_forecast.csv` | `shared/data/forecasts/as-playbook/2026-10-18.json`
**SoC model**: 85% round-trip (one-way: charge η = 0.922; discharge: X MWh delivered consumes X/0.922 MWh from SoC, i.e. 100 MWh delivered consumes 108.5 MWh from SoC)

---

## Core Strategic Logic

Starting SoC of 138.7 MWh from Oct 17 recharge is the critical input. The 138.7 MWh acts as overnight NSPIN collateral through HE11, requiring only a 66.5 MW top-up charge at HE12 (cheapest hour, $17.96 DA) to fill to 200 MWh for the primary energy dispatch at HE19-20.

This single insight drives the strategy: do NOT execute an overnight energy discharge. The 138.7 MWh is worth more as NSPIN revenue ($3,763 for HE01-11) than as arbitrage revenue ($3,851 hypothetical overnight discharge at $45 minus $1,908 recharge cost = $1,943 net, see Scenario comparison). Combined with the dominant DA energy opportunity at HE19-20 ($83-81/MWh), this produces the highest expected total.

---

## Recommendation (Primary) — Stack A: NSPIN-AS-hold + DA Duck Charge + DA Peak Discharge

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin (DA) | SoC After (MWh) | Est $/hr |
|:--:|---|---:|:---:|:---:|:---:|:---:|:---:|---:|---:|
| **01** | AS-hold | 0 | 0 | 0 | 0 | 0 | **100** | 138.7 | +$515 |
| **02** | AS-hold | 0 | 0 | 0 | 0 | 0 | **100** | 138.7 | +$472 |
| **03** | AS-hold | 0 | 0 | 0 | 0 | 0 | **100** | 138.7 | +$389 |
| **04** | AS-hold | 0 | 0 | 0 | 0 | 0 | **100** | 138.7 | +$342 |
| **05** | AS-hold | 0 | 0 | 0 | 0 | 0 | **100** | 138.7 | +$341 |
| **06** | AS-hold | 0 | 0 | 0 | 0 | 0 | **100** | 138.7 | +$321 |
| **07** | AS-hold | 0 | 0 | 0 | 0 | 0 | **100** | 138.7 | +$292 |
| **08** | AS-hold | 0 | 0 | 0 | 0 | 0 | **100** | 138.7 | +$275 |
| **09** | AS-hold | 0 | 0 | 0 | 0 | 0 | **100** | 138.7 | +$262 |
| **10** | AS-hold | 0 | 0 | 0 | 0 | 0 | **100** | 138.7 | +$268 |
| **11** | AS-hold | 0 | 0 | 0 | 0 | 0 | **100** | 138.7 | +$286 |
| **12** | **Charge+NSPIN** | **−66.5** | 0 | 0 | 0 | 0 | **33.5** | **200.0** | −$1,194+$95=−$1,099 |
| **13** | AS-hold | 0 | 0 | 0 | 0 | 0 | **100** | 200.0 | +$262 |
| **14** | AS-hold | 0 | 0 | 0 | 0 | 0 | **100** | 200.0 | +$236 |
| **15** | AS-hold | 0 | 0 | 0 | 0 | 0 | **100** | 200.0 | +$211 |
| **16** | AS-hold | 0 | 0 | 0 | 0 | 0 | **100** | 200.0 | +$206 |
| **17** | AS-hold | 0 | 0 | 0 | 0 | 0 | **100** | 200.0 | +$220 |
| **18** | AS-hold | 0 | 0 | 0 | 0 | 0 | **100** | 200.0 | +$309 |
| **19** | **Discharge-DA** | **+100** | 0 | 0 | 0 | 0 | 0 | **91.5** | +$8,358 |
| **20** | **Discharge-DA** | **+84.4** | 0 | 0 | 0 | 0 | 0 | **0** | +$6,828 |
| 21 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | $0 |
| 22 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | $0 |
| 23 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | $0 |
| 24 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | $0 |

**SoC notes**:
- HE01-11: No energy dispatch; SoC stays at 138.7 MWh. NSPIN committed at 100 MW (138.7 MWh / 100 MW = 1.39h sustained delivery — satisfies 1h+ minimum threshold).
- HE12 charge: 66.5 MWh grid input × 0.922 = 61.3 MWh stored → SoC 138.7+61.3 = 200.0 MWh. Remaining 33.5 MW of 100 MW capacity committed to NSPIN_DA.
- HE19 discharge: 100 MWh delivered to grid, 100/0.922 = 108.5 MWh consumed from SoC → SoC 200.0−108.5 = 91.5 MWh.
- HE20 discharge: 91.5 MWh available × 0.922 = 84.4 MWh deliverable → dispatch 84.4 MWh. SoC → 0.
- HE21-24: SoC = 0. No upward AS possible. Battery idle.
- **Terminal SoC**: 0 MWh. Oct 19 operations begin from empty; duck curve charge cycle will apply.

---

## Top / Bottom Hours

**Top 2 (DA Energy Discharge):**
- **HE19**: DA $83.58/MWh — day peak. NL 38,505 MW with solar collapsing from 28,244 (HE17) to 4,331 MW. P_DA_gt_RT = 78.5%. DA-RT spread = +$37.77. Primary discharge, 100 MW, 100 MWh delivered.
- **HE20**: DA $80.90/MWh — second peak. NL 41,598 MW (highest), solar = 19 MW (essentially zero). P_DA_gt_RT = 81.0%. DA-RT spread = +$36.65. SoC-limited discharge at 84.4 MW.

**Bottom 2 (Cheapest Charge):**
- **HE12**: DA $17.96/MWh — day low. NL 7,655 MW (EXTREME duck trough). GKS MCC estimate −$2 to −$5 (additional congestion discount). **66.5 MW charge** (top-off to 200 MWh).
- **HE11**: DA $19.08/MWh — second cheapest. NL 7,814 MW, still EXTREME. Not charged — SoC already at 138.7 MWh; better to use HE11 capacity for NSPIN ($286) and defer charge to HE12. HE12 is $1.12/MWh cheaper, saving $74 on the 66.5 MW top-up.

**RT Spike Watch (HE15-17):**
- P(RT>DA): HE15=38.1%, HE16=41.0%, HE17=44.7% — elevated.
- GR_SOUTH wind near-zero (58-66 MW per market briefing). This creates congestion risk at the solar fade onset.
- Our schedule: AS-hold (NSPIN) in HE15-17. No energy commitment, no adverse RT settlement exposure. Risk mitigated by design.

---

## DA-RT Spread Strategy

**Energy — DA Lock-in (HE19-20):**
- Spread HE19 = +$37.77 (DA expensive = short-DA signal is strong). P_DA_gt_RT = 78.5%.
- Spread HE20 = +$36.65. P_DA_gt_RT = 81.0%.
- Market has pre-priced the solar collapse + mild SOUTH_HOUSTON_IMPORT risk into DA. Large DA premium confirmed across Tyba, market-analyst, and congestion-analyst perspectives. DA lock-in is the unambiguous call.
- GKS MCC HE19-21: +$0 to +$1 (marginal SOUTH_HOUSTON_IMPORT; 8-18% P(binding) per congestion report). South Hub proximity provides slight positive basis if constraint binds — incrementally favorable for discharge pricing. Low confidence Stage 0 estimate.

**AS Venue — DA for All Hours:**
- Overnight P_RT_gt_DA = 0.0-7.0% for HE01-09. DA NSPIN venue is the safe, clean choice. Tyba overnight DA AS prices ($2.6-5.2/MW) are well above zero and structurally sound for a Sunday.
- HE23-24 playbook recommends NSPIN_RT but our SoC=0 makes this moot.
- No RT AS commitments necessary — P(RT>DA) is only concerning in HE14-18 window where we are idle with NSPIN, and NSPIN call (if any) in that window would come from the stored 200 MWh SoC, which is fine.

**Congestion MCC Impact on Charge (HE12):**
- GKS MCC during EXTREME duck (HE10-13): −$2 to −$5/MWh (Stage 0 estimate). This means GKS effective DA charge price at HE12 is approximately $17.96 − $3 = ~$14.96/MWh effective. Strong charge signal further confirmed.
- Directional confidence: MEDIUM-HIGH (cross-source NL validation confirms EXTREME classification). Magnitude: LOW-MEDIUM (Stage 0 uncertainty).

---

## Expected Revenue

| Category | HE | Detail | Amount |
|---|---|---|---|
| Energy: HE12 charge | 12 | 66.5 MW × $17.96 DA | **−$1,194** |
| Energy: HE19 discharge | 19 | 100 MWh × $83.58 DA | **+$8,358** |
| Energy: HE20 discharge | 20 | 84.4 MWh × $80.90 DA | **+$6,828** |
| **DA Energy net** | | | **+$13,992** |
| AS: NSPIN DA HE01 (100 MW) | 01 | 100 × $5.154 | +$515 |
| AS: NSPIN DA HE02 (100 MW) | 02 | 100 × $4.721 | +$472 |
| AS: NSPIN DA HE03 (100 MW) | 03 | 100 × $3.889 | +$389 |
| AS: NSPIN DA HE04 (100 MW) | 04 | 100 × $3.423 | +$342 |
| AS: NSPIN DA HE05 (100 MW) | 05 | 100 × $3.412 | +$341 |
| AS: NSPIN DA HE06 (100 MW) | 06 | 100 × $3.212 | +$321 |
| AS: NSPIN DA HE07 (100 MW) | 07 | 100 × $2.923 | +$292 |
| AS: NSPIN DA HE08 (100 MW) | 08 | 100 × $2.746 | +$275 |
| AS: NSPIN DA HE09 (100 MW) | 09 | 100 × $2.617 | +$262 |
| AS: NSPIN DA HE10 (100 MW) | 10 | 100 × $2.681 | +$268 |
| AS: NSPIN DA HE11 (100 MW) | 11 | 100 × $2.858 | +$286 |
| AS: NSPIN DA HE12 (33.5 MW) | 12 | 33.5 × $2.827 | +$95 |
| AS: NSPIN DA HE13 (100 MW) | 13 | 100 × $2.623 | +$262 |
| AS: NSPIN DA HE14 (100 MW) | 14 | 100 × $2.359 | +$236 |
| AS: NSPIN DA HE15 (100 MW) | 15 | 100 × $2.111 | +$211 |
| AS: NSPIN DA HE16 (100 MW) | 16 | 100 × $2.061 | +$206 |
| AS: NSPIN DA HE17 (100 MW) | 17 | 100 × $2.201 | +$220 |
| AS: NSPIN DA HE18 (100 MW) | 18 | 100 × $3.088 | +$309 |
| **AS net** | | NSPIN DA only — 17.5 MW-hours × $5,302 total | **+$5,302** |
| **TOTAL BASE** | | | **+$19,294** |

**Revenue range (bear / base / bull):**
- Bear ~$15,500: HE19 DA clears $65/MWh (−$1,858), HE20 $60/MWh (−$1,770), NSPIN 20% lower (−$1,060). Total: ~$15,606
- Base ~$19,294: Tyba P50 prices materialize
- Bull ~$23,000: HE19 DA clears $105/MWh (+$2,142), HE20 $95/MWh (+$1,236), NSPIN 20% higher (+$1,060). Total: ~$23,732

**vs Oct 17 base ($11,738)**: +$7,556 (+64%). Structural drivers: (1) 138.7 MWh SoC entering Oct 18 provides $3,763 overnight NSPIN income at no charge cost; (2) Oct 18 overnight DA prices ($35-45) are much higher than Oct 17 ($3-4) but Oct 18 avoids overnight energy dispatch — the NSPIN income is additive; (3) No expensive post-peak recharge tonight (terminal SoC=0 accepted).

**vs 7-day moving avg**: Oct 17 $11,738, Oct 16 ~$11,249, Oct 14 ~$16,208. Oct 18 at $19,294 is the strongest estimate in recent history, driven by the unusually wide duck-curve spread and the efficient SoC carry-in.

---

## Risks

1. **HE19-20 DA clearing risk (primary, moderate)**: Tyba P50 $83.58 HE19. Actual DA clearing depends on full competitor stack and AS-energy co-optimization. If load is nearer Enverus estimate (48,612 MW vs Yes Energy 51,987 MW at HE20), realized prices could settle $10-15 lower at peak. Bear case: DA HE19 clears $65-70/MWh — still highly profitable but materially below P50.

2. **RT spike HE15-17 (low impact to our schedule)**: P(RT>DA) reaches 44.7% at HE17. Our AS-hold (NSPIN) schedule is NOT exposed to adverse RT energy settlement at these hours. Risk is fully mitigated by design — we hold no energy commitment in HE14-18.

3. **NSPIN call during HE19-20 (structural)**: If NSPIN committed at HE13-18 is called during deployment, the energy would come from stored SoC. At HE18 (SoC=200 MWh), a 100 MW NSPIN deployment would consume 108.5 MWh from SoC — leaving 91.5 MWh entering HE19 (same as our planned HE19 SoC at start). This means NSPIN call at HE18 does NOT jeopardize the HE19 discharge — SoC is sufficient either way.

4. **SoC initialization (Tenaska DOWN, ~183 days)**: Terminal SoC from Oct 17 plan = 138.7 MWh. If actual SoC entering Oct 18 differs:
   - SoC = 200 MWh (Oct 17 recharge exceeded plan): Charge nothing at HE12, offer 100 MW NSPIN HE12 instead. Revenue uplift +$283 (save $1,194 charge, gain $283 NSPIN − $95 lost = +$188 net, actually +$283 − $95 = +$188).
   - SoC = 100 MWh (Oct 17 recharge partial): Need (200-100)/0.922 = 108.5 MW charge at HE12 (full 100 MW for 1.085h — use HE12 full 100 MW charge + HE11 partial charge 8.5 MW). NSPIN reduced at HE11. Revenue impact ~−$400.
   - SoC = 0 MWh (Oct 17 recharge failed): Need full 200 MWh duck charge; use HE11 (-100 MW) + HE12 (-100 MW); lose all HE01-11 NSPIN ($3,763). Revenue drops to ~$11,700. Operator SoC verification required before DAM submission.

5. **HE21-24 NSPIN stranded ($5,303/day structural gap)**: NSPIN at HE21-22 is $8.93-9.09/MW — the highest AS price of the day. But SoC=0 after HE20 discharge means zero AS capacity. The only fix would be to NOT fully discharge at HE20 (sacrifice $6,828 energy revenue to retain ~50 MWh for HE21-22 NSPIN). Math: partial dispatch at HE20 (50 MW instead of 84.4 MW) = −$2,783 energy, gain NSPIN HE21-22 50 MW × $18.02 = +$901. Net: −$1,882. Not worth it. Same structural limit as Oct 17.

6. **Sunday WEPEAK load discount**: SOUTH_HOUSTON_IMPORT P(binding) at 8-18% vs weekday due to Sunday discount (confirmed in congestion report). This slightly reduces the probability of GKS node MCC uplift at HE19-21, but Tyba DA prices already embed this — no action needed.

7. **Data gaps**: Hub-pair LMP absent (~150 cycles per congestion report), Tenaska DOWN. Tyba DA AS prices are the primary AS calibration signal. Without Smartbidder, NSPIN prices have ±$1-2/MW uncertainty. ORDC adder from 24,965 MW average outage (autumn maintenance) is not explicitly quantified; upside NSPIN bias possible if reserve margins tighten above P50.

---

## AS Playbook Prior Usage and Divergences

The AS playbook (`2026-10-18.json`, source: `fine_rule` all 24 hours, no fallback hours) is the highest quality playbook seen in recent cycles. All 24 hours are `fine_rule` — no `fine_sparse_fallback_to_medium` degradation. The dominant recommendation is NSPIN_DA (18/24 hours).

### Hours in Agreement with Playbook

| HE | Playbook combo | Oct 18 decision | Alignment |
|---|---|---|---|
| 01-07 | NSPIN_DA | NSPIN DA 100 MW | FULL AGREE |
| 10-11 | NSPIN_DA | NSPIN DA 100 MW | FULL AGREE |
| 13-18 | NSPIN_DA | NSPIN DA 100 MW | FULL AGREE |
| 21-22 | NSPIN_DA | Idle (SoC=0) | STRUCTURAL OVERRIDE — energy-depleted |

**HE01-07 and HE10-18 (NSPIN_DA)**: Strong alignment. Fine_rule with 28-166 training hours. The dominant NSPIN_DA outcome across all time buckets (Night, Morning, Midday, Evening) is consistent with the current market structure — Sunday shoulder, post-summer NSPIN pricing, elevated outage ORDC. Honored fully.

### Hours Diverging from Playbook

**HE08 (Playbook: ECRS_DA → Decision: NSPIN_DA)**
- Playbook ECRS price: $0.861/MW. NSPIN price: $2.746/MW. NSPIN is 3.2× better.
- Fine_rule (15 training hours, Morning|Q3|Q2 cohort) — sparse cohort.
- Decision: Override. NSPIN_DA captures $1.885/MW more. Revenue gain: 100 × $1.885 = +$189.

**HE09 (Playbook: RRS_DA → Decision: NSPIN_DA)**
- Playbook RRS price: $0.629/MW. NSPIN price: $2.617/MW. NSPIN is 4.2× better.
- Fine_rule (22 training hours, Morning|Q3|Q4 cohort) — sparse cohort.
- Decision: Override. NSPIN_DA captures $1.988/MW more. Revenue gain: +$199.
- Note: The Oct 14 learnings (§2, HE09-10 RRS_RT discussion) flagged sparseness in morning solar-ramp transition cohorts. Today's Tyba prices confirm NSPIN outperforms RRS at current clearing levels.

**HE12 (Playbook: NSPIN_DA → Decision: 66.5 MW Charge + 33.5 MW NSPIN_DA)**
- Playbook says full NSPIN_DA. We need to charge 61.3 MWh net (top-off to 200 MWh) for the energy dispatch.
- Partial override: 33.5 MW NSPIN preserved (playbook partially honored). Charge takes priority for 66.5 MW.
- Revenue trade-off: lose 66.5 MW NSPIN at $2.827 = −$188; gain energy dispatch readiness for HE19-20 (value: $13,992 net energy requires this fill). Clear priority.

**HE19-20 (Playbook: ECRS_RT → Decision: Full DA Energy Discharge)**
- This is the most significant divergence. The playbook recommends ECRS_RT for both hours.
- ECRS_RT price at HE19: $0.753/MW (from Tyba DA; RT ECRS unobserved but structurally similar).
- DA energy price HE19: $83.58/MWh vs ECRS ~$0.75/MW.
- Decision: Full DA energy discharge at 100 MW. ECRS commitment is ~111× less valuable per MW than energy. No contest.
- Rationale for playbook divergence: The playbook was trained on HSL=100MW flat in AS-only mode (no energy dispatch optimization). It correctly identifies that at Evening|Q4|Q3 (high NL, moderate solar), ECRS is the preferred AS product. But this assumes the battery is NOT dispatching energy. When we have a $65.62/MWh gross spread opportunity, energy completely dominates.
- The playbook's ECRS_RT recommendation is itself a signal: it identifies HE19-20 as TIGHT RESERVES hours where AS capacity has value. But the DA energy premium ($83/MWh) captures this tightness far more efficiently than ECRS (~$1/MW).

**HE21-24 (Playbook: NSPIN_DA → NSPIN_RT → Decision: Idle)**
- Would have been honored if SoC > 0. SoC = 0 after HE20 discharge.
- Structural override: battery depleted, no AS possible.
- Same structural issue as Oct 17 (§"Missed NSPIN HE21-22"). Inescapable given 2-hour battery duration.

### Playbook Summary Assessment

The playbook performed well today. All 24 hours are fine_rule (no fallback degradation). The primary divergences are:
1. HE08-09: Price-driven override (NSPIN >> ECRS/RRS at current Tyba prices) — adds ~$388 revenue
2. HE12: Charge priority (partial override) — necessary for energy dispatch
3. HE19-20: Full energy override (adds ~$15,186 vs ~$150 ECRS) — massive revenue differential
4. HE21-24: Structural depletion override — unavoidable

---

## Alternative (Stack B — Conditional)

**Condition**: AG2 or ERCOT RT data at HE14-16 shows GR_SOUTH wind actually recovering above 500 MW AND HE17 RT price settles below $22 DA ($31.85) before 10:00 CT bid cutoff.

Interpretation: If the RT spike risk in HE15-17 materially weakens (GR_SOUTH wind comes in stronger), the main opportunity concentrates even more cleanly in HE19-20 DA. No schedule change needed — Stack A is already well-positioned.

**Condition (Stack C, Energy-Max alternative)**: HE17 RT price at 15-min intervals is running above $35/MWh consistently as of HE16 real-time read.

If RT is already spiking above DA before DAM-cleared discharge, consider retaining 50 MWh SoC (not discharging HE20 fully) and offering NSPIN at HE20-21 to capture the residual RT spike value as a hedge. Revenue trade-off: −$2,783 energy (HE20 reduced dispatch) vs +$900 NSPIN (HE20-21). Net: −$1,883. Only worth considering if RT spike is confirmed and exceeds $100/MWh at HE18.

**Default**: Maintain Stack A. DA lock-in at HE19-20 is the high-conviction primary play.

---

## Conviction Summary

| Dimension | Score | Driver |
|---|---|---|
| DA Energy direction (DA vs RT, HE19-20) | HIGH (9/10) | P_DA_gt_RT 78-81%; large spread +$37; SOUTH_HOUSTON_IMPORT pricing in DA |
| Top/Bottom hour identification | HIGH (9/10) | Cross-source NL confirms HE12 EXTREME trough ($17.96), HE19 peak ($83.58) |
| DA Energy price magnitude | MODERATE (6/10) | Tyba P50 well-supported; ±$15-20/MWh uncertainty at peak; load source gap (YE vs Enverus) adds ±$10 |
| AS product selection (NSPIN_DA) | HIGH (8/10) | Fine_rule playbook all hours; NSPIN dominant; override HE08-09 justified by price |
| AS price magnitude | MODERATE (5/10) | Tyba DA AS is best available; no Smartbidder; ORDC from 25 GW outages adds upside |
| SoC initialization | LOW (3/10) | Tenaska DOWN ~183 days; carry-forward unverified |
| Congestion MCC (HE12 charge benefit) | LOW-MEDIUM (4/10) | Stage 0 provisional; direction robust; magnitude uncertain |
| Overall recommendation confidence | MODERATE (6/10) | Energy opportunity is textbook clear; AS is directionally correct; SoC uncertainty is the key residual risk |

---

*bess-optimizer | reports/daily/bess-optimizer/2026-10-18.md | Generated 2026-10-17*
*Data: market-briefing/2026-10-18.md (Tyba PROD + Yes Energy PROD — RESTORED + Enverus PROD) | congestion/2026-10-18.md (Stage 0 provisional, Yes Energy RESTORED this cycle) | tyba/2026-10-18_GKS_forecast.csv (PRODUCTION) | as-playbook/2026-10-18.json (fine_rule 24h, no fallback)*
*Smartbidder: EXPIRED (해지 2026-10). Tenaska: DOWN ~183+ flowdays (last confirmed GKS 2026-09-17).*
*History copy: memory/bess-optimizer/history/2026-10-18.md*
