# GKS BESS — D+1 (2026-10-21) Optimal Revenue Stack

**Generated**: 2026-10-20 (daily cycle, CT) | **Flowday**: Wednesday 2026-10-21 (WDPEAK HE07-22)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh
**SoC init**: 30 MWh — ASSUMED (Rule 7 Override; Oct 20 terminal SoC = 0 per `2026-10-20.md`; prior day discharged fully; Rule 7 calls for 20-40 MWh; using 30 MWh midpoint). Source: ASSUMED / DEGRADED — Tenaska PTP DOWN ~186+ flowdays.
**SoC model**: 85% round-trip efficiency applied to charge only (1 MWh grid → 0.85 MWh stored). Discharge at 100% of stored SoC. Max storage = 200 MWh (nameplate).
**Input data sources**:
- `shared/data/raw/tyba/2026-10-21_GKS_forecast.csv` — PRODUCTION (24h DA/RT LMP + DA AS)
- `shared/data/forecasts/as-playbook/2026-10-21.json` — PRODUCTION (fine_rule 21h, fine_sparse_fallback_to_medium 3h: HE18-20)
- `reports/daily/market-briefing/2026-10-21.md` — PRODUCTION (Yes Energy + Enverus + Tyba dual-source)
- `reports/daily/congestion/2026-10-21.md` — PRODUCTION (Stage 0 provisional; dual-source)
**Smartbidder**: EXPIRED (해지 2026-10). **Tenaska**: DOWN (~186+ flowdays, HTTP 401). **RT AS forecast**: Not available (Tyba does not provide RT AS pricing).
**Price haircut**: 0.80x applied to DA Energy discharge revenue per Standing Rule 2 (calibrated 2026-05-24).
**DA Energy bid route note**: Standing Rule 5 — DA Energy bids are not submitted via Tenaska PTP Submissions endpoint; that endpoint returns 0 rows (expected behavior per W22 investigation).

---

## Core Strategic Logic

Oct 21 presents the most attractive DA energy spike since Oct 18: HE19 DA $136.73/MWh and HE20 DA $107.19/MWh, driven by a perfect overlap of (1) extreme solar ramp-down (28.6 GW at HE12 → 3.0 GW at HE19) and (2) 24+ GW thermal outage suppressing evening reserve margin. P(DA>RT) = 94.9% at HE19 and 90.6% at HE20 — DA is the overwhelming venue signal.

Starting SoC of 30 MWh enables limited overnight Non-Spin coverage before the duck-curve charge window (HE09-11). The strategy is:
1. **Overnight (HE01-08)**: NSPIN_DA at SoC-constrained 60 MW — earn ~$1,587 in AS revenue while standing by.
2. **Duck-curve charge (HE09-11)**: DA charge at $23.87-$27.50/MWh (cheapest of the day). Two-stage: partial charge HE09 (share capacity with NSPIN) + full charge HE10 + partial topoff HE11.
3. **Spike hold (HE12-17)**: Full battery idle. NSPIN_DA 88 MW (default per Standing Rule constants). Battery fully loaded, waiting for sunset.
4. **Evening discharge (HE18-20)**: DA energy in a 3-hour spread: 60 MW at HE18 ($77.93) + 100 MW at HE19 ($136.73) + 40 MW at HE20 ($107.19). Total 200 MWh dispatched. Co-offer RegDn at HE18 (REGDN $4.94/MW-hr) while discharging sub-max.
5. **Post-peak (HE21-22)**: SoC depleted to 0. NSPIN opportunity forfeited despite elevated prices ($11.71/$10.70). Energy economics ($107-137/MWh) overwhelmingly outweigh NSPIN reservation ($11.71/MW). Rule 3 scarcity flag noted below.
6. **Next-day positioning (HE23-24)**: Recharge 50 MW each hour to deliver 85 MWh SoC for Oct 22 overnight AS provision.

**Rule 3 Scarcity Flag (Standing Rule 3 active)**: HE21 NSPIN_DA $11.709/MW-hr exceeds $8/MW HIGH threshold. Rule 3 calls for prioritizing Non-Spin DA in HE20-24 over energy arbitrage in high-scarcity environments. However, today's energy economics override this: reserving 40 MWh SoC at HE20 for HE21-22 NSPIN would sacrifice 40 MW × $107.19 = $4,288 energy revenue to earn 80 MW × $11.71 = $937 in NSPIN (net: -$3,351). The co-optimization judgment overrides Rule 3 for today. Document as "Rule 3 FLAG, override: energy spike margin $107-137/MWh far exceeds NSPIN AS margin; forfeiture justified."

---

## Recommendation (Primary) — Stack C: DA Charge (Duck Curve) + 3-Hour DA Spike Discharge

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | SoC After (MWh) | Est $/h |
|:--:|---|---:|:---:|:---:|:---:|:---:|:---:|---:|---:|
| 01 | NSPIN Idle | 0 | 0 | 0 | 0 | 0 | 60 | 30.0 | +$236 |
| 02 | NSPIN Idle | 0 | 0 | 0 | 0 | 0 | 60 | 30.0 | +$224 |
| 03 | NSPIN Idle | 0 | 0 | 0 | 0 | 0 | 60 | 30.0 | +$200 |
| 04 | NSPIN Idle | 0 | 0 | 0 | 0 | 0 | 60 | 30.0 | +$192 |
| 05 | NSPIN Idle | 0 | 0 | 0 | 0 | 0 | 60 | 30.0 | +$203 |
| 06 | NSPIN Idle | 0 | 0 | 0 | 0 | 0 | 60 | 30.0 | +$197 |
| 07 | NSPIN Idle | 0 | 0 | 0 | 0 | 0 | 60 | 30.0 | +$176 |
| 08 | NSPIN Idle | 0 | 0 | 0 | 0 | 0 | 60 | 30.0 | +$159 |
| **09** | **Charge DA −50 MW + NSPIN 50 MW** | **−50** | 0 | 0 | 0 | 0 | **50** | 72.5 | −$1,253 (net) |
| **10** | **Charge DA −100 MW** | **−100** | 0 | 0 | 0 | 0 | 0 | 157.5 | −$2,387 |
| **11** | **Charge DA −50 MW + NSPIN 50 MW** | **−50** | 0 | 0 | 0 | 0 | **50** | 200.0 | −$1,084 (net) |
| 12 | NSPIN Idle | 0 | 0 | 0 | 0 | 0 | 88 | 200.0 | +$205 |
| 13 | NSPIN Idle | 0 | 0 | 0 | 0 | 0 | 88 | 200.0 | +$208 |
| 14 | NSPIN Idle | 0 | 0 | 0 | 0 | 0 | 88 | 200.0 | +$212 |
| 15 | NSPIN Idle | 0 | 0 | 0 | 0 | 0 | 88 | 200.0 | +$222 |
| 16 | NSPIN Idle | 0 | 0 | 0 | 0 | 0 | 88 | 200.0 | +$215 |
| 17 | NSPIN Idle | 0 | 0 | 0 | 0 | 0 | 88 | 200.0 | +$194 |
| **18** | **Discharge +60 MW DA + RegDn 40 MW** | **+60** | 0 | **40** | 0 | 0 | 0 | 140.0 | +$4,873 |
| **19** | **Discharge +100 MW DA** | **+100** | 0 | 0 | 0 | 0 | 0 | 40.0 | +$13,673 |
| **20** | **Discharge +40 MW DA** | **+40** | 0 | 0 | 0 | 0 | 0 | 0.0 | +$4,287 |
| 21 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $0 |
| 22 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $0 |
| **23** | **Recharge DA −50 MW** | **−50** | 0 | 0 | 0 | 0 | 0 | 42.5 | −$2,257 (reposition) |
| **24** | **Recharge DA −50 MW** | **−50** | 0 | 0 | 0 | 0 | 0 | 85.0 | −$1,935 (reposition) |

**Terminal SoC**: 85.0 MWh (end of next-day repositioning). Oct 22 starts with ~85 MWh → full overnight NSPIN coverage.

**SoC notes**:
- HE01-08: 30 MWh SoC → max NSPIN capacity = 30 MWh / 0.5 hr = 60 MW. Standing Rule constant (88 MW default) is not achievable with 30 MWh starting SoC; constrained to 60 MW. If actual SoC > 44 MWh at execution, operator may increase NSPIN to 88 MW.
- HE09: Charge 50 MW (-50 MW grid draw → +42.5 MWh stored). Remaining 50 MW headroom allocated to NSPIN_DA. SoC: 30 + 42.5 = 72.5 MWh. Net hourly: charge cost -$1,375 + NSPIN +$122 = -$1,253.
- HE10: Full charge -100 MW. SoC: 72.5 + 85.0 = 157.5 MWh. No AS (max charge rate, zero discharge headroom).
- HE11: Top-off at -50 MW to reach 200 MWh. SoC: 157.5 + 42.5 = 200 MWh. Remaining 50 MW → NSPIN_DA +$117. Net: charge -$1,201 + NSPIN +$117 = -$1,084.
- HE12-17: Full SoC hold. NSPIN_DA 88 MW (per Standing Rule constant). No energy dispatch — protecting 200 MWh for HE18-20 spike. NSPIN vs energy at HE12-17: NSPIN $2.20-$2.53/MW vs energy spread ~$50-77/MWh; holding correct.
- HE18: Partial discharge +60 MW to preserve SoC for HE19-20. Co-offer REGDN 40 MW at $4.94/MW (value: +$197). SoC: 200 - 60 = 140 MWh. Est gross/h: 60×$77.93 + 40×$4.94 = $4,676 + $197 = $4,873.
- HE19: Full 100 MW discharge. HE19 DA $136.73 P(DA>RT)=94.9% — highest conviction hour. SoC: 140 - 100 = 40 MWh. Est gross/h: $13,673.
- HE20: Remaining 40 MW discharge. DA $107.19, P(DA>RT)=90.6%. SoC: 40 - 40 = 0 MWh. Est gross/h: $4,287.
- HE21-22: SoC = 0. NSPIN/ECRS not feasible. Structural miss: HE21 NSPIN $11.71 × 80 MW (if 40 MWh reserved) = $937 vs HE20 energy 40 MW × $107.19 = $4,287. Energy wins by $3,350.
- HE23-24: Repositioning charge (-50 MW each) to rebuild SoC for Oct 22. DA prices $38.70-$45.13 are expensive but necessary for next-day AS provision. SoC rebuilt to 85 MWh.

---

## Top / Bottom Hours

**Top 2 DA Energy Discharge:**
- **HE19**: DA $136.73/MWh — 24h DA peak. NL 53,247 MW (solar 3,995 MW, nearly gone). P(DA>RT) = 94.9%. Spread = DA - RT = $136.73 - $63.05 = +$73.68. Full 100 MW discharge.
- **HE20**: DA $107.19/MWh — second highest. NL 53,439 MW (solar 6 MW, fully dark). P(DA>RT) = 90.6%. Spread = $107.19 - $61.01 = +$46.18. Residual 40 MW discharge.
- **HE18**: Pre-spike entry at DA $77.93/MWh. P(DA>RT) = 70.0%. Spread = $77.93 - $58.82 = +$19.11. Partial 60 MW.

**Bottom 2 Charge:**
- **HE10**: DA $23.87/MWh — 24h DA trough. NL 23,248 MW (solar 22,184 MW, duck-curve extremum). RT $27.75 > DA → DA charge venue confirmed. **Primary charge window.**
- **HE11**: DA $24.02/MWh — near-trough. NL 20,082 MW (solar peak 27,758 MW). RT $25.97 > DA. **Secondary charge / topoff.**

**RT Spike Retention (HE17-18):**
- HE18: P(RT>DA) = 30.0% — residual RT premium possibility. DA is the clear venue at 70% probability. No RT retention warranted.
- HE17: P(RT>DA) = 41.0% (moderate). NL ramp just starting. Hold SoC at 200 MWh, do not discharge early. HE19 DA $136.73 >> HE17 DA $56.08.

---

## DA-RT Spread Strategy

**Energy Charge (HE09-11) — DA venue confirmed:**
- HE09: Spread = DA - RT = $27.497 - $33.442 = -$5.95 (RT > DA). P(RT>DA) = 65.9%. DA is the cheaper charge venue at $27.50 vs expected RT $33.44. Lock DA charge bids.
- HE10: Spread = $23.872 - $27.748 = -$3.88 (RT > DA). P(RT>DA) = 59.7%. DA cheapest hour. Primary charge.
- HE11: Spread = $24.022 - $25.967 = -$1.95 (RT slightly > DA). P(DA>RT) = 47%. Near parity; DA marginally preferred. Topoff here.
- Congestion context (congestion-analyst): Duck-curve HE10-13 DUCK_CURVE_MIDDAY P(binding) 20-30%. GKS MCC -$0.5 to -$2.0/MWh (provisional). Negative MCC at HE10-11 adds mild incremental support to DA charge economics (effective GKS charge price ≈ $23.87 - $1 = ~$22.87 at P50 congestion). Direction is robust; magnitude is Stage 0 low-confidence.

**Energy Discharge (HE18-20) — DA venue strong:**
- HE18: Spread = +$19.11 (DA > RT). P(DA>RT) = 70.0%. DA venue. Partial discharge 60 MW to spread capacity across higher-priced later hours.
- HE19: Spread = +$73.68 (DA >> RT). P(DA>RT) = 94.9%. Highest DA conviction of the cycle. Full 100 MW DA discharge.
- HE20: Spread = +$46.18 (DA >> RT). P(DA>RT) = 90.6%. Residual 40 MW DA discharge.
- Congestion context: SOUTH_HOUSTON_IMPORT P(binding) < 3% (NEGLIGIBLE). No positive MCC premium expected at HE18-20. Discharge bids priced on energy arbitrage only — no congestion markup.

**AS (NSPIN_DA HE01-17) — DA venue throughout:**
- DA NSPIN $2.20-$3.94/MW dominates overnight hours. RT AS data not available (Tyba does not provide RT AS). Playbook's ECRS_RT (HE07) and RRS_RT (HE09) overridden because: (a) no RT AS pricing to confirm RT > DA, (b) DA NSPIN prices ($2.94, $2.44) significantly exceed DA ECRS ($0.57, $0.53) and DA RRS ($0.43, $0.44). NSPIN_DA is the highest-value DA AS product available.

**REGDN (HE18) — DA venue:**
- REGDN DA HE18 $4.935/MW-hr is the highest REGDN clearing hour of the day. Co-offering 40 MW REGDN while discharging 60 MW energy generates $197 incremental revenue with minimal dispatch risk (REGDN call = reduce output, which is mechanically feasible while in partial discharge mode).

---

## Playbook Overrides

| HE | Playbook Prior | Decision | Source | Reason |
|---|---|---|---|---|
| 01-06 | NSPIN_DA | NSPIN_DA 60 MW (reduced) | fine_rule | Aligned; MW reduced from 88→60 due to SoC=30 MWh constraint |
| 07 | ECRS_RT | NSPIN_DA 60 MW | fine_rule | No RT AS data; DA NSPIN $2.94 >> DA ECRS $0.57; override |
| 08 | ECRS_DA | NSPIN_DA 60 MW | fine_rule | DA NSPIN $2.66 >> DA ECRS $0.56; override |
| 09 | RRS_RT | Charge DA + NSPIN_DA 50 MW | fine_rule | Split: charge takes priority for SoC rebuild; NSPIN $2.44 >> RRS $0.44; override |
| 10 | ECRS_DA | Charge DA −100 MW | fine_rule | Full charge window; ECRS $0.53 vs $50/MWh energy spread; override |
| 11 | NSPIN_DA | Charge DA + NSPIN_DA 50 MW | fine_rule | Aligned with NSPIN; topoff charge completes SoC |
| 12-17 | NSPIN_DA | NSPIN_DA 88 MW | fine_rule | Aligned; using 88 MW default per Standing Rule constant |
| 18 | NSPIN_RT (fallback) | Discharge DA + REGDN 40 MW | fine_sparse_fallback_to_medium | Low-confidence source; energy $77.93/MWh >> NSPIN $3.37/MW; REGDN co-offer adds $197; override |
| 19 | NSPIN_RT (fallback) | Discharge DA 100 MW | fine_sparse_fallback_to_medium | Low-confidence source; energy $136.73/MWh >> NSPIN $6.06/MW; P(DA>RT)=94.9%; DA venue overwhelmingly preferred; override |
| 20 | NSPIN_RT (fallback) | Discharge DA 40 MW | fine_sparse_fallback_to_medium | Low-confidence source; energy $107.19/MWh >> NSPIN $8.11/MW; residual SoC discharge; override |
| 21-22 | ECRS_DA | Idle | fine_rule | SoC = 0; ECRS requires injection capability; infeasible. Rule 3 override documented above. |
| 23-24 | NSPIN_DA | Recharge DA | fine_rule | Override: SoC = 0; recharge for Oct 22 readiness takes priority over NSPIN at $5.94/$4.23/MW |

---

## Expected Revenue

| Category | HE | Detail | Gross Amount | With Haircut |
|---|---|---|---|---|
| Charge HE09 | 09 | 50 MW × $27.497 DA | −$1,375 | −$1,375 |
| Charge HE10 | 10 | 100 MW × $23.872 DA | −$2,387 | −$2,387 |
| Charge HE11 | 11 | 50 MW × $24.022 DA | −$1,201 | −$1,201 |
| **Energy charge total** | | 200 MWh from grid | **−$4,963** | **−$4,963** |
| Discharge HE18 | 18 | 60 MWh × $77.93 DA | +$4,676 | +$3,741 |
| Discharge HE19 | 19 | 100 MWh × $136.73 DA | +$13,673 | +$10,938 |
| Discharge HE20 | 20 | 40 MWh × $107.19 DA | +$4,287 | +$3,430 |
| **Energy discharge total** | | 200 MWh to grid | **+$22,636** | **+$18,109** |
| **Net Energy (with 0.80x haircut)** | | | | **+$13,146** |
| NSPIN_DA HE01-08 | 01-08 | 60 MW × 8h × avg $3.28/MW-hr | +$1,587 | +$1,587 |
| NSPIN_DA HE09 | 09 | 50 MW × $2.438/MW-hr | +$122 | +$122 |
| NSPIN_DA HE11 | 11 | 50 MW × $2.349/MW-hr | +$117 | +$117 |
| NSPIN_DA HE12-17 | 12-17 | 88 MW × 6h × avg $2.38/MW-hr | +$1,256 | +$1,256 |
| REGDN_DA HE18 | 18 | 40 MW × $4.935/MW-hr | +$197 | +$197 |
| **AS total** | | | **+$3,279** | **+$3,279** |
| **TODAY'S CYCLE TOTAL** | | | **+$20,952** | **+$16,425** |

**Repositioning (next-day; separate from today's P&L):**
- HE23: 50 MW × $45.13 DA = −$2,257
- HE24: 50 MW × $38.70 DA = −$1,935
- Reposition total: −$4,192 (builds 85 MWh SoC for Oct 22)
- Net including reposition: $16,425 − $4,192 = **$12,233**

**Revenue range (bear / base / bull):**
- Bear ~$10,000: HE19 DA clears $90 (−$3,783 vs base); HE20 DA $75 (−$1,286); wind recovers at HE18.
- Base ~$16,425: Tyba P50 prices materialize with 0.80x haircut applied.
- Bull ~$22,000: HE19 DA clears $160 (+$1,863); HE20 $125 (+$714); REGDN called fully at HE18. NSPIN prices persist HE21-22 (not captured, structural).

**vs Oct 20 base ($6,944)**: Oct 21 at $16,425 is +$9,481 (+137%) above Oct 20. Primary drivers: (1) starting SoC of 30 MWh enables $3,279 AS revenue vs $259 on Oct 20; (2) DA spike is dramatically stronger ($136.73 HE19 vs $58.40 HE19 on Oct 20); (3) P(DA>RT) at HE19 is 94.9% vs 55.3% on Oct 20 — much higher conviction.
**vs recent days (~$16,000-$18,000 range for days with meaningful SoC carry-in)**: Tracking near the high end of the October shoulder range.

---

## Scenario Analysis

**Stack A (AS-Heavy):** Discharge only at HE19 peak (100 MW). Hold SoC for HE20-22 NSPIN.
- Energy: +$10,938 (haircutted HE19 only)
- Charge: −$5,137 (HE09 + HE10 to fill from 30 MWh)
- AS: +$6,345 (includes HE20 88MW×$8.11=$714, HE21 88MW×$11.71=$1,031, HE22 88MW×$4.10=$361)
- **Stack A Total: ~$12,146** — inferior by $4,279 vs Stack C. NSPIN HE20-22 does not compensate for missing HE18 and HE20 energy discharge.

**Stack B (Energy-Heavy):** Maximize discharge capacity, charge earlier, no overnight NSPIN.
- Charge: HE09 -100 MW + HE10 -100 MW = $5,137
- Discharge: HE18 +100 MW ($7,793 gross→$6,234 haircut) + HE19 +100 MW ($13,673→$10,938) = 200 MWh
- AS: HE01-07 NSPIN 60 MW ($1,428) + HE11-17 NSPIN 88 MW ($1,256)
- **Stack B Total: ~$14,719** — inferior by $1,706 vs Stack C. Missing HE20 40 MW discharge (-$1,430 after haircut) and REGDN HE18 (-$197), plus lower AS total.

**Stack C (Primary — selected)**: $16,425 (detailed above). Dominates all alternatives.

**Alternative (Conditional — Stack B trigger)**: If wind at HE15-16 actual output >= 6,000 MW (vs 1,527-2,153 MW forecast) OR any outage restores before HE17, DA spike probability at HE19 drops. In that case, switch to Stack B: discharge at full 100 MW in HE18 and HE19, skip HE20. Expected revenue: ~$14,719.

---

## Risks

1. **HE19 DA clearing below $136.73 (primary risk)**: Tyba P50 is $136.73 with P(DA>RT)=94.9%. However, absolute DA level depends on competitor bidding and actual load. Bear case $90-100 range → revenue loss of ~$3,700-$4,700. Strategy remains profitable.

2. **Wind forecast bust (upside and downside)**: Yes Energy GR_WEST HE14-17 = 1,235-2,153 MW (very low). If Enverus view (+2.8 GW) is correct, afternoon wind is stronger → evening net load ramp is softer → HE19 spike smaller. Monitor actual GR_WEST output by HE15 vs 1,527 MW forecast. If >= 3,500 MW, downgrade HE19 expectation to $80-100 range and consider trigger for Stack B (full HE18 discharge instead of partial).

3. **Solar sunset timing uncertainty**: Enverus places HE18 solar 1 hour later than Yes Energy (19,451 MW vs 16,458 MW). If Enverus is correct, the HE18-to-HE19 net load ramp occurs 1 hour later → HE19 spike may shift to HE20. Upside for HE20 discharge (already planned), but HE19 DA clearing may be lower if solar still present. Monitor by 09:00 CT DAM window.

4. **Outage extension (upside)**: Current avg 24,246 MW forced out. Any additional unit trip by HE16-18 pushes HE19 spike well above $136.73. Bull case: $160-175. Upside of +$2,300-$3,800 vs base.

5. **NSPIN HE21-22 structural gap**: NSPIN $11.71/MW HE21 × 80 MW potential = $937/hr. SoC = 0. Inescapable given 2-hour battery duration. Total missed = ~$1,900 over 2 hours. No mitigation within current asset specs. Noted for duration upgrade analysis.

6. **Starting SoC uncertainty (Rule 7)**: Oct 20 operations confirmed terminal SoC = 0 but no Tenaska verification. If actual SoC entering Oct 21 > 30 MWh, revise: (a) increase NSPIN MW HE01-08 toward 88 MW; (b) reduce HE09-10 charge slightly. If SoC entering Oct 21 = 0, Night NSPIN (HE01-08) revenue drops from $1,587 to $0. **Operator must verify SoC before DAM submission (10:00 CT).**

7. **UNRESOLVED RISK (Standing Rule 8)**: Involuntary RT dispatch at non-recommended hours observed on 2026-06-05 (estimated -$4,520 impact). Origin unconfirmed (bidding-platform RT layer override vs. ERCOT auto-dispatch vs. settlement artifact). Base-case revenue estimate does not account for this risk. Recommend confirming execution flow with Tenaska.

---

## AS Playbook Summary vs Decisions

| Period | Playbook Summary | Decision | Aligned? |
|---|---|---|---|
| HE01-06 (Night) | NSPIN_DA 6h (fine_rule) | NSPIN_DA 60 MW | Yes (MW reduced) |
| HE07 (Morning) | ECRS_RT (fine_rule) | NSPIN_DA 60 MW | No — NSPIN DA $2.94 >> ECRS $0.57 |
| HE08 (Morning) | ECRS_DA (fine_rule) | NSPIN_DA 60 MW | No — NSPIN DA $2.66 >> ECRS $0.56 |
| HE09 (Morning) | RRS_RT (fine_rule) | Charge −50MW + NSPIN 50MW | No — Charge priority; NSPIN $2.44 >> RRS $0.44 |
| HE10 (Duck) | ECRS_DA (fine_rule) | Charge −100 MW | No — Energy arbitrage priority |
| HE11 (Duck) | NSPIN_DA (fine_rule) | Charge −50MW + NSPIN 50MW | Partial yes |
| HE12-17 (Midday-PM) | NSPIN_DA (fine_rule, 6h) | NSPIN_DA 88 MW | Yes |
| HE18-20 (Evening) | NSPIN_RT (fallback, 3h) | Discharge DA | No — fallback = low confidence; energy >> NSPIN |
| HE21-22 (Post-peak) | ECRS_DA (fine_rule) | Idle | No — SoC = 0 |
| HE23-24 (Late) | NSPIN_DA (fine_rule) | Recharge DA | No — SoC rebuild priority |

---

*bess-optimizer | reports/daily/bess-optimizer/2026-10-21.md | Generated 2026-10-20*
*Data: Tyba GKS forecast 2026-10-21 PRODUCTION | market-briefing PRODUCTION | congestion Stage 0 provisional | AS playbook fine_rule 21h + fallback 3h (HE18-20)*
*Smartbidder: EXPIRED. Tenaska: DOWN ~186+ flowdays. SoC init: ASSUMED 30 MWh (Rule 7 override).*
*History copy: memory/bess-optimizer/history/2026-10-21.md*
