# GKS BESS — D+1 (2026-10-22) Optimal Revenue Stack

**Generated**: 2026-10-21 (daily cycle, CT) | **Flowday**: Thursday 2026-10-22 (WDPEAK HE07-22)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh
**SoC init**: 85 MWh — ASSUMED (Rule 7: Tenaska DOWN ~187+ flowdays; Oct 21 recommendation terminal SoC = 85 MWh per `history/2026-10-21.md`; using that value as best available estimate). Source: ASSUMED / DEGRADED.
**SoC model**: 85% round-trip efficiency applied to charge only (1 MWh grid → 0.85 MWh stored). Discharge at 1:1 of stored SoC. Max storage = 200 MWh.
**Input data sources**:
- `shared/data/raw/tyba/2026-10-22_GKS_forecast.csv` — PRODUCTION (DA/RT LMP + DA AS P50)
- `shared/data/forecasts/as-playbook/2026-10-22.json` — PRODUCTION (fine_rule 21h; fine_sparse_fallback_to_medium 3h: HE18-20)
- `shared/data/forecasts/market-view/2026-10-22.md` — PRODUCTION (Yes Energy + Enverus + Tyba dual-source)
- `shared/data/forecasts/congestion/2026-10-22.md` — PRODUCTION (Stage 0 provisional; dual-source)
- `shared/data/pnl/gks/hourly/` — NOT AVAILABLE (Tenaska DOWN; 2026-09-02 last parquet)
**Smartbidder**: EXPIRED (해지 2026-10). **Tenaska**: DOWN (~187+ flowdays, HTTP 401). **RT AS forecast**: Not provided (Tyba does not provide RT AS).
**Price haircut**: 0.80x applied to DA Energy discharge revenue per Standing Rule 2 (calibrated 2026-05-24).
**DA Energy bid route note (Standing Rule 5)**: DA Energy bids are not submitted via Tenaska PTP Submissions endpoint; that endpoint returns 0 rows (expected per W22 investigation).

---

## Core Strategic Logic

Oct 22 is a fall shoulder day: DA avg $38.67/MWh, HE19 peak $69.50 — moderate, not a spike day. The overnight-to-midday wind surge (Enverus 21 GW vs Yes Energy 16 GW overnight) suppresses early prices; the evening ramp (HE17-19: NL +18 GW in 2 hours from solar collapse) drives the single discharge window. The central optimization question is: **discharge all SoC at HE19-20 for maximum energy revenue, or preserve partial SoC for the unusually high NSPIN window at HE21-22?**

Key discovery: NSPIN HE21 $17.85/MWh and HE22 $18.28/MWh — both well above the Rule 3 EXTREME threshold ($15/MWh). **Rule 3 is triggered.** At these prices, 80 MW × 2h of NSPIN_DA = $2,890. The trade-off vs discharging 10 additional MW at HE20 ($59.59 × 10 × 0.80 = $477) is clear: NSPIN wins by $2,413 at the margin. Partial discharge at HE20 (60 MW) preserves SoC = 40 MWh for NSPIN HE21-23.

SOUTH_HOUSTON_IMPORT P(binding) = 35-50% triggers **Rule 6 HIGH**. However, GKS conditional MCC is only +$0.5–$3.0/MWh (fall shoulder vs. summer +$4–$18/MWh). Expected RT premium from congestion = 0.43 × $1.75 = $0.75/MWh — insufficient to justify holding >50% SoC for RT at HE19. Applying **Rule 6 Lite (modified hybrid)**: the NSPIN reserve already serves the portfolio intent of Rule 6 (SoC held back from full DA discharge at peak hours). Discharge HE19 at full 100 MW DA; limit HE20 to 60 MW.

Strategy:
1. **Night (HE01-06)**: NSPIN_DA 88 MW — full SoC coverage with 85 MWh start.
2. **Morning (HE07-09)**: ECRS_DA / RRS_DA per playbook fine_rule.
3. **Duck charge (HE10-11)**: Charge at cheapest DA hours ($22.30-$22.90) to reach full 200 MWh.
4. **Midday hold (HE12-17)**: NSPIN_DA 88 MW full SoC. No energy discharge until HE19.
5. **HE18 Standby**: Override NSPIN_RT fallback (low-confidence source). Preserve 200 MWh SoC for HE19 peak.
6. **Evening discharge (HE19-20)**: DA energy — 100 MW at HE19 ($69.50), 60 MW at HE20 ($59.59). Partial HE20 preserves SoC=40 MWh for NSPIN.
7. **Post-peak NSPIN (HE21-23)**: NSPIN_DA 80 MW (SoC=40 MWh → min(88, 40/0.5h)=80 MW) at $17.85/$18.28/$12.53/MWh. Rule 3 EXTREME — this is the AS revenue highlight of the day.
8. **Reposition (HE24)**: Charge -50 MW to rebuild ~83 MWh SoC for Oct 23 overnight NSPIN.

**Rule 3 EXTREME Flag**: NSPIN HE21 $17.85/MW and HE22 $18.28/MW both exceed $15/MW EXTREME threshold. Rule 3 action: prioritize NSPIN_DA at HE21-22 over energy arbitrage. Co-optimization judgment: reserving 40 MWh SoC at HE20 for HE21-22 NSPIN earns $2,890 vs. discharging 40 MW at $59.59 × 0.80 = $1,907. NSPIN exceeds energy by $983. Rule 3 is honored this cycle. Note for dart-virtual-trader: recommend reducing INC virtual to 50% of standard size at HE21-22 per Rule 3 coordination.

---

## Recommendation (Primary) — Stack C: Duck-Curve Charge + DA Peak Discharge + NSPIN HE21-22

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | SoC After (MWh) | Est $/h |
|:--:|---|---:|:---:|:---:|:---:|:---:|:---:|---:|---:|
| 01 | NSPIN_DA | 0 | 0 | 0 | 0 | 0 | 88 | 85.0 | +$220 est |
| 02 | NSPIN_DA | 0 | 0 | 0 | 0 | 0 | 88 | 85.0 | +$220 est |
| 03 | NSPIN_DA | 0 | 0 | 0 | 0 | 0 | 88 | 85.0 | +$220 est |
| 04 | NSPIN_DA | 0 | 0 | 0 | 0 | 0 | 88 | 85.0 | +$220 est |
| 05 | NSPIN_DA | 0 | 0 | 0 | 0 | 0 | 88 | 85.0 | +$220 est |
| 06 | NSPIN_DA | 0 | 0 | 0 | 0 | 0 | 88 | 85.0 | +$220 est |
| 07 | ECRS_DA | 0 | 0 | 0 | 0 | 88 | 0 | 85.0 | +$220 est |
| 08 | ECRS_DA | 0 | 0 | 0 | 0 | 88 | 0 | 85.0 | +$220 est |
| 09 | RRS_DA | 0 | 0 | 0 | 88 | 0 | 0 | 85.0 | +$176 est |
| **10** | **Charge DA** | **-80** | 0 | 0 | 0 | 0 | 0 | 153.0 | −$1,832 |
| **11** | **Charge DA** | **-55** | 0 | 0 | 0 | 0 | 0 | 200.0 | −$1,227 |
| 12 | NSPIN_DA | 0 | 0 | 0 | 0 | 0 | 88 | 200.0 | +$264 est |
| 13 | NSPIN_DA | 0 | 0 | 0 | 0 | 0 | 88 | 200.0 | +$264 est |
| 14 | NSPIN_DA | 0 | 0 | 0 | 0 | 0 | 88 | 200.0 | +$264 est |
| 15 | NSPIN_DA | 0 | 0 | 0 | 0 | 0 | 88 | 200.0 | +$264 est |
| 16 | NSPIN_DA | 0 | 0 | 0 | 0 | 0 | 88 | 200.0 | +$264 est |
| 17 | NSPIN_DA | 0 | 0 | 0 | 0 | 0 | 88 | 200.0 | +$264 est |
| **18** | **Standby** | **0** | 0 | 0 | 0 | 0 | 0 | 200.0 | $0 |
| **19** | **Discharge DA** | **+100** | 0 | 0 | 0 | 0 | 0 | 100.0 | +$5,560 |
| **20** | **Discharge DA** | **+60** | 0 | 0 | 0 | 0 | 0 | 40.0 | +$2,860 |
| **21** | **NSPIN_DA** | 0 | 0 | 0 | 0 | 0 | **80** | 40.0 | +$1,428 |
| **22** | **NSPIN_DA** | 0 | 0 | 0 | 0 | 0 | **80** | 40.0 | +$1,462 |
| **23** | **NSPIN_DA** | 0 | 0 | 0 | 0 | 0 | **80** | 40.0 | +$1,002 |
| **24** | **Recharge DA** | **-50** | 0 | 0 | 0 | 0 | 0 | 82.5 | −$1,627 est |

**Terminal SoC**: 82.5 MWh. Oct 23 starts with ~83 MWh → overnight NSPIN capacity ~83 MW (capped at 88 MW default).

**SoC notes**:
- HE01-09: 85 MWh stable. NSPIN capacity = 85/0.5h = 170 MW → cap at 88 MW default. Full AS offer feasible.
- HE10: Charge -80 MW → stored +68 MWh (80 × 0.85). SoC: 85 → 153 MWh.
- HE11: Charge -55 MW → stored +47 MWh (55 × 0.85). SoC: 153 → 200 MWh. Full battery.
- HE12-18: Full 200 MWh. NSPIN_DA 88 MW offered (per Standing Rule constant); SoC headroom 400 MW-equiv >> 88 MW cap.
- HE18: Standby — no energy, no AS. SoC preserved at 200 MWh. NSPIN_RT playbook prior overridden (see Playbook Overrides).
- HE19: Discharge 100 MW DA. SoC: 200 → 100 MWh. Gross: 100 × $69.50 = $6,950; haircutted $5,560.
- HE20: Discharge 60 MW DA. SoC: 100 → 40 MWh. Gross: 60 × $59.59 = $3,575; haircutted $2,860. Partial discharge preserves SoC for Rule 3 NSPIN capture.
- HE21-23: SoC = 40 MWh. NSPIN capacity = min(88, 40/0.5h) = min(88, 80) = 80 MW. NSPIN offered at 80 MW. If deployed for 0.5h: 80 × 0.5 = 40 MWh depleted. SoC would reach 0 if fully deployed at HE21; HE22-23 NSPIN capacity contingent on no deployment at HE21. Tail risk noted in Risks section.
- HE24: Recharge -50 MW. Stored: 50 × 0.85 = 42.5 MWh. SoC: 40 → 82.5 MWh. DA price ~$32.54 (estimated from Off-peak avg; actual price not specified in market brief).

---

## Top / Bottom Hours

**Top 2 DA Energy Discharge:**
- **HE19**: DA $69.50/MWh — 24h DA peak. NL 49,356 MW (solar 2,755 MW, near-zero). P(RT>DA) = 43.1%; RT P50 $71.28. DA spread = $69.50 − $71.28 = −$1.78 (slight RT premium, but DA certainty preferred vs 43.1% probability). Full 100 MW DA discharge.
- **HE20**: DA $59.59/MWh — second highest energy hour. NL 48,803 MW (solar 4.6 MW, fully dark). P(RT>DA) = 45.8%; RT P50 $62.73. Partial 60 MW DA discharge (preserving 40 MWh SoC for Rule 3).

**Bottom 2 Charge (Duck Curve):**
- **HE11**: DA $22.30/MWh — 24h DA trough. NL 20,605 MW (solar 27,908 MW, duck extremum). P(RT>DA) = 53.3% (DA charge venue confirmed: pay DA, cheaper than expected RT). **Primary charge window.**
- **HE10**: DA $22.90/MWh — near-trough. NL 24,128 MW. P(RT>DA) = 62.7% (RT > DA; DA is the cheaper charge venue). **Secondary charge window.**

**RT Spike Retention:**
- **HE18-20**: P(RT>DA) = 43.7-45.8% at these hours — below 50%, DA is favored on balance. Tyba RT P50 slightly above DA ($71.28 vs $69.50 at HE19) but P(RT>DA) < 50% means median RT does not dominate DA with certainty. DA bid is the appropriate primary venue at these prices.
- **HE21-23**: Post-peak NSPIN $17.85-$12.53/MWh — RT AS data unavailable. DA AS venue locked for certainty.

---

## DA-RT Spread Strategy

**Energy Charge (HE10-11) — DA venue confirmed:**
- HE10: DA-RT spread = $22.90 − RT est = negative (RT > DA, P(RT>DA)=62.7%). DA is the cheaper charge venue. Lock DA charge bids.
- HE11: DA $22.30. P(RT>DA)=53.3%. DA cheap venue. Primary topoff.
- Congestion context: DUCK_CURVE_MIDDAY P(binding) = 15-28%. GKS MCC HE10-14: −$0.5 to −$2.5/MWh. Since Tyba prices are already GKS_BESS_RN nodal P50, the MCC range represents additional uncertainty around Tyba's embedded forecast. If congestion fully materializes and Tyba underestimated MCC, effective charge price could be $0.5-$2.5 lower → improves charge economics. Direction is favorable; magnitude is Stage 0 low-confidence.

**Energy Discharge (HE19-20) — DA venue primary, RT tail risk noted:**
- HE19: DA-RT spread = $69.50 − $71.28 = −$1.78 (slight RT premium). P(RT>DA) = 43.1%. DA bid locks $69.50; RT upside of $1.78 is probabilistic (43% chance) and small vs the certainty value. DA bid preferred.
- HE20: DA-RT spread = $59.59 − $62.73 = −$3.14 (RT premium). P(RT>DA) = 45.8%. Similar reasoning — DA $59.59 locked in vs uncertain RT.
- Congestion context: SOUTH_HOUSTON_IMPORT P(binding) = 35-50% (HIGH per Rule 6). GKS MCC HE17-21 conditional: +$0.5 to +$3.0/MWh. Expected MCC benefit = 0.43 × $1.75 = $0.75/MWh (marginal). Rule 6 HIGH is acknowledged; "Rule 6 Lite" applied given modest fall-season conditional MCC vs. summer (+$4-$18/MWh). Full HE19 discharge at 100 MW DA still optimal.

**AS HE21-23 — DA venue (Rule 3 EXTREME):**
- HE21: NSPIN DA $17.85/MW >> ECRS DA $5.63/MW (playbook prior). NSPIN wins 3.2:1. DA venue preferred (P(DA>RT) = 63.2%). Lock DA.
- HE22: NSPIN DA $18.28/MW. DA venue (P(DA>RT) = 66.6%). Lock DA.
- HE23: NSPIN DA $12.53/MW. Overnight wind surge (Enverus 21 GW) may suppress RT if anything; DA lock preferred. DA venue.
- RRS HE22 $2.48/MWh, REGUP HE21 $2.84/MWh: Both materially lower than NSPIN. No co-offer split needed.

---

## Playbook Overrides

| HE | Playbook Prior | Source | Decision | Reason |
|---|---|---|---|---|
| 01-06 | NSPIN_DA | fine_rule | **NSPIN_DA 88 MW** (aligned) | Starting SoC=85 MWh → NSPIN cap min(88,170)=88 MW. Fully aligned. |
| 07-08 | ECRS_DA | fine_rule | **ECRS_DA 88 MW** (aligned) | Playbook ECRS_DA fine_rule for morning ramp. No pricing contradiction available; defer to playbook. |
| 09 | RRS_DA | fine_rule | **RRS_DA 88 MW** (aligned) | Playbook RRS_DA fine_rule. Solar ramp support product appropriate. |
| 10 | ECRS_DA | fine_rule | **Charge DA -80 MW** (override) | Duck trough charge priority ($22.90). ECRS $2-3/MWh vs energy arbitrage spread ~$45/MWh round-trip. Charge wins overwhelmingly. |
| 11 | NSPIN_DA | fine_rule | **Charge DA -55 MW** (override) | Completing SoC build to 200 MWh. Energy arbitrage still dominates NSPIN marginal value. |
| 12-17 | NSPIN_DA | fine_rule | **NSPIN_DA 88 MW** (aligned) | Full SoC hold. 88 MW NSPIN per Standing Rule constant. No energy discharge until HE19. |
| **18** | **NSPIN_RT** | **fine_sparse_fallback_to_medium** | **Standby 0 MW** (override) | Low-confidence fallback source. SoC preservation for HE19 ($69.50) far exceeds NSPIN at ~$3-5/MW. If NSPIN deployed at HE18, SoC could be reduced below 200 MWh entering HE19. Override consistent with Oct 20 learnings Action 4. |
| **19** | **NSPIN_RT** | **fine_sparse_fallback_to_medium** | **Discharge DA +100 MW** (override) | Low-confidence fallback. DA energy $69.50/MWh >> NSPIN ~$5-7/MW. P50 DA provides substantial certain value. |
| **20** | **NSPIN_RT** | **fine_sparse_fallback_to_medium** | **Discharge DA +60 MW** (override) | Low-confidence fallback. DA energy $59.59/MWh >> NSPIN $11.12/MW even at 60 MW partial. Remaining 40 MW capacity held for NSPIN per Rule 3. |
| **21** | **ECRS_DA** | **fine_rule** | **NSPIN_DA 80 MW** (override) | Rule 3 EXTREME triggered: NSPIN $17.85/MW >> ECRS $5.63/MW (3.2:1). Economics clearly favor NSPIN. P(DA>RT)=63.2% confirms DA venue. |
| **22** | **NSPIN_RT** | **fine_rule** | **NSPIN_DA 80 MW** (venue change) | P(DA>RT)=66.6% at HE22. Lock DA venue for $18.28/MW certainty vs RT (unknown; no RT AS data). |
| 23 | NSPIN_DA | fine_rule | **NSPIN_DA 80 MW** (aligned; MW reduced) | Aligned product/venue. SoC=40 MWh → max 80 MW (vs 88 MW default). $12.53/MW confirmed. |
| **24** | **NSPIN_DA** | **fine_rule** | **Recharge DA -50 MW** (override) | SoC = 40 MWh; NSPIN at 40 MWh = 80 MW capacity × $8/MW est (HE24 price not given) = $640 potential. Recharge instead builds 42.5 MWh → enables $1,000+ NSPIN revenue stream for Oct 23 overnight at much higher SoC coverage. Reposition investment justified. |

---

## Expected Revenue

| Category | HE | Detail | Gross Amount | With Haircut |
|---|---|---|---|---|
| Charge HE10 | 10 | 80 MW × $22.90 DA | −$1,832 | −$1,832 |
| Charge HE11 | 11 | 55 MW × $22.30 DA | −$1,227 | −$1,227 |
| **Energy charge total** | | 135 MWh from grid | **−$3,059** | **−$3,059** |
| Discharge HE19 | 19 | 100 MWh × $69.50 DA | +$6,950 | +$5,560 |
| Discharge HE20 | 20 | 60 MWh × $59.59 DA | +$3,575 | +$2,860 |
| **Energy discharge total** | | 160 MWh to grid | **+$10,525** | **+$8,420** |
| **Net Energy (day arb, 0.80x haircut)** | | | | **+$5,361** |
| NSPIN_DA HE01-06 | 01-06 | 88 MW × 6h × ~$2.50/MW est | +$1,320 | +$1,320 |
| ECRS_DA HE07-08 | 07-08 | 88 MW × 2h × ~$2.50/MW est | +$440 | +$440 |
| RRS_DA HE09 | 09 | 88 MW × 1h × ~$2.00/MW est | +$176 | +$176 |
| NSPIN_DA HE12-17 | 12-17 | 88 MW × 6h × ~$3.00/MW est | +$1,584 | +$1,584 |
| NSPIN_DA HE21 | 21 | 80 MW × $17.85/MW confirmed | +$1,428 | +$1,428 |
| NSPIN_DA HE22 | 22 | 80 MW × $18.28/MW confirmed | +$1,462 | +$1,462 |
| NSPIN_DA HE23 | 23 | 80 MW × $12.53/MW confirmed | +$1,002 | +$1,002 |
| **AS total** | | | **+$7,412** | **+$7,412** |
| **DAY CYCLE TOTAL** | | (no reposition) | | **+$12,773** |

**Repositioning (HE24 — next-day; excluded from day P&L):**
- HE24: 50 MW × ~$32.54 DA est = −$1,627 (builds 42.5 MWh SoC for Oct 23)
- Net including reposition: $12,773 − $1,627 = **$11,146**

**Revenue range (bear / base / bull):**
- Bear ~$8,500: HE19 DA clears $50 (−$1,668 vs base × 0.80); overnight NSPIN at $1.50/MW (−$880); NSPIN HE21-22 not called (SoC depleted by prior deployment → $0). Total ~$7,600.
- Base ~$12,773: Tyba P50 prices materialize with 0.80x haircut. Confirmed AS prices (HE21-23) realized.
- Bull ~$15,500: HE19 RT exceeds DA to $80 (+$836 un-haircutted RT capture); NSPIN HE21-22 clears $22/MW (precedent from summer). Overnight NSPIN $4/MW (strong scarcity carry-in). Bull total ~$15,500.

**vs Oct 21 day cycle ($16,425)**: Oct 22 at $12,773 is −$3,652 (−22%). Primary driver: HE19 DA $69.50 vs $136.73 on Oct 21 — roughly half the spike magnitude. Oct 22's strength is the NSPIN HE21-23 block ($3,892 from three hours) which was entirely missed on Oct 21 (SoC=0). NSPIN capture is this cycle's key differentiator.

**vs 7-day shoulder avg (est ~$10,000-$13,000/day)**: Oct 22 $12,773 is near the high end of expected fall shoulder range. NSPIN HE21-22 at $17-18/MWh is the upside driver vs an average shoulder day.

---

## Scenario Analysis

**Stack A (AS-Heavy — NSPIN Maximized):**
Discharge only at HE19 100 MW. Hold remaining 100 MWh for NSPIN HE20-23.
- Energy: $6,950 gross → $5,560 haircutted; charge −$3,059. Net energy: +$2,501.
- AS: HE20 88 MW × $11.12 = $978; HE21 88 × $17.85 = $1,571; HE22 88 × $18.28 = $1,609; HE23 88 × $12.53 = $1,103; plus overnight/midday $3,520. Total AS: $9,301 (addl $1,889 vs primary).
- **Stack A Total: ~$11,802** — inferior by $971 vs Stack C. HE20 energy ($2,860) outweighs the 8 MW NSPIN uplift.

**Stack B (Energy-Heavy — Maximize Discharge HE18-20):**
Discharge at HE18 (80 MW), HE19 (100 MW), HE20 (20 MW). No NSPIN HE21-22.
- Energy: 80 × $54.97 + 100 × $69.50 + 20 × $59.59 = $4,398 + $6,950 + $1,192 = $12,540 gross → $10,032 haircutted; charge −$3,059. Net energy: $6,973.
- AS (no HE21-22 NSPIN): overnight + midday $3,520. Total AS: $4,522.
- **Stack B Total: ~$11,495** — inferior by $1,278 vs Stack C.

**Stack C (Primary — selected)**: $12,773. Dominates all alternatives due to combined energy-AS co-optimization.

**Alternative (Conditional)**: Switch to Stack B if:
- Wind forecast revises upward: GR_WEST actual by HE15 >= 5,000 MW (vs 1,971-3,081 MW forecast). Strong overnight wind carry-in suggests softer HE18 prices → start discharge earlier.
- OR: DA HE18 clears above $62 (current $54.97 Tyba P50 + 13% upside signal).
- Expected Stack B revenue in that scenario: ~$12,000-$13,000 (higher HE18 price offsets lost NSPIN).

---

## Congestion Adjustments

| Period | Constraint | GKS MCC | Impact on Recommendation |
|---|---|---|---|
| HE10-14 | DUCK_CURVE_MIDDAY (P=15-28%) | −$0.5 to −$2.5/MWh | Tyba nodal price already embeds expected MCC. Additional congestion would reduce effective charge price ($22.30 → as low as $19.80) — further supports HE10-11 as cheapest charge window. Direction reinforces recommendation; magnitude uncertain (Stage 0). |
| HE17-21 | SOUTH_HOUSTON_IMPORT (P=35-50%) | +$0.5 to +$3.0/MWh conditional | Tyba GKS nodal already embeds some of this. Conditional upside at HE19-20 (+$0.75/MWh expected) is modest; does not change DA-bid recommendation. Full congestion realization (tail event: GKS MCC +$3.0 × $69.50 basis) would be $72.50 effective — already within RT P50 range. |
| HE24 | WEST_TO_NORTH_345 (P=10-20%) | $0 to +$1.5/MWh | D+2 carry-in. Recharge at HE24 is mildly exposed to potential WEST zone premium if constraint binds. Not material to Oct 22 day cycle revenue. |

Stage 0 provisional — all MCC values CI ±$2-3/MWh. Weight congestion inputs lightly for MW sizing.

---

## Risks

1. **HE19 DA clearing below $69.50 (primary)**: Tyba P50. Bear case $50-55 if wind upside (Enverus 21 GW) materializes earlier than expected or solar lingers past HE18. Revenue impact: −$1,200 to −$1,900 (haircutted). Strategy remains profitable.

2. **Enverus wind upside (overnight 21 GW vs Yes Energy 16 GW)**: 5 GW gap is the largest source disagreement. If Enverus is correct, overnight DA prices could fall below $28/MWh vs $32-35 assumed. HE24 reposition charge becomes more expensive relative to next-day value. Monitor GR_WEST actual by HE20 (should be > 12 GW by then per Enverus if their view is correct).

3. **NSPIN HE21-23 deployment risk (SoC depletion)**: If NSPIN is called at HE21 and battery deploys 80 MW for 0.5h = 40 MWh, SoC = 0 entering HE22. HE22 NSPIN becomes unavailable. Estimated probability of full deployment: historically < 20% per hour in non-weather events. Expected impact: −$1,462 in worst case if fully called at HE21. Mitigated by: (1) NSPIN deployment is brief (10-30 min typical), (2) partial depletion scenario still captures $1,462 if deployment ends before 30 min. Flag to operator: if NSPIN deployment alert received at HE21, prepare to reduce HE22 NSPIN offer.

4. **SOUTH_HOUSTON_IMPORT binding (Rule 6)**: P(binding) = 35-50%. If binding, GKS MCC +$0.5-3.0/MWh incremental vs Tyba. Expected upside $0.75/MWh on discharge hours — small. Downside: if RT spike is large and we're already discharged in DA, we miss RT upside. RT delta (RT P50 HE19 $71.28 vs DA $69.50) is small ($1.78/MWh). Even full congestion binding doesn't create a large RT regret at the amounts committed.

5. **Overnight NSPIN HE01-06 price uncertainty**: AS prices for these hours are estimated (Tyba data not parsed hourly for non-peak hours; market brief only gives peak-hour AS prices). If NSPIN overnight is lower than $2.50/MW est (e.g., $1.50/MW), revenue impact = −$528 across 6 hours. If higher ($4/MW), upside = +$792. Not material to overall strategy.

6. **SoC start uncertainty (Rule 7)**: Oct 21 terminal SoC = 85 MWh is assumed from prior recommendation; unverified via Tenaska. If actual SoC is lower (e.g., 50 MWh): (a) reduce charge MW at HE10-11 since less capacity to fill; (b) NSPIN HE01-06 still feasible at 50 MWh (min(88, 100) = 88 MW ✓). If SoC = 0 (worst case, full discharge on Oct 21 including reposition not executed): charge window expands to HE09-12, full rebuild feasible but overnight NSPIN = 0. **Operator must verify SoC before 10:00 CT DAM submission.**

7. **UNRESOLVED RISK (Standing Rule 8)**: Involuntary RT dispatch at non-recommended hours observed on 2026-06-05 (estimated −$4,520 impact). Origin unconfirmed (bidding-platform RT layer override vs. ERCOT auto-dispatch vs. settlement artifact). Base-case revenue estimate does not account for this risk. Recommend confirming execution flow with Tenaska.

---

## Alternative — Stack B (조건부)

**Trigger**: Wind actual at GR_WEST ≥ 5,000 MW by HE15 (vs 1,971-3,081 MW forecast), indicating sustained afternoon wind that suppresses HE18 prices below current forecast AND increases confidence in softer HE19 vs Tyba P50 ($69.50).

**Alternative schedule changes:**
- HE18: Discharge DA +80 MW (add REGDN 20 MW co-offer at $4.31/MW)
- HE19: Discharge DA +100 MW (unchanged)
- HE20: Standby (SoC depleted to ~20 MWh)
- HE21-22: Reduce NSPIN to 40 MW (SoC ~20 MWh → min(88, 40) = 40 MW)

**Alternative expected revenue**: ~$11,495 day cycle — inferior to Stack C ($12,773) under base case. Triggered only if HE18-19 energy prices firm well above current Tyba P50.

---

*bess-optimizer | reports/daily/bess-optimizer/2026-10-22.md | Generated 2026-10-21*
*Data: Tyba GKS forecast 2026-10-22 PRODUCTION | market-briefing PRODUCTION | congestion Stage 0 provisional | AS playbook fine_rule 21h + fallback 3h (HE18-20)*
*Smartbidder: EXPIRED. Tenaska: DOWN ~187+ flowdays. SoC init: ASSUMED 85 MWh (Rule 7: prior recommendation terminal SoC).*
*History copy: memory/bess-optimizer/history/2026-10-22.md*
