# GKS BESS — D+1 (2026-10-23) Optimal Revenue Stack

**Generated**: 2026-10-22 (daily cycle, CT) | **Flowday**: Friday 2026-10-23 (WDPEAK HE07-22)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh
**SoC init**: 82.5 MWh — ASSUMED (Rule 7: Tenaska DOWN ~188+ flowdays; Oct 22 recommendation terminal SoC = 82.5 MWh per `history/2026-10-22.md`; using that value as best available estimate). Source: ASSUMED / DEGRADED.
**SoC model**: 85% round-trip efficiency applied to charge only (1 MWh grid → 0.85 MWh stored). Discharge at 1:1 of stored SoC. Max storage = 200 MWh.
**Input data sources**:
- `shared/data/raw/tyba/2026-10-23_GKS_forecast.csv` — PRODUCTION (DA/RT LMP + DA AS P50)
- `shared/data/forecasts/as-playbook/2026-10-23.json` — PRODUCTION (fine_rule 24h; all hours high-confidence source)
- `shared/data/forecasts/market-view/2026-10-23.md` — PRODUCTION (Yes Energy + Enverus + Tyba triple-source)
- `shared/data/forecasts/congestion/2026-10-23.md` — PRODUCTION (Stage 0 provisional; triple-source)
- `shared/data/pnl/gks/hourly/` — NOT AVAILABLE (Tenaska DOWN; 2026-09-02 last parquet)
**Smartbidder**: EXPIRED (해지 2026-10). **Tenaska**: DOWN (~188+ flowdays, HTTP 401). **RT AS forecast**: Not provided (Tyba does not provide RT AS).
**Price haircut**: 0.80x applied to DA Energy discharge revenue per Standing Rule 2 (calibrated 2026-05-24).
**Rule 3 (EXTREME AS) check**: NSPIN peak HE22 $5.80/MWh, HE21 $5.74/MWh — well below $15/MW EXTREME threshold. Rule 3 NOT triggered. Full energy discharge strategy applies.

---

## Core Strategic Logic

Oct 23 is a wind-heavy fall shoulder day: wind +94% vs yesterday (15,625 MW avg from cold front), DA avg $32.47/MWh (vs $38.67 yesterday). The deep duck curve (net load trough ~19,225 MW corrected, HE11-12) creates a charge window, and the solar-collapse ramp (HE12→HE19: ~21 GW) drives the single evening discharge window. However, this is a fundamentally weaker day vs Oct 22 because:

1. **DA peak only $55.06 (HE19) vs $69.50 yesterday** — wind +94% directly suppresses the evening spike.
2. **No Rule 3 EXTREME event**: NSPIN HE21-22 = $5.74-5.80/MWh (vs $17.85-18.28 on Oct 22). No reason to hold back SoC from HE18-19 energy discharge.
3. **RT>DA mild lean (P=42-45% HE18-20)**: Below 50% probability threshold. DA bids are the rational expected-value venue.

Central optimization question: **Which two hours to discharge (HE18 $47.76 vs HE19 $55.06 vs HE20 $46.76)?**

Key math: HE18 ($47.76) > HE20 ($46.76) in DA terms (+$1.00/MWh). With P(RT>DA) < 50% at both hours, DA lock preferred. HE18+HE19 combination yields $8,226 post-haircut discharge revenue vs HE19+HE20 at $8,146. HE18+HE19 is optimal by $80.

NSPIN hold-back analysis (Rule 3 not triggered):
- Holding 40 MWh for NSPIN HE21-22: 80 MW × 2h × $5.77/MW = $924 NSPIN gain, but lose 40 MW × 1h × $47.76 × 0.80 = $1,529 HE18 energy revenue. Net loss = -$605. Do not hold back SoC.

ECRS_RT HE07-09: Playbook fine_rule (36-hour cohort). No strong price signal to override. Morning ECRS RT captures solar ramp support value. Playbook aligned.

Strategy:
1. **Night (HE01-06)**: NSPIN_DA 88 MW — full coverage from 82.5 MWh SoC (capacity = min(88, 82.5/0.5h) = 88 MW cap).
2. **Morning (HE07-09)**: ECRS_RT 88 MW per playbook. No override.
3. **Duck charge (HE10-11)**: Charge DA -80 MW (HE10) + -58 MW (HE11). Full battery at 200 MWh.
4. **Midday hold (HE12-17)**: NSPIN_DA 88 MW. No energy discharge until HE18.
5. **Evening discharge (HE18-19)**: DA energy — 100 MW at HE18 ($47.76), 100 MW at HE19 ($55.06). SoC depleted to 0 after HE19.
6. **Post-peak (HE20-23)**: Standby. SoC=0, no viable AS position (NSPIN $5.74-5.80/MW doesn't justify energy charge for immediate redischarge).
7. **Reposition (HE24)**: Charge -50 MW DA. Build 42.5 MWh SoC for Oct 24 (Saturday). Smaller reposition vs weekday given weekend load transition.

**Solar calibration note**: Market analyst flags Tyba HE11-12 DA prices ($18.01/$19.14) may understate actual DA clearing due to solar +15% overestimate in YE data. Conservative estimate for actual clearing: $23-27/MWh. Revenue projection uses Tyba P50 as bid price; charge cost range noted in revenue section.

---

## Recommendation (Primary) — Stack C: Duck-Curve Charge + DA Peak Discharge HE18-19

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | SoC After (MWh) | Est $/h |
|:--:|---|---:|:---:|:---:|:---:|:---:|:---:|---:|---:|
| 01 | NSPIN_DA | 0 | 0 | 0 | 0 | 0 | 88 | 82.5 | ~$154 est |
| 02 | NSPIN_DA | 0 | 0 | 0 | 0 | 0 | 88 | 82.5 | ~$154 est |
| 03 | NSPIN_DA | 0 | 0 | 0 | 0 | 0 | 88 | 82.5 | ~$154 est |
| 04 | NSPIN_DA | 0 | 0 | 0 | 0 | 0 | 88 | 82.5 | ~$154 est |
| 05 | NSPIN_DA | 0 | 0 | 0 | 0 | 0 | 88 | 82.5 | ~$154 est |
| 06 | NSPIN_DA | 0 | 0 | 0 | 0 | 0 | 88 | 82.5 | ~$154 est |
| 07 | ECRS_RT | 0 | 0 | 0 | 0 | 88 | 0 | 82.5 | ~$132 est |
| 08 | ECRS_RT | 0 | 0 | 0 | 0 | 88 | 0 | 82.5 | ~$132 est |
| 09 | ECRS_RT | 0 | 0 | 0 | 0 | 88 | 0 | 82.5 | ~$132 est |
| **10** | **Charge DA** | **-80** | 0 | 0 | 0 | 0 | 0 | 150.5 | −$1,760 |
| **11** | **Charge DA** | **-58** | 0 | 0 | 0 | 0 | 0 | 200.0 | −$1,045 |
| 12 | NSPIN_DA | 0 | 0 | 0 | 0 | 0 | 88 | 200.0 | ~$176 est |
| 13 | NSPIN_DA | 0 | 0 | 0 | 0 | 0 | 88 | 200.0 | ~$176 est |
| 14 | NSPIN_DA | 0 | 0 | 0 | 0 | 0 | 88 | 200.0 | ~$176 est |
| 15 | NSPIN_DA | 0 | 0 | 0 | 0 | 0 | 88 | 200.0 | ~$176 est |
| 16 | NSPIN_DA | 0 | 0 | 0 | 0 | 0 | 88 | 200.0 | ~$176 est |
| 17 | NSPIN_DA | 0 | 0 | 0 | 0 | 0 | 88 | 200.0 | ~$176 est |
| **18** | **Discharge DA** | **+100** | 0 | 0 | 0 | 0 | 0 | 100.0 | +$3,821 |
| **19** | **Discharge DA** | **+100** | 0 | 0 | 0 | 0 | 0 | 0.0 | +$4,405 |
| **20** | **Standby** | **0** | 0 | 0 | 0 | 0 | 0 | 0.0 | $0 |
| **21** | **Standby** | **0** | 0 | 0 | 0 | 0 | 0 | 0.0 | $0 |
| **22** | **Standby** | **0** | 0 | 0 | 0 | 0 | 0 | 0.0 | $0 |
| **23** | **Standby** | **0** | 0 | 0 | 0 | 0 | 0 | 0.0 | $0 |
| **24** | **Recharge DA** | **-50** | 0 | 0 | 0 | 0 | 0 | 42.5 | −$1,400 est |

**Terminal SoC**: 42.5 MWh. Oct 24 (Saturday) starts with ~43 MWh → overnight NSPIN ~85 MW (min(88, 42.5/0.5h) = 85 MW). Smaller reposition intentional given weekend load transition (-4-5% load expected).

**SoC notes**:
- HE01-09: 82.5 MWh stable. NSPIN cap = min(88, 82.5/0.5h) = min(88, 165) = 88 MW. Full AS offer feasible.
- HE10: Charge -80 MW → stored +68 MWh (80 × 0.85). SoC: 82.5 → 150.5 MWh.
- HE11: Charge -58 MW → stored +49.3 MWh (58 × 0.85). SoC: 150.5 → 199.8 ≈ 200 MWh. Full battery.
- HE12-17: Full 200 MWh. NSPIN_DA 88 MW offered. SoC headroom adequate.
- HE18: Discharge 100 MW DA. SoC: 200 → 100 MWh. Gross: 100 × $47.76 = $4,776; haircutted $3,821.
- HE19: Discharge 100 MW DA. SoC: 100 → 0 MWh. Gross: 100 × $55.06 = $5,506; haircutted $4,405.
- HE20-23: SoC = 0. No energy or AS. Standby.
- HE24: Recharge -50 MW. Stored: 50 × 0.85 = 42.5 MWh. SoC: 0 → 42.5 MWh. DA price ~$28/MWh est (off-peak wind-heavy).

---

## Top / Bottom Hours

**Top 2 DA Energy Discharge:**
- **HE19**: DA $55.06/MWh — 24h DA peak. Net load ramp near peak (~39,953 MW). P(RT>DA)=0.428; RT P50 $58.42. Spread = −$3.36 (mild RT premium). P(RT>DA) < 50% → DA bid preferred on expected value. Full 100 MW discharge.
- **HE18**: DA $47.76/MWh — second highest. P(RT>DA)=0.426; RT P50 $51.16. Spread = −$3.40. Same reasoning as HE19 — DA bid. HE18 preferred over HE20 ($46.76) by +$1.00/MWh DA delta.

**Bottom 2 Charge (Duck Curve):**
- **HE11**: DA $18.01/MWh (Tyba P50) — 24h DA trough. Net load trough ~19,225 MW (corrected for solar). Solar peak hour. Primary charge window. Note: market analyst cautions actual clearing may be $23-27/MWh due to solar calibration bias (+15% overestimate in YE data). Bid conservatively at Tyba P50; if DA clears higher, reduce HE11 charge MW proportionally.
- **HE10**: DA ~$22.00/MWh (est) — near-trough, before solar apex. P(RT>DA) implied low at deep duck. Secondary charge window.

**RT Spike Retention:**
- **HE18-20**: P(RT>DA) = 42.6-44.9% — below 50% threshold at all three hours. "Mild RT bias" classification. No retention justified. Full DA discharge at HE18-19 captures $8,226 (haircutted) vs expected RT value of $8,382 (0.44 × ($51.16+$58.42+$51.60)/3 × 200 × 0.80 rough estimate) — marginal advantage does not overcome certainty value of DA lock.
- **Congestion modifier (SOUTH_HOUSTON_IMPORT P=12-22%)**: GKS conditional MCC HE18-20 = +$0.2 to +$0.8/MWh (blended, Stage 0 provisional). Expected RT boost = 0.17 × $0.50 = $0.09/MWh — negligible. Tyba nodal price already embeds most of this. No strategy change required.

---

## DA-RT Spread Strategy

**Energy Charge (HE10-11) — DA venue confirmed:**
- HE10: DA ~$22/MWh. Duck trough (NL ~19,225 MW corrected). P(RT>DA) not given for midday but high likelihood of RT > DA given solar max pressure. DA charge is correct venue — lock the cheap price.
- HE11: DA $18.01/MWh. P(RT>DA) = 58.9% per market brief. RT expected > DA → DA is the cheaper charge venue. Primary topoff.
- Congestion: DUCK_CURVE_MIDDAY P(binding) = 22-35%. GKS MCC HE10-14: −$1.0 to −$3.0/MWh (Stage 0). If congestion binds, effective charge price drops below Tyba P50 — favorable for charge economics. Direction reinforces DA charge.

**Energy Discharge (HE18-19) — DA venue primary:**
- HE18: DA-RT spread = $47.76 − $51.16 = −$3.40 (RT premium). P(RT>DA) = 42.6%. DA $47.76 locked vs uncertain RT. EV calculation: 0.574 × $47.76 + 0.426 × $51.16 ≈ $49.21 expected RT revenue. DA $47.76 < $49.21 — technically RT has slight EV edge. However, certainty premium + 0.80x haircut structure (which applies to DA bids) makes DA the operational choice. Additionally, if RT spike materializes, we're already discharged and capture through the settlement process at RT prices if no DA bid clears.
  
  **Decision**: DA bid at HE18. Operator note: if actual RT clearing spikes meaningfully above $60+ at HE18, this represents a mild regret scenario. At the current $51.16 RT P50 vs $47.76 DA, the risk is manageable.
  
- HE19: DA-RT spread = $55.06 − $58.42 = −$3.36 (RT premium). P(RT>DA) = 42.8%. Same reasoning as HE18. DA bid.

**AS Venue Selection:**
- NSPIN_DA HE01-06, HE12-17: DA venue. No overnight/midday RT AS data available. DA confirmed as default per structural absence of RT AS pricing from Tyba.
- ECRS_RT HE07-09: RT venue per playbook fine_rule. Morning ramp period; ECRS provides upward regulation support. RT venue chosen by playbook (cohort: Morning|Q4|Q1-Q2, 16-36 training hours). No strong override signal.
  - Note: REGDN_DA HE08 $2.74/MWh is available and higher than estimated ECRS RT ~$1.50/MWh. If operator prefers a confirmed DA price, REGDN_DA at HE07-09 is an acceptable alternative. Playbook does not cover REGDN; this is an optional override at operator discretion.
- NSPIN HE21-22: $5.74-5.80/MWh — NOT Rule 3. Even if SoC were available, NSPIN at this level would not compete with energy arbitrage in any scenario. Moot with SoC=0.

---

## Playbook Overrides

| HE | Playbook Prior | Source | Decision | Reason |
|---|---|---|---|---|
| 01-06 | NSPIN_DA | fine_rule (162 hrs) | **NSPIN_DA 88 MW** (aligned) | Starting SoC=82.5 MWh → NSPIN cap min(88,165)=88 MW. Fully aligned. |
| 07-09 | ECRS_RT | fine_rule (16-36 hrs) | **ECRS_RT 88 MW** (aligned) | Morning ramp ECRS. No strong price contradiction. Note: REGDN_DA $2.74 (HE08) is higher-value alternative at operator discretion. |
| **10** | **RRS_DA** | **fine_rule (22 hrs)** | **Charge DA -80 MW** (override) | RRS HE22 $0.74/MWh implies HE10 RRS ~$0.50/MW. Energy arb round-trip spread ~$33+/MWh >> RRS $0.50/MW. Charge wins overwhelmingly. |
| **11** | **NSPIN_DA** | **fine_rule (34 hrs)** | **Charge DA -58 MW** (override) | Completing SoC topoff to 200 MWh. Energy arb value (~$36/MWh stored round-trip) >> NSPIN ~$1.75/MW. |
| 12-17 | NSPIN_DA | fine_rule (34 hrs) | **NSPIN_DA 88 MW** (aligned) | Full SoC hold at 200 MWh. 88 MW NSPIN capacity. Consistent with midday NSPIN strategy. |
| **18** | **ECRS_RT** | **fine_rule (19 hrs)** | **Discharge DA +100 MW** (override) | Energy DA $47.76/MWh >> ECRS ~$1.50/MW (est). Round-trip spread positive, certainty preferred. P(RT>DA)=42.6% does not reach 50% override threshold. |
| **19** | **ECRS_RT** | **fine_rule (16 hrs)** | **Discharge DA +100 MW** (override) | Energy DA $55.06/MWh >> ECRS. Highest DA price of the day. Full 100 MW discharge. |
| **20** | **ECRS_RT** | **fine_rule (19 hrs)** | **Standby** (override) | SoC = 0 after HE19. Cannot offer ECRS or energy. |
| **21** | **NSPIN_DA** | **fine_rule (58 hrs)** | **Standby** (override) | SoC = 0. NSPIN unavailable. Also: even with SoC, NSPIN $5.74/MW is NOT Rule 3 and does not justify SoC reservation from HE18-19. |
| **22** | **NSPIN_DA** | **fine_rule (58 hrs)** | **Standby** (override) | SoC = 0. NSPIN $5.80/MW unavailable and would not justify strategy change anyway. |
| **23** | **NSPIN_RT** | **fine_rule (54 hrs)** | **Standby** (override) | SoC = 0. No RT AS offering possible. |
| **24** | **NSPIN_RT** | **fine_rule (54 hrs)** | **Recharge DA -50 MW** (override) | SoC = 0. Reposition for Oct 24 overnight NSPIN. Weekend (Saturday) → smaller -50 MW vs typical -80-100 MW weekday reposition given -4-5% load transition. |

---

## Expected Revenue

| Category | HE | Detail | Gross Amount | With Haircut |
|---|---|---|---|---|
| Charge HE10 | 10 | 80 MW × ~$22.00 DA (est) | −$1,760 | −$1,760 |
| Charge HE11 | 11 | 58 MW × $18.01 DA (Tyba P50) | −$1,045 | −$1,045 |
| **Energy charge total** | | 138 MWh from grid | **−$2,805** | **−$2,805** |
| Discharge HE18 | 18 | 100 MWh × $47.76 DA | +$4,776 | +$3,821 |
| Discharge HE19 | 19 | 100 MWh × $55.06 DA | +$5,506 | +$4,405 |
| **Energy discharge total** | | 200 MWh to grid | **+$10,282** | **+$8,226** |
| **Net Energy (DA arb, 0.80x haircut)** | | | | **+$5,421** |
| NSPIN_DA HE01-06 | 01-06 | 88 MW × 6h × ~$1.75/MW est | +$924 | +$924 |
| ECRS_RT HE07-09 | 07-09 | 88 MW × 3h × ~$1.50/MW est | +$396 | +$396 |
| NSPIN_DA HE12-17 | 12-17 | 88 MW × 6h × ~$2.00/MW est | +$1,056 | +$1,056 |
| NSPIN_DA HE21-22 | 21-22 | 0 MW (SoC depleted) | $0 | $0 |
| **AS total** | | | **+$2,376** | **+$2,376** |
| **DAY CYCLE TOTAL** | | | | **+$7,797** |

**Repositioning (HE24 — next-day; excluded from day P&L):**
- HE24: 50 MW × ~$28.00 DA (off-peak wind-heavy est) = −$1,400 (builds 42.5 MWh SoC for Oct 24)
- Net including reposition: $7,797 − $1,400 = **$6,397**

**Solar calibration risk on charge cost**: Market analyst cautions HE11-12 Tyba P50 ($18-19/MWh) may underestimate actual DA clearing by $5-9/MWh (solar +15% overestimate in YE data). If HE11 actually clears $25/MWh, charge cost increases by 58 × $6.99 = +$405. Revised net energy: $5,421 - $405 = $5,016. Day cycle: ~$7,392. This is the primary uncertainty in the charge side of the trade.

**Revenue range (bear / base / bull):**
- Bear ~$5,500: HE18-19 DA clears $5 lower each ($42.76/$50.06); overnight NSPIN $1.00/MW; midday NSPIN $1.50/MW; solar calibration realizes ($25 actual vs $18 Tyba). Energy net: ($4,276×0.80+$5,006×0.80) - $2,805 - $405 = $7,425 - $3,210 = $4,215. AS: $924+$396+$792=$2,112. Total: ~$6,327 (excl reposition) → ~$4,927 incl.
- Base ~$7,797: Tyba P50 prices materialize with 0.80x haircut. Estimated AS prices realized. Excluding reposition.
- Bull ~$10,500: HE18-19 DA clears $5 higher each ($52.76/$60.06); RT premium at HE18-19 partially captured via settlement; NSPIN midday $4/MW (wind drops unexpectedly). Energy net: ($5,276×0.80+$6,006×0.80) - $2,805 = $8,225 - $2,805 = $5,420. AS: $924+$396+$2,112=$3,432. Total: ~$8,852 → ~$7,452 incl reposition. Plus RT settlement uplift ~$800-1,000. Bull ~$9,500-10,500.

**vs Oct 22 day cycle ($12,773)**: Oct 23 at $7,797 is −$4,976 (−39%). Primary drivers: (1) HE19 DA $55.06 vs $69.50 yesterday (−$1,154 haircutted, 100 MW); (2) NSPIN HE21-22 $5.74-5.80 vs $17.85-18.28 → $0 capture today vs $2,890 yesterday (SoC=0 after full HE18-19 discharge and no Rule 3 trigger). Wind +94% is the root cause of both.
**vs 7-day shoulder avg (est ~$9,000-$12,000/day)**: Oct 23 $7,797 is ~13-22% below the low end of the fall shoulder avg range. Wind-heavy days systematically underperform shoulder averages in energy revenue; AS supplement is insufficient without a scarcity event.

---

## Scenario Analysis

**Stack A (AS-Heavy — maximize NSPIN coverage):**
Discharge only HE19 (100 MW). Hold 100 MWh SoC for NSPIN HE21-22.
- Energy net: 100×$55.06×0.80 - $2,805 = $4,405 - $2,805 = +$1,600.
- NSPIN HE21-22: min(88, 100/0.5h) = 88 MW × 2h × $5.77/MW = +$1,015.
- AS (other): $924 + $396 + $1,056 = $2,376.
- **Stack A Total: ~$4,991** — inferior to Stack C by −$2,806. HE18 energy ($3,821 haircutted) alone exceeds the NSPIN add-back ($1,015). Stack A eliminated.

**Stack B (Energy-Heavy — HE19+HE20):**
Discharge HE19 (100 MW) + HE20 (100 MW). Skip HE18.
- Energy net: (100×$55.06×0.80 + 100×$46.76×0.80) - $2,805 = ($4,405+$3,741) - $2,805 = +$5,341.
- AS (same as Stack C, HE21-22 still 0 MW): $2,376.
- **Stack B Total: ~$7,717** — inferior to Stack C by −$80. HE18 ($47.76 DA) > HE20 ($46.76 DA) by $1.00/MWh × 100 MW × 0.80 = $80. Stack C wins marginally.

**Stack C (Primary — selected)**: $7,797. HE18+HE19 is the optimal 2-hour discharge window.

**Alternative (RT Hedge — Conditional):**
Hold HE18 DA bid. Bid HE19 DA (100 MW) + HE20 RT (100 MW stay uncommitted).
- Trigger: GR_WEST actual at HE15 ≤ 8,000 MW (vs forecast ~10,500 MW) AND HE17 RT LMP > $45/MWh in real-time, suggesting stronger evening ramp.
- Expected revenue under trigger: HE20 RT P50 $51.60 → 100×$51.60×0.80 = $4,128 (vs DA $3,741). Gain: +$387 if P50 holds. If RT spikes to $65+: gain +$1,679.
- Risk: if wind exceeds forecast and HE20 RT clears below HE18 DA ($47.76), this reduces revenue vs Stack C.
- Recommend: Stack C unless wind forecast revises ≥2 GW downward by HE15 actuals.

---

## Congestion Adjustments

| Period | Constraint | GKS MCC | Impact on Recommendation |
|---|---|---|---|
| HE10-14 | DUCK_CURVE_MIDDAY (P=22-35%) | −$1.0 to −$3.0/MWh | Tyba nodal price embeds expected MCC. Additional congestion would reduce effective charge cost ($18.01 → as low as $15-17/MWh) — further supports HE10-11 charge window. Direction reinforces strategy. Stage 0; magnitude CI ±$2/MWh. |
| HE18-20 | SOUTH_HOUSTON_IMPORT (P=12-22%) | +$0.2 to +$0.8/MWh blended | Expected MCC benefit = 0.17 × $0.50 = $0.085/MWh on 200 MWh discharge. Negligible ($17 expected). Does not change DA-bid recommendation. Full congestion binding (tail scenario): GKS MCC +$0.8/MWh adds ~$160 to discharge revenue. |
| HE22-24 | WEST_TO_NORTH_345 (P=20-30%) | −$1.0 to −$3.0/MWh | HE24 reposition charge exposed. If constraint binds, GKS effective charge price at HE24 may decrease (negative MCC = cheaper node). Mildly favorable for reposition cost. D+2 Oct 24 carry-in trigger active. |

Stage 0 provisional — all values CI ±$2/MWh. Apply lightly for MW sizing.

---

## RT Position Guide

| Period | RT Signal | Recommended Action |
|---|---|---|
| HE07-09 | ECRS_RT venue (playbook aligned) | Follow ECRS_RT offer. Monitor for RT ECRS clearing. If ECRS not called, revenue is $0 from these hours (ECRS is capacity offer, not guaranteed call). |
| HE18-19 | P(RT>DA)=42.6-42.8% — mild RT lean | DA bids primary. No RT exposure. |
| HE20 | P(RT>DA)=44.9% — mild RT lean, slightly higher | Alternative trigger: if GR_WEST actual HE15 ≤8 GW, consider holding HE20 for RT. Base case: HE20 Standby (SoC=0 anyway). |
| HE21-23 | P(DA>RT)=61.9-65.0% — DA favored | No AS available (SoC=0). Standby only. |
| HE23-24 | NSPIN_RT playbook (overridden) | HE23 Standby. HE24 DA recharge for SoC build. |

---

## Risks

1. **HE19 DA clearing below $55.06 (primary risk)**: If GR_WEST outturn exceeds forecast (Enverus 17,459 MW vs Yes Energy 15,625 MW) AND solar persists past HE18 (Enverus 28,910 MW solar peak vs corrected YE 23,625 MW), HE19 RT and DA could both soften. Bear case $48-50/MWh. Revenue impact: −$400 to −$800 (haircutted, 100 MW). Strategy still profitable.

2. **Solar calibration overstatement (standing risk)**: HE11-12 Tyba P50 at $18-19/MWh may be too low by $5-9. If actual DA clears $23-27/MWh at charge window, net energy revenue drops by $290-523. This has been flagged in prior cycles (Oct-Mar period). Monitor HE11 actual DA clearing after submission.

3. **HE18 RT vs DA regret**: P(RT>DA)=42.6% means on 43 of 100 similar days, RT will exceed DA at HE18. Expected RT value ($49.21 rough estimate) slightly exceeds DA ($47.76). By choosing DA certainty, we forgo ~$1.45/MWh expected upside on HE18. At 100 MW this is $145 expected regret. Acceptable given certainty preference and 0.80x haircut structure.

4. **ECRS_RT HE07-09 clearing uncertainty**: RT AS prices unavailable from Tyba. If actual RT ECRS clears below $1.00/MW (vs $1.50 estimate), AS revenue shortfall = 88 × 3 × $0.50 = $132. Not material. If ECRS is not awarded at all (not called for capacity), revenue = $0 for these hours.

5. **SoC start uncertainty (Rule 7 — standing)**: Oct 22 terminal SoC = 82.5 MWh is assumed from prior recommendation; unverified via Tenaska (DOWN 188+ flowdays). If actual SoC is lower (e.g., 50 MWh): charge window needs to start HE09 to complete fill by HE12. If SoC = 0 (worst case): expand charge to HE09-12 and reduce overnight NSPIN. **Operator must verify SoC before 10:00 CT DAM submission.**

6. **Weekend load transition**: Oct 24 is Saturday. Tomorrow's overnight prices may be softer than typical weekday. HE24 -50 MW reposition at $28/MWh builds only 42.5 MWh — intentionally conservative for a low-value weekend start. If Oct 24 analysis suggests strong Saturday scarcity (rare), operator may extend HE23-24 charge to build 85 MWh.

7. **UNRESOLVED RISK (Standing Rule 8)**: Involuntary RT dispatch at non-recommended hours observed on 2026-06-05 (estimated −$4,520 impact). Base-case revenue estimate does not account for this risk. Confirm execution flow with Tenaska.

---

## Alternative — RT Hedge Stack (조건부)

**Trigger**: GR_WEST actual at HE15 ≤ 8,000 MW (vs 10,000+ MW forecast) AND HE17 RT LMP > $45/MWh in real-time.

**Alternative schedule changes vs primary:**
- HE18: Hold DA bid (no discharge). SoC stays at 200 MWh entering HE19.
- HE19: Discharge DA +100 MW (unchanged). SoC: 200 → 100 MWh.
- HE20: Discharge RT exposure +100 MW (bid into RT market or hold for real-time dispatch). SoC: 100 → 0.

**Expected revenue under trigger**: HE20 RT P50 $51.60 × 100 × 0.80 = $4,128 (vs Stack C which skips HE20). But Stack C captures HE18 DA $3,821. Net comparison: Alt ($4,128) vs Primary HE18 ($3,821). Alt wins by $307 under base RT P50 at HE20 with trigger. If RT spikes to $70: Alt gains +$1,679 vs primary.

**Risk of Alternative**: If wind is actually higher than forecast (not lower), HE20 RT could soften to $40 → alt loses $81 vs primary. Trigger condition is specific to wind-bust scenario; do not use without GR_WEST confirmation.

---

*bess-optimizer | reports/daily/bess-optimizer/2026-10-23.md | Generated 2026-10-22*
*Data: Tyba GKS forecast 2026-10-23 PRODUCTION | market-briefing PRODUCTION (triple-source) | congestion Stage 0 provisional | AS playbook fine_rule 24h (all hours fine_rule, no fallback hours)*
*Smartbidder: EXPIRED. Tenaska: DOWN ~188+ flowdays. SoC init: ASSUMED 82.5 MWh (Rule 7: prior recommendation terminal SoC from Oct 22).*
*History copy: memory/bess-optimizer/history/2026-10-23.md*
