# GKS BESS — D+1 (2026-06-14, Sunday) Optimal Revenue Stack

**Generated**: 2026-06-13 (07:30 CT cycle)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh (2-hour duration)
**Cycle assumption**: 1 full cycle (charge ~108.5 MWh, discharge ~184.3 MWh net output)
**Starting SOC**: 100 MWh (assumed standard; confirm via Tenaska HSL telemetry before DAM bid)
**Data status**: market-analyst PRODUCTION | congestion-analyst Stage 0 heuristic PARTIAL | AS playbook NOT AVAILABLE (file absent — self-judgment applied)
**RTE assumption**: 85% (η per side = 0.9220; charge SOC gain = MW × η; discharge SOC draw = MW / η)
**Spread convention**: spread = DA − RT; positive = DA expensive

---

## Recommendation (Primary) — Stack C: HE21-22 Peak Discharge + NonSpin Bridge

| HE | Mode | Energy MW | RegUp MW | RegDown MW | RRS MW | ECRS MW | NonSpin MW | Notes |
|----|------|----------:|:--------:|:----------:|:------:|:-------:|:----------:|-------|
| 01 | Standby | 0 | 0 | 0 | 0 | 0 | 100 | Overnight NS bridge |
| 02 | Standby | 0 | 0 | 0 | 0 | 0 | 100 | |
| 03 | Standby | 0 | 0 | 0 | 0 | 0 | 100 | |
| 04 | Standby | 0 | 0 | 0 | 0 | 0 | 100 | |
| 05 | Standby | 0 | 0 | 0 | 0 | 0 | 100 | |
| 06 | Standby | 0 | 0 | 0 | 0 | 0 | 100 | |
| 07 | Standby | 0 | 0 | 0 | 0 | 0 | 100 | |
| 08 | Standby | 0 | 0 | 0 | 0 | 0 | 100 | Solar ramp beginning; no charge yet |
| 09 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | DA $18.37 — cheapest hour; solar valley bottom |
| 10 | Charge | -9 | 0 | 0 | 0 | 0 | 0 | DA $18.59 — top-off to ~200 MWh SOC target |
| 11 | Standby | 0 | 0 | 0 | 0 | 0 | 100 | DA $21.14; NS bridge resumes |
| 12 | Standby | 0 | 0 | 0 | 0 | 0 | 100 | Solar peak window; RT risk at GKS low (no WEST_TO_NORTH) |
| 13 | Standby | 0 | 0 | 0 | 0 | 0 | 100 | Solar peak HE13 ~23-26 GW |
| 14 | Standby | 0 | 0 | 0 | 0 | 0 | 100 | |
| 15 | Standby | 0 | 0 | 0 | 0 | 0 | 100 | |
| 16 | Standby | 0 | 0 | 0 | 0 | 0 | 100 | |
| 17 | Standby | 0 | 0 | 0 | 0 | 0 | 100 | Net load climbing; solar declining |
| 18 | Standby | 0 | 0 | 0 | 0 | 0 | 100 | NL ramp begins HE18; hold SOC |
| 19 | Standby | 0 | 0 | 0 | 0 | 0 | 50 | Pre-peak transition; reduce NS to 50 MW — flexibility margin |
| 20 | Standby | 0 | 0 | 0 | 0 | 0 | 100 | DA ~$35.5; hold SOC — HE21 is higher; full NS offer |
| 21 | Discharge | +100 | 0 | 0 | 0 | 0 | 0 | DA $37.04 — 24h peak; full energy discharge |
| 22 | Discharge | +84 | 0 | 0 | 0 | 0 | 0 | DA $35.81 — 2nd peak; SOC-limited ~84 MW |
| 23 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | SOC ~0 after discharge; no NS capacity available |
| 24 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | |

**SOC Tracking:**

| HE | Action | SOC Before (MWh) | SOC After (MWh) |
|----|--------|:----------------:|:---------------:|
| 01-08 | Standby | 100.0 | 100.0 |
| 09 | Charge 100 MW | 100.0 | 192.2 |
| 10 | Charge 9 MW | 192.2 | 200.5 → cap 200.0 |
| 11-20 | Standby | 200.0 | 200.0 |
| 21 | Discharge 100 MW | 200.0 | 91.5 |
| 22 | Discharge 84 MW | 91.5 | ~0.5 |
| 23-24 | Standby | ~0.5 | ~0.5 |

*HE10 charge: 8.5 MW × 0.9220 = 7.8 MWh; +7.8 to reach 200 MWh from 192.2 MWh. Using 9 MW rounds up safely to full 200 MWh.*
*HE21 discharge: 100 MW output; SOC draw = 100 / 0.9220 = 108.5 MWh. SOC: 200.0 − 108.5 = 91.5 MWh.*
*HE22 discharge: max output = 91.5 × 0.9220 = 84.3 MW → 84 MW (rounded). SOC draw = 84 / 0.9220 = 91.1 MWh. SOC: 91.5 − 91.1 = 0.4 MWh (≈ floor).*

---

## Top / Bottom Hours

- **Top 2 (DA Energy discharge)**: HE21 ($37.04/MWh), HE22 ($35.81/MWh)
- **Bottom 2 (DA charge)**: HE9 ($18.37/MWh), HE10 ($18.59/MWh)
- **HE19 assessment**: DA ~$34.6/MWh — skipped. Adding HE19 partial discharge (50 MW) reduces HE22 output by ~57 MW, netting $1,730 gain but losing $2,040 from HE22 reduction → net −$310. Not worth it.
- **HE20 hold**: DA ~$35.5/MWh — held for NonSpin and SOC preservation. Full 100 MW NonSpin offered at HE20 ($55 expected) while saving SOC for HE21 peak.
- **RT spike residual window**: HE19-22 (P(RT>DA) elevated at GKS due to HOUSTON_IMPORT 12-22%); Sunday downgrade applies — congestion contribution is smaller than recent weekday cycles.

---

## DA-RT Spread Strategy

**Energy:** Smartbidder P(DA>RT) at hub level = 0.625-0.650 for HE21-22. However, congestion-analyst confirms GKS nodal RT > DA is the structural pattern during evening HOUSTON_IMPORT windows. On this Sunday, P(HOUSTON_IMPORT binding) = 12-22% (LOW-MEDIUM) — lower than recent Friday-level cycles. Decision: execute DA energy sell at HE21-22 despite GKS RT upside risk. Rationale: (1) DA prices $37.04/$35.81 are materially above daytime average; (2) Sunday binding probability is meaningfully reduced vs weekday; (3) certain DA revenue preferred over uncertain RT outcome.

| Product | DA-RT Signal | Decision |
|---------|-------------|---------|
| DA Energy HE21-22 | DA > RT favored at hub (P=0.625-0.650); GKS nodal RT risk present but Sunday-moderated | DA sell — execute |
| DA Energy HE19-20 | HE19-20 not primary discharge window — skipped for SOC reasons | No position |
| NonSpin HE1-20 | No DA-RT spread applicable; capacity-only product | Full offer overnight/daytime |
| ECRS / RRS | DA prices HE22-23 $2.27-2.58 / $0.95-2.01; zero clearing confirmed in 4+ prior cycles | Exclude from base case; upside option only |
| RegDown / RegUp | Zero clearing in prior 4+ cycles; exclude from base case | Excluded |

**Spread guard**: If DAM clearing results confirm P(DA>RT) < 0.55 at HE21-22 at 10:15 CT post-clearing, evaluate whether RT-only standby (cancel HE21-22 discharge, hold 100 MW NonSpin instead) improves EV. At RT NonSpin prices ($0.55-6.89), energy discharge dominates unless NS clears > $25/MWh — unlikely in base case.

---

## Expected Revenue

| Component | Hours | Volume | Price | Expected $ |
|-----------|-------|-------:|------:|----------:|
| DA Energy — Charge HE9 | HE9 | -100 MWh | $18.37/MWh | -$1,837 |
| DA Energy — Charge HE10 | HE10 | -8.5 MWh | $18.59/MWh | -$158 |
| DA Energy — Discharge HE21 | HE21 | +100 MWh | $37.04/MWh | +$3,704 |
| DA Energy — Discharge HE22 | HE22 | +84 MWh | $35.81/MWh | +$3,008 |
| **DA Energy (net)** | | | | **+$4,717** |
| RT Energy | — | ~0 | — | ~$0 |
| NonSpin HE1-8 | 8 hrs | 100 MW | $0.45/MWh | +$360 |
| NonSpin HE11-18 | 8 hrs | 100 MW | $0.48/MWh | +$384 |
| NonSpin HE19 | 1 hr | 50 MW | $0.50/MWh | +$25 |
| NonSpin HE20 | 1 hr | 100 MW | $0.55/MWh | +$55 |
| **NonSpin (total)** | | | | **+$824** |
| ECRS / RRS / RegUp / RegDown | — | — | — | $0 (base) |
| **Total (base, no MCC)** | | | | **$5,541** |
| GKS MCC uplift (unconditional E[MCC] $3.75/MWh × 184 MWh discharge) | HE21-22 | 184 MWh | $3.75 | +$690 |
| **Total (MCC-adjusted central estimate)** | | | | **~$6,231** |

**Scenario distribution:**

| Scenario | P | Revenue | Key driver |
|----------|---|--------:|------------|
| Low | 15% | $3,800 | NonSpin clears 50%; DA -15% outcome; no MCC |
| Base (no MCC bind) | 40% | $5,541 | DA at forecast; NS at revised overnight prior |
| High (HOUSTON_IMPORT binds, +$10 MCC avg) | 30% | $7,381 | GKS RT premium 184 MWh × $10 = +$1,840 on top of DA |
| Very high (YE load scenario + wind bust) | 15% | $10,200 | Load 73 GW realized + Enverus wind = NL ~55,800 MW; NonSpin RT spike HE22; NS clears $20+/MWh |

**Probability-weighted EV**: 0.15 × $3,800 + 0.40 × $5,541 + 0.30 × $7,381 + 0.15 × $10,200 = $570 + $2,216 + $2,214 + $1,530 = **~$6,530**

**vs prior reference points:**
- 2026-06-10 (Monday) GKS actual: $1,480 (degraded by -$6,950 RT energy); benchmark $2,719
- Sunday profile with lower load and reduced congestion risk should produce cleaner DA settlement
- No comparable Sunday production data available in confirmed pnl records

---

## Strategy Rationale — Top 3 Market Signals

1. **Solar valley HE9-10 creates clear charge opportunity.** Net load trough at HE9-10 (NL 30,755-32,840 MW per YE/Enverus) drives DA clearing to $18.37-$18.59/MWh — the two cheapest consecutive hours of the day. Solar peaks at HE13 (23-26 GW across sources), ensuring deep midday suppression. HE9 is identified as primary charge (cheapest per DA price sort rule established in learnings), HE10 as top-off. This maximizes SOC at minimum acquisition cost.

2. **HE21-22 dual-peak structure justifies 2-hour sequential discharge over spread.** HE21 ($37.04) and HE22 ($35.81) are the two highest DA energy hours. The spread vs third-ranked hour (HE19 ~$34.6) is $2.44-$1.21/MWh, but more importantly: adding HE19 partial discharge reduces HE22 SOC-limited output by more than the HE19 gain. The 2-hour sequential discharge (HE21 full + HE22 SOC-limited) concentrates revenue in the highest-price window and aligns with Sunday post-sunset net load peak (NL = 52,803-53,611 MW at HE21-22 per both data sources).

3. **P(DA>RT) flip at HE20-23 confirms DA sell timing.** Smartbidder shows P(DA>RT) at 0.625-0.650 for HE21-22 — the strongest DA-favorable signal of the day. While GKS structural RT premium (HOUSTON_IMPORT pattern) historically erodes this edge, Sunday's lower binding probability (12-22% vs 30-48% on peak weekdays) reduces that headwind materially. This Sunday context supports executing DA energy sells at HE21-22 rather than holding for RT.

---

## Risks

1. **GKS RT > DA persistence at HE21-22 despite Sunday moderation.** The confirmed structural pattern from prior cycles (4+ instances) is that GKS nodal RT exceeds DA during evening peak hours when HOUSTON_IMPORT is active. On this Sunday, P(binding) = 12-22% — lower than weekdays but non-zero. If HOUSTON_IMPORT binds (e.g., due to load upside from YE's 73.4 GW scenario or wind bust), actual RT LMP at GKS could exceed DA by $10-20+/MWh, converting the DA energy sell into an imbalance loss. Mitigation: the Sunday probability ceiling caps the downside; base case DA energy revenue is $4,717 which provides buffer. The MCC-adjusted scenario upside offsets this risk on an EV basis. Residual exposure: up to -$2,000 in the extreme YE-load + HOUSTON_IMPORT bind scenario if RT far exceeds DA at GKS.

2. **NonSpin overnight forecast uncertainty (revised upward but unconfirmed for Sundays).** The revised NonSpin prior ($0.35-0.45/MWh for HE1-8) is based on 2026-06-10 production actuals (Monday), where overnight NS cleared at $0.38-0.48/MWh. Sunday overnight NS clearing behavior may differ — historically, Sunday grid conditions are looser (lower load, higher residual supply) which can suppress AS prices. If overnight NS clears at the original prior ($0.10-0.15/MWh), the overnight NS contribution drops from $360 to $120, reducing total revenue by $240. This risk is capped and does not materially change the strategy.

---

## Alternative (Stack B — Conditional)

**Trigger**: Activate if DAM results at 10:15 CT show HE21 DA cleared > $40/MWh AND ERCOT real-time OOME or forced outage notification during HE15-18 CT on day-of.

**Description**: If HE21 DA clears significantly above $40/MWh (indicating load/outage stress beyond forecast), and an intraday RT spike risk materializes, shift to RT-hold mode:
- Cancel DA energy discharge at HE21-22 (or reduce to 50 MW each)
- Maximize NonSpin at HE21-22 (100 MW, capturing $6.89/$13.63 per MWh if NS clears)
- Hold SOC for RT dispatch opportunity HE22-23

**Stack B expected revenue**: $4,200-5,500 (lower energy, higher AS+RT spike)
**Stack B superior when**: HE21-22 RT price at GKS > $45/MWh (implied threshold for NS+RT combination to beat DA-only energy)

---

## Operational Notes

- **DAM bid cutoff**: 10:00 CT (2026-06-14 DAM bids must be in by 10:00 CT on 2026-06-13)
- **Charge start**: HE9 = 08:00-09:00 CT. Confirm SOC at 07:45 CT via Tenaska HSL telemetry before bid finalization.
- **HE10 charge volume**: 8.5-9 MW only. Do not extend charging to HE11 (RT risk at GKS; prior learning lesson confirmed).
- **HE11-18 NonSpin**: 100 MW offered flat. No midday RT charging under any circumstances (explicit guard per 2026-06-10 learning Action 2). WEST_TO_NORTH structural absence (SCI max 0.42) reduces midday constraint risk, but GKS MCC remains POSITIVE in midday window per confirmed pattern — no midday energy arbitrage today.
- **HE19 transition**: Reduce NonSpin to 50 MW in HE19 to allow physical ramp-up preparation for HE21 discharge. No energy dispatch at HE19.
- **HE20**: Full 100 MW NonSpin offer. Hold SOC at 200 MWh. HE20 DA energy at ~$35.5 skipped — savings from concentrating discharge at HE21 peak outweigh HE20 incremental gain.
- **HE21-22 discharge confirmation**: Verify HE21-22 DA cleared at or above $35.00/MWh at 10:15 CT. If HE21 clears below $32.00/MWh (unusual but possible if load comes in at Enverus low end), reassess.
- **ECRS/RRS**: Offer $0.01 ask as upside option only; do not rely on clearing in revenue projection.

---

## Self-Review Hook (filed separately in memory)

Prior recommendation to review: none available in memory for 2026-06-13 Saturday (file absent — bess-optimizer was not called for 2026-06-13 per history directory listing). Last available structural review: 2026-06-11 learnings. Applied lessons:
- Cheapest-first charge ordering (HE9 primary, HE10 top-off) — applied.
- HE22 NS vs energy tradeoff: at HE22, SOC = 91.5 MWh → max NS = 100 MW but max energy = 84 MW; energy at $35.81/MWh ($3,008) >> NS at $13.63/MWh ($1,363) → energy wins at HE22. Prior learning (2026-06-11) shows NS $12.61 vs energy tradeoff where hybrid was better only at SOC floor. In today's case, 91.5 MWh SOC still allows 84 MW energy delivery — not SOC floor, energy clearly dominates.
- Revised overnight NonSpin prior applied: $0.45/MWh (vs original $0.10-0.15).
- ECRS/RRS excluded from base case (zero clearing confirmed).

---

*bess-optimizer | D+1 recommendation for 2026-06-14 (Sunday)*
*Generated 2026-06-13 (07:30 CT cycle)*
*Inputs: market-analyst view (PRODUCTION), congestion-analyst Stage 0 heuristic (PARTIAL), AS playbook (NOT AVAILABLE — self-judgment applied)*
*Asset: GKS_BESS_RN 100 MW / 200 MWh | RTE 85% assumed*
