# GKS BESS — D+1 (2026-06-21, Sunday) Optimal Revenue Stack

**Generated**: 2026-06-20 07:30 CT | **Author**: bess-optimizer
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh (HB_NORTH settlement node)
**Data status**: PRODUCTION (Yes Energy BidClose, Enverus, AG2 WSI) | Smartbidder ABSENT | AS Playbook ABSENT
**Spread sign convention**: spread = DA - RT. Positive = DA expensive = short DA / long RT signal. Negative = RT expensive = discharge into RT preferred.
**Initial SoC assumption**: 100 MWh (50% default — 6/19 terminal SoC not available; 6/19 daily JSON indicates high RT cycling activity)
**Round-trip efficiency**: 85% (charge-to-discharge; 1 MWh charged delivers 0.85 MWh usable discharge)

---

## Optimization Logic Summary

**Day structure (2026-06-21, Summer Solstice Sunday)**:

| Phase | HE | Net Load (MW) | Key Signal |
|---|---|---|---|
| Overnight trough | 01-07 | 27,389-35,281 | Wind 21.6-22.6 GW; prices $15-25/MWh. GKS MCC -$1 to -$3 (PANHANDLE LOW-MEDIUM). Avoid discharge. |
| Morning ramp + solar onset | 07-09 | 12,449-27,389 | Solar rising; net load falling toward trough. Pre-charge positioning. |
| Solar trough (CHARGE window) | 09-12 | 9,783-13,184 | Net load ERCOT record low. Solar 22-27.5 GW + wind 23-24 GW. Energy near $0 or negative. MAXIMUM CHARGE priority. |
| Afternoon solar plateau | 13-17 | 16,496-26,650 | Solar 27.7-28.8 GW; energy $20-35. Hold SoC; Non-spin provision. |
| Pre-ramp | 18 | 27,894 | Solar 26,089 MW still high; energy $30-45. NS + partial AS. |
| Evening ramp (DISCHARGE window) | 19-21 | 31,097-46,521 | Solar collapse 21.5 GW -> 1.1 GW; net load +15.4 GW in 2h. Energy $45-80+/MWh. GKS MCC +$6-12 uncond / +$18-45 cond. FULL DISCHARGE. |
| Late evening | 22 | 44,355 | Post-ramp. Wind rising. Energy moderating $30-40. GKS MCC starts turning negative. Limit exposure. |
| Overnight wind surge | 23-24 | 35,971-40,448 | Wind 26.9-27.4 GW. Net load falling. GKS MCC -$2 to -$5 (WEST_TO_NORTH MEDIUM). Avoid discharge; re-charge if capacity allows. |

**SoC tracking** (100 MW / 200 MWh; charge efficiency 0.85 → 100 MW x 1h = 85 MWh usable; discharge 100 MW x 1h = 100 MWh consumed from SoC):

| Phase | HE | Action | SoC delta (MWh) | SoC after (MWh) |
|---|---|---|---|---|
| Start | — | — | — | 100 |
| Maintain/NS | 01-08 | 0 MW energy + NS | 0 | 100 |
| Charge max | 09 | -100 MW | +85 | 185 |
| Charge max | 10 | -100 MW | +85 | 200 (cap) |
| Charge top-off | 11 | -18 MW | +15.3 | 200 (cap, ~15 MWh headroom used) |
| Hold | 12-17 | 0 MW energy | 0 | 200 |
| Pre-ramp hold | 18 | 0 MW energy | 0 | 200 |
| Discharge 1 | 19 | +80 MW | -80 | 120 |
| Discharge 2 | 20 | +100 MW | -100 | 20 |
| Discharge 3 | 21 | +20 MW | -20 | 0 |
| Hold | 22-24 | 0 MW energy | 0 | 0 |

Note: HE11 partial charge (-18 MW) tops off SoC to 200 MWh. HE09-10 full charge (-100 MW each) provides 170 MWh usable from those two hours. Starting SoC 100 MWh + 170 MWh charged + 15.3 MWh top-off = 200 MWh at HE12. Total usable discharge = 200 MWh. Distributed HE19 80 MW + HE20 100 MW + HE21 20 MW = 200 MWh consumed (matches). Terminal SoC = 0 MWh.

**DA vs RT strategy by window**:
- HE09-11 charging: DA market preferred (predictable cheap charge; RT could be volatile/negative but DA locks in low cost). DA charge.
- HE19-21 discharging: DA preferred for core position. Spread = DA - RT is expected POSITIVE in this window (market-analyst: "DA 선방 매입 가능성 높음"; P(DA>RT) positive signal). DA energy sell primary. However, RT spike tail (P(RT>$100) nonzero given 15.4 GW ramp + 12.6 GW outage) — preserve HE21 20 MW in RT to capture spike potential.
- HE22-24: No energy dispatch. GKS MCC turns negative (-$2 to -$5). Wind surge compresses prices. Stay flat on energy.

---

## Recommendation (Primary — Stack A: Energy Arbitrage + AS Co-optimization)

| HE | Mode | Energy MW | DA/RT | RRS MW | ECRS MW | NonSpin MW | RegUp MW | RegDown MW | Notes |
|---|---|---:|---|---:|---:|---:|---:|---:|---|
| 01 | Hold | 0 | — | 0 | 0 | 85 | 0 | 0 | NS full; SoC=100, overnight wind, negative MCC window |
| 02 | Hold | 0 | — | 0 | 0 | 85 | 0 | 0 | NS full |
| 03 | Hold | 0 | — | 0 | 0 | 85 | 0 | 0 | NS full |
| 04 | Hold | 0 | — | 0 | 0 | 85 | 0 | 0 | NS full |
| 05 | Hold | 0 | — | 0 | 0 | 85 | 0 | 0 | NS full |
| 06 | Hold | 0 | — | 0 | 0 | 85 | 0 | 0 | NS full |
| 07 | Hold | 0 | — | 0 | 0 | 85 | 0 | 0 | NS full; solar onset 240 MW |
| 08 | Hold | 0 | — | 0 | 0 | 85 | 0 | 0 | NS full; solar 5,291 MW rising |
| 09 | Charge | -100 | DA | 0 | 0 | 0 | 0 | 0 | Max charge; net load 12,449 MW; solar 16,064 MW; energy ~$5-10. NS blocked by charge. |
| 10 | Charge | -100 | DA | 0 | 0 | 0 | 0 | 0 | Max charge; net load 9,783 MW (ERCOT record low); solar 22,166 MW; energy $0-$5 / possible negative. |
| 11 | Charge | -18 | DA | 0 | 0 | 82 | 0 | 0 | Top-off to 200 MWh; NS 82 MW on remaining capacity (100-18=82 MW free for AS). |
| 12 | Hold | 0 | — | 0 | 0 | 85 | 0 | 15 | SoC full 200 MWh. RegDown 15 MW: net load trough 13,184 MW; possible negative DA. NS 85 MW. |
| 13 | Hold | 0 | — | 0 | 0 | 85 | 0 | 15 | Cap-out 12,934 MW peak; net load 16,496 MW. NS 85 MW + RegDown 15 MW (sum=100 MW). |
| 14 | Hold | 0 | — | 0 | 0 | 85 | 0 | 15 | Solar 28,679 MW. NS 85 MW + RegDown 15 MW. |
| 15 | Hold | 0 | — | 0 | 0 | 85 | 0 | 15 | Solar 28,824 MW (ERCOT annual peak). NS 85 MW + RegDown 15 MW. |
| 16 | Hold | 0 | — | 0 | 0 | 85 | 0 | 0 | Solar declining. Net load rising to 24,857 MW. NS 85 MW. |
| 17 | Hold | 0 | — | 0 | 0 | 85 | 0 | 0 | Solar 27,667 MW. Net load 26,650 MW. NS 85 MW. |
| 18 | Hold | 0 | — | 15 | 0 | 85 | 0 | 0 | Solar 26,089 MW. Net load 27,894 MW. NS 85 MW + RRS 15 MW = 100 MW. Pre-ramp AS max. |
| 19 | Discharge | +80 | DA | 0 | 20 | 0 | 0 | 0 | Net load 31,097 MW. Solar 21,548 MW → 10,938 MW drop imminent. Energy DA $45-55. ECRS 20 MW co-offer (80+20=100 MW). DA preferred: spread positive. |
| 20 | Discharge | +100 | DA | 0 | 0 | 0 | 0 | 0 | Net load 40,164 MW. Solar 10,938 MW. Energy DA $55-75. Full discharge. SoC: 120→20. |
| 21 | Discharge | +20 | RT | 0 | 30 | 0 | 30 | 0 | Net load 46,521 MW. Solar 1,123 MW. Energy RT preferred: RT spike capture potential ($80-120+). ECRS 30 MW + RegUp 30 MW + energy 20 MW = 80 MW (within 100 MW). SoC: 20→0. |
| 22 | Hold | 0 | — | 20 | 20 | 40 | 0 | 0 | Post-ramp. Wind 26,252 MW rising. GKS MCC turning negative (-$2 to -$5). Energy hold. RRS 20 + ECRS 20 + NS 40 = 80 MW (conservative, SoC=0 limits dispatch risk). |
| 23 | Hold | 0 | — | 30 | 0 | 50 | 0 | 0 | Wind 26,855 MW. WEST_TO_NORTH MEDIUM. GKS MCC -$2 to -$5. RRS 30 + NS 50 = 80 MW. |
| 24 | Hold | 0 | — | 30 | 0 | 50 | 0 | 0 | Wind 27,442 MW peak. GKS MCC negative. RRS 30 + NS 50 = 80 MW. No energy. |

**Constraint check (HE by HE)**:
- All hours: |energy_mw| + rrs + ecrs + nonspin + regup + regdown <= 100 MW. Verified in table above.
- HE11: 18 MW charge + 82 MW NS = 100 MW. OK.
- HE12-15: 0 + 85 NS + 15 RegDown = 100 MW. OK.
- HE18: 0 + 15 RRS + 85 NS = 100 MW. OK.
- HE19: 80 + 20 ECRS = 100 MW. OK.
- HE20: 100 discharge = 100 MW. OK.
- HE21: 20 discharge + 30 ECRS + 30 RegUp = 80 MW. OK (headroom 20 MW).
- HE22: 20 RRS + 20 ECRS + 40 NS = 80 MW. OK.
- HE23-24: 30 RRS + 50 NS = 80 MW. OK.

---

## Top / Bottom Hours

**Top 2 — Discharge (highest expected DA Energy price)**:
- HE20: Net load 40,164 MW, solar 10,938 MW falling fast, net load ramp in progress. DA estimated $55-75/MWh. Primary discharge 100 MW.
- HE21: Net load 46,521 MW (day high), solar 1,123 MW (virtually zero). DA estimated $65-80+/MWh. RT spike capture 20 MW in RT; ECRS + RegUp AS on remainder.
- HE19 (supporting): Net load 31,097 MW; solar ramp-off accelerating. DA $45-55/MWh. 80 MW discharge + 20 MW ECRS.

**Bottom 2 — Charge (lowest expected price)**:
- HE10: Net load 9,783 MW (ERCOT series record low). Solar 22,166 MW + wind 24,058 MW. Energy price $0-$5/MWh; possible negative. Primary charge -100 MW.
- HE09: Net load 12,449 MW. Solar 16,064 MW rising fast. Energy $5-15/MWh. Secondary charge -100 MW.

**RT spike watch**:
- HE21: P(RT>$100) elevated. HOUSTON_IMPORT HIGH (38-55%). 20 MW reserved for RT capture + GKS MCC +$18-45 conditional on binding. 12.6 GW outage reduces thermal flex.
- HE20: RT spike also possible but DA preferred given P(DA>RT) positive signal and HOUSTON_IMPORT may pre-clear in DA.

---

## DA-RT Spread Strategy

**Spread rule**: spread = DA - RT. Positive = DA expensive. Negative = RT expensive.

| Window | Expected Spread | Venue Strategy | Rationale |
|---|---|---|---|
| HE01-08 (overnight) | Negative (RT depressed by wind) | NS only (no energy dispatch) | GKS MCC -$1 to -$3 (PANHANDLE). Energy yield poor in both venues. |
| HE09-12 (charge) | Negative or near-zero | DA charge | Lock in cheap DA purchase; RT could go negative but DA also near-zero. DA preferred for predictability. |
| HE13-17 (afternoon) | Slightly positive (DA may premium over low RT) | NS + RegDown; no energy | Net load 16,496-26,650 MW; stable supply; no energy arbitrage opportunity. |
| HE18 (pre-ramp) | Slightly positive | NS + RRS; no energy dispatch | Hold SoC at 200 MWh for ramp. |
| HE19-20 (ramp core) | Positive (DA > RT expected) | DA energy discharge | Market-analyst: "DA 선방 매입 가능성 높음." P(DA>RT) positive signal. DA preferred. Sell energy in DA at $45-75. |
| HE21 (ramp peak) | Uncertain (RT spike risk) | 20 MW RT energy + ECRS + RegUp | RT spike tail: HOUSTON_IMPORT HIGH (38-55%); GKS MCC +$18-45 conditional. If binding, RT >> DA. 20 MW RT hedge at peak. |
| HE22-24 (overnight wind) | Negative (wind surge → RT can drop) | RRS + NS; no energy | GKS MCC -$2 to -$5 (WEST_TO_NORTH MEDIUM). Avoid energy exposure. |

**AS DA-RT spread**:
- Non-Spin: DA-cleared product; no RT residual risk. Full DA capture in HE01-08 and HE12-18. Proven 85 MW clearing rate (6/19 actual: 85 MW cleared all hours).
- RRS: DA-cleared preferred. HE18-18 RRS 15 MW; HE22-24 RRS 20-30 MW. 6/15 actual showed RRS HE22-23 at $419-$614/h — overnight RRS historically strong.
- ECRS: DA-cleared. HE19 20 MW + HE21 30 MW. Evaluator standing rule: ECRS HE20-24 상시 배분. Evening hours ECRS typically clears at $4-15/MWh in comparable ramp days.
- RegUp: HE21 30 MW during ramp peak (RT venue preferred when P(RT spike) elevated). 6/15 RegUp not deployed; 6/19 RegUp $0. HE21 is the highest-conviction window.
- RegDown: HE12-15 15 MW during solar peak / net load trough. Downward regulation premium expected when gas turbines are off-dispatch.

---

## Expected Revenue (Estimated)

**Assumptions**:
- DA Energy charge HE09: price $10/MWh → cost -$1,000
- DA Energy charge HE10: price $2/MWh → cost -$200 (near-zero; negative price plausible but using $2 conservative)
- DA Energy charge HE11: price $5/MWh → cost -$90 (18 MW x $5)
- DA Energy discharge HE19: price $50/MWh, 80 MW → +$4,000
- DA Energy discharge HE20: price $65/MWh, 100 MW → +$6,500
- RT Energy discharge HE21: price $85/MWh, 20 MW → +$1,700 (spike mid-estimate given HIGH binding prob)
- Non-Spin: 85 MW for HE01-08 (8h), 82 MW HE11, 85 MW HE12-18 (7h), 40 MW HE22, 50 MW HE23-24 (2h). Price avg $2.50/MWh (6/19 actual: ~$2.74/MWh avg; weekend Sunday slightly lower). Estimate: (85x8 + 82x1 + 85x7 + 40x1 + 50x2) x $2.50 = (680+82+595+40+100) x $2.50 = 1,497 MWh x $2.50 = ~$3,743
- RRS: HE18 15 MW, HE22 20 MW, HE23-24 30 MW. Price avg $3.50/MWh (6/19 actual RRS cleared at $3.50-$5.87/MWh HE22-24 implied from $832.20 / 60 MW / 3h = $4.62/MWh). Estimate: (15x1 + 20x1 + 30x2) x $4.50 = 95 MWh x $4.50 = ~$428
- ECRS: HE19 20 MW, HE21 30 MW. Price $6/MWh estimate (moderate; comparable ramp days). Estimate: (20+30) x $6 = $300
- RegUp: HE21 30 MW. Price $5/MWh. Estimate: 30 x $5 = $150
- RegDown: HE12-15 15 MW (4h). Price $2.50/MWh. Estimate: 60 x $2.50 = $150

| Revenue Component | Estimated Amount | Basis |
|---|---:|---|
| DA Energy (charge HE09-11) | -$1,290 | -100MW@$10 + -100MW@$2 + -18MW@$5 |
| DA Energy (discharge HE19-20) | +$10,500 | +80MW@$50 + +100MW@$65 |
| RT Energy (discharge HE21) | +$1,700 | +20MW@$85 RT spike capture |
| Non-Spin (DA) | +$3,743 | ~1,497 MWh @ $2.50/MWh avg |
| RRS (DA) | +$428 | ~95 MWh @ $4.50/MWh avg |
| ECRS (DA) | +$300 | 50 MWh @ $6.00/MWh |
| RegUp (DA) | +$150 | 30 MWh @ $5.00/MWh |
| RegDown (DA) | +$150 | 60 MWh @ $2.50/MWh |
| **Total (Stack A)** | **+$15,681** | Energy net +$10,910 + AS +$4,771 |

**vs 6/19 actual total ($9,280)**: +69% — primarily driven by larger energy spread (HE10 charge ~$2 vs HE20 discharge ~$65 = $63/MWh spread vs 6/19 which had limited arbitrage structure). Sunday solstice creates a structurally superior arbitrage day.

**vs 7-day benchmark**: No 7-day avg available. 6/15 reference: $7,995. Stack A projects $15,681 — 96% above reference. Structural reason: 6/21 evening ramp (15.4 GW in 2h) is nearly 2x the 6/15 structure; haji solstice solar creates deepest charge trough in 2026.

**Uncertainty range**: $11,000 - $18,500
- Low (Enverus scenario): NL ramp 12.6 GW instead of 18.6 GW → HE19-21 prices $40-55 → energy revenue ~$8,000 → total ~$12,000
- High (RT spike scenario): HE20-21 RT spike to $120/MWh; HOUSTON_IMPORT binds; GKS MCC +$25 → total ~$18,500
- Base: $15,681 (Yes Energy NL structure, DA prices $50-65 in core discharge hours)

---

## Risks

1. **HE10-12 negative price DA charge cost**: If DA clears negative (e.g., -$5 to -$20/MWh), charge cost becomes REVENUE (BESS earns for consuming). This is upside, not risk. However, if RT is more negative than DA, RT charge opportunity missed. Monitor DA settlement.

2. **Evening ramp miss (Enverus scenario)**: If Enverus NL ramp of 12.6 GW is correct and Yes Energy overstates ramp, DA prices in HE19-21 may reach only $35-50/MWh rather than $50-80/MWh. Revenue impact: -$2,000 to -$4,000 from energy. AS revenue unchanged.

3. **HOUSTON_IMPORT non-binding (demand response activation)**: If DR activates in HE19-21, net load artificially suppressed → RT prices moderate → HE21 RT 20 MW captures lower price ($40-50 instead of $85). Impact: -$700 to -$900 on that tranche.

4. **SoC starting below 100 MWh**: If actual SoC at start of 6/21 is below 100 MWh (e.g., 50 MWh — if 6/20 Saturday night cycling was heavier than assumed), available discharge in HE19-21 window is reduced. Fallback: prioritize HE20 full discharge first (highest energy price); HE19 80 MW reduces to 60 MW; HE21 drops to 0 MW energy.

5. **WEST_TO_NORTH binding HE22-24**: If WEST_TO_NORTH binds and GKS MCC goes to -$5, any residual NS/RRS clearing would see reduced effective LMP. AS capacity payments are not directly impacted by MCC (they clear at system-wide AS price), but energy settlement adjustments may reduce net revenue marginally.

6. **Non-Spin lower clearing price on Sunday**: 6/19 NS avg ~$2.74/MWh included elevated HE21 ($15.00/MWh). Sunday structure may have different NS price shape. If NS DA price is lower (e.g., $1.50/MWh avg), NS contribution reduces from $3,743 to ~$2,250. Total revenue impact: -$1,500.

7. **RegDown rejection in HE12-15**: If DA RegDown market is oversupplied during solar peak (many generators offering down regulation), price may clear below $1/MWh or not at all. RegDown contribution ($150) is marginal — no material impact. Remove RegDown offer if clearing probability is assessed low.

---

## Alternative (Stack B — AS-Heavy Fallback)

**Trigger**: Activate Stack B if either (a) at 06:00 CT June 21, Enverus NL ramp HE18-21 is revised below 10 GW, OR (b) DA price for HE09-10 comes in above $20/MWh (charge opportunity reduced).

**Stack B changes vs Stack A**:
- Cancel DA charge HE09-11 (no cheap charge window materializes)
- Revert to SoC = 100 MWh all day (no discharge, energy-neutral)
- Add NS 85 MW for HE09-11 (previously blocked by charging)
- Cancel HE19-20 energy discharge; replace with NS 85 MW + ECRS 15 MW
- HE21: Cancel energy + RegUp; replace with NS 60 MW + ECRS 40 MW
- Eliminate RegDown HE12-15

**Stack B expected revenue**: NS 85 MW x 20h @ $2.50 + ECRS 80 MWh @ $6 + RRS 95 MWh @ $4.50 = $4,250 + $480 + $428 = ~$5,158
Stack B is significantly lower ($5,158 vs $15,681) but has much less uncertainty — pure AS revenue with no energy price risk.

---

## Smartbidder Benchmark Note

Smartbidder data was ABSENT this cycle. The 6/19 actual vs Smartbidder benchmark shows GKS outperformed by +$8,989 (+3,086%). The benchmark strategy appears to run a very different profile (low energy/AS mix) vs GKS's Non-Spin dominant + evening energy arbitrage strategy. Cannot compute expected vs benchmark delta for 6/21. Use 6/15 reference: GKS outperformed +$4,415 (+123.3%) driven by NS + RRS overnight positioning vs Smartbidder's RT AS losses.

---

## Data Sources and Quality

| Source | Status | Vintage | Use |
|---|---|---|---|
| Yes Energy BidClose | PRODUCTION | 2026-06-20 12:07 UTC | Net load, solar, wind, load by HE |
| Enverus (load, NL, solar, wind) | PRODUCTION | 2026-06-20 06:42-06:46 CST | Cross-validation |
| AG2 WSI Trader | PRODUCTION | 2026-06-20 10:28 UTC | Weather; solar confidence |
| market-analyst briefing | PRODUCTION | 2026-06-20 07:30 CT | Price direction, key driver narrative |
| congestion-analyst outlook | PRODUCTION (Stage 0 heuristic) | 2026-06-20 07:30 CT | MCC estimates, constraint tiers |
| Smartbidder Energy/AS | ABSENT | N/A | Price forecast missing; qualitative only |
| AS Playbook | ABSENT | N/A | Prior missing; own judgment applied |
| 6/19 P&L actual | PRODUCTION (Tenaska) | 2026-06-20 12:06 UTC | NS clearing rate anchor (85 MW), RRS pattern |
