# GKS BESS — D+1 2026-07-07 Hourly Dispatch Schedule

**Generated**: 2026-07-06 CT  
**Asset**: GKS_BESS_RN | 100 MW / 200 MWh  
**Round-trip efficiency**: 85% (charge η = discharge η = 0.922)  
**SoC init**: 20 MWh — ASSUMED (Rule 7: prior terminal depleted; 2026-07-06 Tenaska actuals unavailable until 2026-07-08)  
**SoC bounds**: 10 MWh operational minimum — 190 MWh operational maximum  
**Data vintage**: PRODUCTION (Yes Energy + Smartbidder fetch 06:57 CT 2026-07-06)  
**Execution risk**: Rule 8 UNRESOLVED — Smartbidder RT-only divergence pattern persists 8+ consecutive cycles. Schedule below reflects bess-optimizer intent; actual execution will likely differ.

---

## Hourly Schedule

| HE | CT Window | Action | Net MW | SoC End (MWh) | SoC % | NS MW | DA/RT | Rationale |
|---|---|---|---|---|---|---|---|---|
| 01 | 00:00–01:00 | Standby | 0 | 20 | 10% | 80 | — | Overnight; NS flat |
| 02 | 01:00–02:00 | Standby | 0 | 20 | 10% | 80 | — | Overnight; NS flat |
| 03 | 02:00–03:00 | Standby | 0 | 20 | 10% | 80 | — | Overnight; NS flat |
| 04 | 03:00–04:00 | Standby | 0 | 20 | 10% | 80 | — | Overnight; NS flat |
| 05 | 04:00–05:00 | Standby | 0 | 20 | 10% | 80 | — | Overnight; NS flat |
| 06 | 05:00–06:00 | Standby | 0 | 20 | 10% | 80 | — | Overnight; NS flat |
| 07 | 06:00–07:00 | Standby | 0 | 20 | 10% | 80 | — | Solar ramp begins; pre-charge staging |
| 08 | 07:00–08:00 | Standby | 0 | 20 | 10% | 80 | — | Final pre-charge staging |
| 09 | 08:00–09:00 | Charge | −100 | 112 | 56% | 80 | — | Finding 7 trough; GKS nodal eff. $19.40/MWh (hub $22.40 + MCC −$3.0) |
| 10 | 09:00–10:00 | Charge | −84 | 190 | 95% | 80 | — | Fill to 190 MWh cap; GKS nodal eff. $18.97/MWh |
| 11 | 10:00–11:00 | Hold | 0 | 190 | 95% | 80 | — | SoC max; preserve for HE21 peak |
| 12 | 11:00–12:00 | Hold | 0 | 190 | 95% | 80 | — | SoC max; preserve for HE21 peak |
| 13 | 12:00–13:00 | Hold | 0 | 190 | 95% | 80 | — | SoC max; preserve for HE21 peak |
| 14 | 13:00–14:00 | Hold | 0 | 190 | 95% | 80 | — | SoC max; preserve for HE21 peak |
| 15 | 14:00–15:00 | Hold | 0 | 190 | 95% | 80 | — | SoC max; preserve for HE21 peak |
| 16 | 15:00–16:00 | Hold | 0 | 190 | 95% | 80 | — | SoC max; preserve for HE21 peak |
| 17 | 16:00–17:00 | NO-SELL | 0 | 190 | 95% | 80 | — | ABSOLUTE RULE: HE17 DA sell prohibited — execution divergence risk confirmed |
| 18 | 17:00–18:00 | Hold | 0 | 190 | 95% | 80 | — | Pre-solar cliff staging; do not commit before HE21 |
| 19 | 18:00–19:00 | Hold | 0 | 190 | 95% | 80 | — | Solar cliff begins; HE21 DA $56.15 > HE19 DA $49.22 |
| 20 | 19:00–20:00 | Hold | 0 | 190 | 95% | 80 | — | DA $52.35 < HE21 $56.15; hold to maximize peak capture |
| 21 | 20:00–21:00 | Discharge | +100 | 82 | 41% | 80 | DA | Peak DA $56.15/MWh; primary discharge window; 0.80x haircut applied |
| 22 | 21:00–22:00 | Discharge | +57 | 20 | 10% | 80 | DA | DA $41.53; partial discharge to terminal SoC 20 MWh |
| 23 | 22:00–23:00 | Standby | 0 | 20 | 10% | 80 | — | Terminal SoC; NS only |
| 24 | 23:00–24:00 | Standby | 0 | 20 | 10% | 80 | — | Terminal SoC; NS only |

---

## SoC Trajectory

| Period | SoC (MWh) | SoC % | State |
|---|---|---|---|
| HE01–08 | 20 | 10% | Standby — near minimum |
| HE09 | 112 | 56% | Charging +92 MWh stored |
| HE10 | 190 | 95% | Charging +78 MWh stored — cap reached |
| HE11–20 | 190 | 95% | Hold — flat |
| HE21 | 82 | 41% | Discharging −108 MWh drawn |
| HE22 | 20 | 10% | Discharging −62 MWh drawn — terminal |
| HE23–24 | 20 | 10% | Standby — terminal |

Drawn/stored amounts include efficiency loss (η = 0.922). SoC_end(HE10) capped at 190 MWh.

---

## Revenue Summary

| Source | Gross | Haircut | Net |
|---|---|---|---|
| DA Energy — HE21 100 MW × $56.15 | $5,615 | 0.80× | $4,492 |
| DA Energy — HE22 57 MW × $41.53 | $2,367 | 0.80× | $1,894 |
| Charging cost — HE09 100 MW × $19.40 | −$1,940 | — | −$1,940 |
| Charging cost — HE10 84 MW × $18.97 | −$1,593 | — | −$1,593 |
| **DA Energy net arbitrage** | | | **$2,853** |
| RT Energy | $0 | — | $0 |
| Non-Spin (80 MW × 24h, 75% clearing) | $7,034 gross | 75% | ~$5,300 |
| ECRS (Summer Rule 1; low confidence; HE20-24) | ~$400 gross | ~75% | ~$300 |
| RRS | $0 | — | $0 |
| RegUp / RegDown | $0 | — | $0 |
| **Total** | | | **~$8,453** |

---

## ECRS Allocation Note

Summer Rule 1 mandates ECRS inclusion June 1 – September 30, evening window HE20-24. Magnitude low confidence. ECRS was confirmed cleared in two consecutive cycles: 2026-07-04 ($350.80) and 2026-07-05 ($327.20). Offer at 20 MW for HE20 (100 MW capacity, 80 MW committed to NS, no energy dispatch in HE20 → 20 MW headroom available after NS). HE21-22 energy dispatch consumes remaining headroom. HE23-24 standby → full NS available; ECRS offer at 20 MW if NS MW can be reduced. Net ECRS estimate ~$300.

---

## Stack B Conditional Trigger

If GR_WEST generation falls below 500 MW by HE15 (RT observation), indicating deeper-than-forecast wind drought:

- Reduce NS to 60 MW (RT scarcity → RT energy sell premium increases)
- Retain HE21 full 100 MW DA discharge (peak still primary)
- Add HE18 partial RT discharge 40 MW if RT SPP > $50/MWh
- Expected revenue uplift: +$400 to +$800 depending on RT spike magnitude

---

## Key Operating Rules Applied

| Rule | Application |
|---|---|
| Rule 1 — Summer ECRS mandatory | ECRS offered HE20-24; low confidence $300 |
| Rule 2 — 0.80× DA Energy haircut | Applied to HE21 ($5,615→$4,492) and HE22 ($2,367→$1,894) |
| Rule 3 — NS >$8/MWh scarcity flag | Not triggered (HE21 NS DA forecast $14.02 → Flag: DA NS priority reconfirmed) |
| Rule 5 — DA Energy row-count discrepancy | UNRESOLVED — flag carried forward |
| Rule 6 — HOUSTON_IMPORT threshold | P(binding) NEGLIGIBLE <3% → DA primary; no positive evening MCC premium |
| Rule 7 — SoC initialization | SoC_0 = 20 MWh (prior terminal 20 MWh; 7/6 actuals unavailable) |
| Rule 8 — RT dispatch risk disclosure | UNRESOLVED — Smartbidder may not execute DA schedule |
| HE17 NO-SELL absolute | Applied — no DA offer HE17 regardless of price |

---

**Full strategy report**: `/home/user/BESS_Biz/reports/daily/bess-stack/2026-07-07.md`
