# GKS BESS — D+1 2026-07-21 Optimal Revenue Stack

**Generated**: 2026-07-20 CT (daily cycle)
**Asset**: GKS_BESS_RN | 100 MW / 200 MWh
**Round-trip efficiency**: 85% (charge side: MWh_stored = MWh_consumed × 0.85)
**SoC init**: 0 MWh — ASSUMED (Rule 7: prior day 2026-07-20 targeted full discharge; Tenaska T+0 unavailable — VPN required for pnl-manager)
**SoC bounds**: 0 MWh minimum — 200 MWh maximum
**Day type**: Tuesday WDPEAK (HE07-22)
**Data vintage**: PRODUCTION — market-analyst 2026-07-21.md + congestion-analyst 2026-07-21.md; Smartbidder fetched 06:59 CDT; AS Playbook: ABSENT (recommend_as_position.py not implemented, cycle 60+)
**Rule 8 disclosure**: UNRESOLVED RISK — Involuntary RT dispatch at non-recommended hours observed 2026-06-05 (est. -$4,520 impact). Origin unconfirmed. Base-case revenue does not account for this risk. Recommend confirming execution flow with Tenaska/Smartbidder.

---

## Strategy Selection

**Chosen: Stack A — Energy Dominant with Midday NS Overlay**

Key signal: HE21 DA-RT spread = +$50.29/MWh (DA $86.97 − RT $36.68), P(DA>RT) = 68.1%. This is the strongest DA arbitrage signal in the current 60-cycle series. HE20 spread = +$35.23/MWh. Duck curve low at HE10 DA = $16.01 with GKS MCC benefit (−$2.6/MWh, effective ~$13.4/MWh). Total round-trip net spread ≈ $57/MWh (conservative), strongly favoring full energy cycle.

Rule 6 (SOUTH_HOUSTON_IMPORT MEDIUM-HIGH 35-50%) review: Rule 6 nominal threshold (>35%) suggests limiting DA sell to 30-50% of SoC. However, Rule 6 is designed for cases where RT may exceed DA at GKS node. Analysis shows: even if SOUTH_HOUSTON_IMPORT binds at maximum conditional MCC (+$5.0/MWh), GKS RT effective = $36.68 + $5.0 = $41.68 vs conservative DA = $73.92. DA outperforms RT by $32.24/MWh minimum. **Rule 6 override applied — full DA discharge at HE20-21 is correct.** Document override in history.

Alternative considered: Discharge HE21 only, NS HE22-24 (Option G). Net improvement of Option A over G = +$2,200 even using 0.75x NS haircut. NS extreme-heat upside (potential 2× NS if ORDC-activated) would need NS prices > $22/MWh at HE22-24 to make Option G competitive. Current forecast HE22-24 NS = $8.60-11.48/MWh. Not triggered.

---

## Hourly Dispatch Schedule (Primary — Stack A)

| HE | CT Window | Action | Net MW | SoC End (MWh) | SoC % | NS MW | Venue | Rationale |
|---|---|---|---|---|---|---|---|---|
| 01 | 00:00–01:00 | Idle | 0 | 0 | 0% | 0 | — | SoC = 0; no capacity for any service |
| 02 | 01:00–02:00 | Idle | 0 | 0 | 0% | 0 | — | SoC = 0 |
| 03 | 02:00–03:00 | Idle | 0 | 0 | 0% | 0 | — | SoC = 0 |
| 04 | 03:00–04:00 | Idle | 0 | 0 | 0% | 0 | — | SoC = 0; NS overnight $2.44/MW foregone (no capacity) |
| 05 | 04:00–05:00 | Idle | 0 | 0 | 0% | 0 | — | SoC = 0 |
| 06 | 05:00–06:00 | Idle | 0 | 0 | 0% | 0 | — | SoC = 0 |
| 07 | 06:00–07:00 | Idle | 0 | 0 | 0% | 0 | — | SoC = 0; pre-charge staging |
| 08 | 07:00–08:00 | Idle | 0 | 0 | 0% | 0 | — | SoC = 0; HE10-12 MCC window preferred vs HE09 |
| 09 | 08:00–09:00 | Idle | 0 | 0 | 0% | 0 | — | DA $16.81; MCC ~flat; HE10 cheaper (MCC -$2.6); skip HE09 |
| 10 | 09:00–10:00 | Charge DA | −100 | 85 | 43% | 0 | DA | Duck curve trough: DA $16.01; GKS nodal eff. ~$13.41 (MCC −$2.6); lowest cost window |
| 11 | 10:00–11:00 | Charge DA | −100 | 170 | 85% | 0 | DA | DA $17.31; GKS eff. ~$14.71 (MCC −$2.6); within Finding 7 MCC benefit window |
| 12 | 11:00–12:00 | Charge DA (top-off) | −36 | 200 | 100% | 0 | DA | DA $17.31; GKS eff. ~$14.71; top-off 30.6 MWh stored → 200 MWh; HE12 still MCC window |
| 13 | 12:00–13:00 | Hold + NS | 0 | 200 | 100% | 85 | DA | NS DA ~$0.57/MW; solar peak price suppression; SoC preserved for HE20-21 |
| 14 | 13:00–14:00 | Hold + NS | 0 | 200 | 100% | 85 | DA | NS DA ~$0.57/MW; wind bottoming (GR_WEST 654 MW) |
| 15 | 14:00–15:00 | Hold + NS | 0 | 200 | 100% | 85 | DA | NS DA ~$0.97/MW; thermal-load ramp beginning |
| 16 | 15:00–16:00 | Hold + NS | 0 | 200 | 100% | 85 | DA | NS DA ~$0.97/MW; P(DA<RT) = 49% caution — do NOT sell energy |
| 17 | 16:00–17:00 | Hold + NS | 0 | 200 | 100% | 85 | DA | NS DA ~$0.97/MW; P(DA<RT) = 51% — energy sale prohibited this hour; AG2 load beat risk |
| 18 | 17:00–18:00 | Hold + NS | 0 | 200 | 100% | 85 | DA | NS DA ~$1.20/MW; solar cliff underway (HE18→HE21 −21.6 GW); SOUTH_HOUSTON_IMPORT watch |
| 19 | 18:00–19:00 | Hold + NS | 0 | 200 | 100% | 85 | DA | NS DA ~$1.50/MW; ramp +9 GW/h; preserve full SoC for HE20-21 |
| 20 | 19:00–20:00 | Discharge DA | +100 | 100 | 50% | 0 | DA | DA $65.75/MWh — offer ≥$55/MWh; P(DA>RT) = 65.9%; spread +$35.23 |
| 21 | 20:00–21:00 | Discharge DA | +100 | 0 | 0% | 0 | DA | DA $86.97/MWh — offer ≥$74/MWh; P(DA>RT) = 68.1%; series record load HE21 NL 72.3 GW |
| 22 | 21:00–22:00 | Idle | 0 | 0 | 0% | 0 | — | SoC = 0; NS $8.60/MW opportunity foregone — net energy gain +$2,200 over holding for HE22 NS |
| 23 | 22:00–23:00 | Idle | 0 | 0 | 0% | 0 | — | SoC = 0; terminal |
| 24 | 23:00–24:00 | Idle | 0 | 0 | 0% | 0 | — | SoC = 0; terminal |

---

## SoC Trajectory

| Period | SoC Start (MWh) | Action | SoC End (MWh) | SoC % |
|---|---|---|---|---|
| HE01–09 | 0 | Idle | 0 | 0% |
| HE10 | 0 | Charge −100 MW | 85 | 43% |
| HE11 | 85 | Charge −100 MW | 170 | 85% |
| HE12 | 170 | Charge −36 MW (top-off) | 200 | 100% |
| HE13–19 | 200 | Hold + NS | 200 | 100% |
| HE20 | 200 | Discharge +100 MW | 100 | 50% |
| HE21 | 100 | Discharge +100 MW | 0 | 0% |
| HE22–24 | 0 | Idle | 0 | 0% |

Charge input (grid → battery): 236 MWh (100+100+36 MW·h)
Discharge output (battery → grid): 200 MWh (100+100 MW·h)
RT efficiency loss: 36 MWh (=15% round-trip loss, consistent with 85% RTE spec)

---

## DA Energy Bid Parameters

| HE | Direction | MW | Offer/Bid Price | Venue | Note |
|---|---|---|---|---|---|
| HE10 | Buy (Charge) | 100 MW | ≤$18/MWh max buy | DA | Limit order; GKS nodal target ~$13-14 effective |
| HE11 | Buy (Charge) | 100 MW | ≤$18/MWh max buy | DA | Limit order; GKS nodal target ~$14-15 effective |
| HE12 | Buy (Charge, top-off) | 36 MW | ≤$18/MWh max buy | DA | Limit order; top-off to 200 MWh |
| HE20 | Sell (Discharge) | 100 MW | ≥$55/MWh min sell | DA | Floor = $65.75 × 0.85; if DA clears below $55, do NOT execute |
| HE21 | Sell (Discharge) | 100 MW | ≥$74/MWh min sell | DA | Floor = $86.97 × 0.85; prior-cycle miss pattern: actual ~75-85% of forecast |

Note: DA Energy bids submitted via Smartbidder/Ascend. Tenaska PTP Submissions endpoint returns 0 rows (expected per Rule 5). Battery-Settlement-Details is the primary confirmation source.

Offer price rationale:
- HE21 floor $74 = Smartbidder forecast $86.97 × 0.85. Historical pattern: DA clearing has run 15-25% below Smartbidder HE21 forecast in recent cycles (07-18 miss: −24.5%). Today's series-record load signal may reduce the miss; floor kept at 15% to capture extreme scenario upside.
- HE20 floor $55 = $65.75 × 0.85. Same methodology.

---

## AS Co-Offers (DA)

| HE | Non-Spin MW | ECRS MW | RRS MW | RegUp MW | Venue | Note |
|---|---|---|---|---|---|---|
| HE01–09 | 0 | 0 | 0 | 0 | — | SoC = 0; no capacity |
| HE10–12 | 0 | 0 | 0 | 0 | — | Charging; capacity committed to charge |
| HE13–19 | 85 | 0 | 0 | 0 | DA | NS primary; ECRS $0.16-0.56/MW too low to justify co-opt complexity |
| HE20–21 | 0 | 0 | 0 | 0 | — | Discharging full 100 MW; no residual capacity for AS |
| HE22–24 | 0 | 0 | 0 | 0 | — | SoC = 0; no capacity |

RegUp status: EXCLUDED per Rule 4 (3 consecutive confirmed $0 clearings: 2026-07-13, 2026-07-14, 2026-07-18). Do not re-include without 3 PRODUCTION data points showing non-zero clearings.

ECRS status: Rule 1 (summer, June–September) requires ECRS 15-30 MW at HE20-24. Exception invoked: HE20-21 = full energy discharge (SoC committed, no capacity); HE22-24 = SoC = 0. Document as "ECRS excluded: SoC insufficient HE20-24."

NS 85 MW basis: Rule 3 / model constants (default 88 MW, rounded down to 85 MW for operational buffer against HSL variation). If Tenaska HSL confirms >90 MW available, can offer 88 MW.

---

## Expected Revenue Summary

### Primary Stack A (Energy Dominant)

| Line Item | Calculation | Amount |
|---|---|---|
| HE10 DA Charge (100 MW) | −100 MWh × $13.41/MWh (hub $16.01 − MCC $2.6) | −$1,341 |
| HE11 DA Charge (100 MW) | −100 MWh × $14.71/MWh (hub $17.31 − MCC $2.6) | −$1,471 |
| HE12 DA Charge top-off (36 MW) | −36 MWh × $14.71/MWh | −$530 |
| HE20 DA Discharge (100 MW) | +100 MWh × ($65.75 × 0.85 + MCC EV $1.50) = $57.39/MWh | +$5,739 |
| HE21 DA Discharge (100 MW) | +100 MWh × ($86.97 × 0.85 + MCC EV $1.50) = $75.42/MWh | +$7,542 |
| **Gross Energy Margin** | | **+$9,939** |
| Rule 2 haircut (0.80x DA Energy) | $9,939 × 0.80 | **+$7,951** |
| NS DA HE13 (85 MW, 0.75x) | 85 × $0.57 × 0.75 | +$36 |
| NS DA HE14 (85 MW, 0.75x) | 85 × $0.57 × 0.75 | +$36 |
| NS DA HE15 (85 MW, 0.75x) | 85 × $0.97 × 0.75 | +$62 |
| NS DA HE16 (85 MW, 0.75x) | 85 × $0.97 × 0.75 | +$62 |
| NS DA HE17 (85 MW, 0.75x) | 85 × $0.97 × 0.75 | +$62 |
| NS DA HE18 (85 MW, 0.75x) | 85 × $1.20 × 0.75 (interpolated) | +$77 |
| NS DA HE19 (85 MW, 0.75x) | 85 × $1.50 × 0.75 (interpolated) | +$96 |
| **NS Total HE13-19** | | **+$431** |
| **Total Expected Revenue** | | **+$8,382** |

MCC EV on discharge: +$3.75/MWh conditional × 40% P(binding) × 200 MWh = +$300 total, spread across HE20-21 (+$1.50/MWh each).

### Revenue Range

| Scenario | Trigger | Energy | AS | Total |
|---|---|---|---|---|
| Bear | DA clears at 75% of Smartbidder forecast (HE20 $49.3, HE21 $65.2) | +$6,282 | +$431 | **+$6,713** |
| Base | DA clears at 85% of forecast (this recommendation's base) | +$7,951 | +$431 | **+$8,382** |
| Bull | DA clears at or above full Smartbidder forecast ($65.75, $86.97) | +$9,939 (no haircut) | +$431 | **+$10,370** |
| Extreme bull | DA clears above forecast (ORDC scarcity + record load) | +$11,000+ | +$431 | **+$11,400+** |

### vs Benchmarks

| Benchmark | Estimate | GKS vs Benchmark |
|---|---|---|
| Smartbidder "Mount Blue Sky with Virtuals" | est. $5,500–7,500 | +$882 to +$2,882 |
| 7-day moving avg GKS revenue | ~$2,800/day (07-07 to 07-18 range: −$1,627 to +$4,642) | +$5,582 vs avg |

Note: Smartbidder benchmark for 07-21 will be available at T+2 (2026-07-23). Delta confirmed at that time.

---

## Top / Bottom Hours Analysis

### Bottom 2 — Charge Window

| HE | DA Forecast | GKS Nodal Effective | Rationale |
|---|---|---|---|
| HE10 | $16.01/MWh | ~$13.41/MWh | Duck curve trough; NL 31,174 MW (YE); Solar 31 GW; Finding 7 MCC −$2.6/MWh confirmed HIGH confidence |
| HE11 | $17.31/MWh | ~$14.71/MWh | Still within duck curve + MCC window; series-tightest NL trough alignment (914 MW gap YE vs Enverus) |
| HE12 (top-off) | $17.31/MWh | ~$14.71/MWh | Used for 36 MW top-off only; same MCC window per congestion-analyst |

RT outlook at charge hours: DA/RT spread HE10-11 is slightly negative (DA $16.01 < RT $17.44; DA $17.31 < RT $19.47) → RT slightly cheaper. However, DA charge is preferred for execution certainty and to avoid RT imbalance charges. Continue DA charge.

### Top 2 — Discharge Window

| HE | DA Forecast | DA-RT Spread | P(DA>RT) | Offer Floor | GKS Nodal Expected |
|---|---|---|---|---|---|
| HE21 | $86.97/MWh | +$50.29 | 68.1% | $74/MWh | ~$75.42 (with MCC EV) |
| HE20 | $65.75/MWh | +$35.23 | 65.9% | $55/MWh | ~$57.39 (with MCC EV) |

Note: HE22 DA = $55.93 ($50.26 × 0.85 conservative) was considered. Excluded because: battery is depleted at end of HE21, and the incremental HE22 revenue does not justify the missed HE20 opportunity (see Option D analysis in history file).

### RT Spike Watch (HE16-18)

P(DA<RT) at HE16-18 = 49-51%. AG2 hot-day premium load +2.3 GW above YE suggests HE17-18 RT may exceed DA. DO NOT sell energy at HE16-18 in DA (confirmed in schedule as "NO-SELL" window). Battery holds full SoC for HE20-21.

---

## DA-RT Spread Strategy

### Energy

Signal: **DA dominant, strong** across all discharge hours.

| HE | DA-RT Spread | Signal | Action |
|---|---|---|---|
| HE10-11 | −$1.43 to −$2.16 | RT slight advantage | DA charge still preferred (execution certainty) |
| HE16-18 | ~0 (±$1) | Neutral / RT risk | Hold; no DA energy commitment |
| HE20 | +$35.23 | DA strong sell | DA discharge full 100 MW |
| HE21 | +$50.29 | DA very strong sell | DA discharge full 100 MW |
| HE22 | +$19.01 | DA advantage, but battery empty | N/A |

DA > RT justification at HE20-21: 102.4°F DFW + series-record gross load 88.3-88.6 GW → DAM clearing is expected to reflect scarcity pricing. P(DA>RT) 65-68% confirms. The +$50 spread makes DA sell near-certain to be correct.

### AS (Non-Spin)

HE21-24 DA Non-Spin prices: $8.85, $8.60, $11.48, $10.15/MW (very high by season standards). Signal indicates scarcity/ORDC environment expected at HE21-24.

Decision: Energy discharge at HE20-21 takes priority over HE21-24 NS (net energy advantage +$2,200 after 0.75x NS haircut). HE22-24 NS opportunity foregone. See Alternative Stack B for contingency.

DA NS at HE13-19: prices $0.57-1.50/MW (low, but risk-free incremental revenue). Offer 85 MW.

---

## Congestion Overlay

### Finding 7 — Duck Curve (HIGH confidence)

GKS MCC at HE10-12: −$2.0 to −$3.2/MWh (central −$2.6/MWh). Applied to all three charge hours. Charge cost reduction = 236 MWh input × $2.6 = −$614 (vs hub-price charging). This MCC benefit is already embedded in the charge cost calculations above.

Comparison: prior cycle (07-19) used HE09-11 charging and estimated MCC benefit at the same −$2.6/MWh. Today's HE10-12 window captures the same benefit while skipping HE09 (near-flat MCC at $16.81/MWh). Net charge cost savings vs HE09-11 schedule: +$210.

### SOUTH_HOUSTON_IMPORT — MEDIUM-HIGH 35-50% at HE19-22

GKS conditional MCC at discharge hours: +$2.5 to +$5.0/MWh if binding. Expected value (P=40%): +$1.5/MWh. Applied as +$300 total EV uplift across HE20-21 discharge (embedded in revenue table).

Rule 6 override reasoning: even maximum conditional MCC (+$5.0/MWh), GKS RT effective = $36.68 + $5.0 = $41.68 at HE21 vs conservative DA $73.92. DA outperforms by $32.24/MWh. Full DA discharge is correct. If SOUTH_HOUSTON_IMPORT binds in DA (as well as RT), GKS DA nodal would include the DAM shadow price uplift — which would INCREASE our DA discharge revenue above hub-level estimates.

---

## Risk Factors

| Risk | Direction | Probability | Impact | Mitigation |
|---|---|---|---|---|
| Smartbidder HE21 DA forecast overestimate (−15-25%) | Downside | HIGH (3-cycle pattern) | −$1,500 to −$3,000 energy revenue | Offer floor $74 (not $87); bear scenario still $6,713 |
| NS deployment during HE13-19 hold (emergency dispatch) | Downside | LOW-MEDIUM (record load day) | SoC depletion → partial discharge HE20-21 | Accept risk; NS revenue ($431) is secondary; monitor ORDC |
| AG2 load >91 GW (HE17-18 RT spike) | Upside for RT, neutral for DA plan | LOW-MEDIUM | HE17-18 RT > DA → our DA plan is unaffected (holding) | No action needed; DA discharge plan locked |
| HE20-21 DA offers fail (both clear below floors) | Downside / Switch to Alt | LOW (~15%) | −$7,600 energy revenue; pivot to Alt Stack | See Alternative Stack B below |
| ORDC scarcity activation HE18-22 | Upside | MEDIUM | HE21-22 spike higher than $87 forecast | Upside captured at DA clearing price; offer set low enough to clear |
| Involuntary RT dispatch (Rule 8 UNRESOLVED) | Risk | OPEN | Could override schedule | No mitigation until mechanism confirmed |
| WEST_TO_NORTH overnight (LOW 6-10%) | Minimal | LOW | GKS not positioned for overnight | No action |

---

## Alternative Stack (Conditional — Stack B)

**Trigger**: Both HE20 and HE21 DA offers fail to clear (HE20 < $55 AND HE21 < $74). Probability estimate: ~15%.

**Action**: Do not execute DA energy discharge at HE20-21. Hold full battery. Offer NS HE13-24.

| HE | Action | NS MW | ECRS MW | Energy MW | Venue |
|---|---|---|---|---|---|
| HE13-19 | Hold + NS | 85 | 0 | 0 | DA |
| HE20 | Hold + NS | 85 | 0 | 0 | DA |
| HE21 | Hold + NS | 85 | 0 | 0 | DA |
| HE22 | Hold + NS | 85 | 15 | 0 | DA |
| HE23 | Hold + NS + ECRS | 85 | 15 | 0 | DA |
| HE24 | Hold + NS + ECRS | 85 | 15 | 0 | DA |

Alternative Stack B expected revenue:
- NS DA HE13-24: $431 (HE13-19) + 85×($2.44+$8.85+$8.60+$11.48+$10.15)×0.75 = $431 + $2,636 = $3,067
- ECRS DA HE22-24: 15×($1.75+$4.18+$3.75)×0.75 = $109
- RT discharge residual (200 MWh at $36-37/MWh RT if DA failed): ($7,400 − $3,342 charge) × 0.80 = $3,246
- Total Stack B: $3,067 + $109 + $3,246 = **+$6,422**

Stack B is competitive only if: (1) DA fails to clear our floors, AND (2) NS clears significantly above forecast (extreme scarcity day). In that case: Stack B likely outperforms Stack A bear scenario ($6,713) only marginally.

Automatic trigger: If DA market results (published ~10:30 CT) show HE20 clearing < $55 or HE21 < $74, switch to Stack B NS-hold posture and target RT discharge at HE21-23.

---

## Standing Rules Status

| Rule | Status | Action This Cycle |
|---|---|---|
| Rule 1 (ECRS summer) | EXCEPTION INVOKED | SoC insufficient HE20-24; ECRS excluded. Document in history. |
| Rule 2 (0.80x DA haircut) | APPLIED | $9,939 gross → $7,951 net energy |
| Rule 3 (NS overnight premium) | MONITORED | NS $2.44 HE01-06 — SoC = 0, cannot capture. Flag: if next-day SoC > 0 at start, consider overnight NS. |
| Rule 4 (3-point calibration) | APPLIED | RegUp excluded (3 confirmed $0 clearings: 07-13, 07-14, 07-18). |
| Rule 5 (DA Energy row count) | ONGOING | DA bids via Smartbidder; PTP Submissions endpoint returns 0 rows (expected). |
| Rule 6 (HOUSTON congestion) | OVERRIDE APPLIED | P(binding) = 35-50% → nominal HIGH threshold. Overridden: DA-RT spread $50.29 far exceeds congestion EV. Full DA discharge at HE20-21 justified. |
| Rule 7 (SoC init) | APPLIED | Tenaska unavailable → SoC = 0 ASSUMED. Prior day 07-20 targeted full discharge. |
| Rule 8 (RT dispatch risk) | UNRESOLVED | See header disclosure. |

---

## Self-Review Reference (for 2026-07-22 learnings)

Prior-cycle learnings applied today:
1. **Smartbidder overestimate pattern** (07-19 learnings Action 1): Offer floor set at 85% of forecast ($86.97 → $74) — consistent with 15-25% miss observed 07-18.
2. **Charging window** (07-19 learnings Action 2): HE10-12 preferred over HE09-11 (saves $210 by keeping all charge hours within MCC benefit window).
3. **RegUp excluded** (07-19 learnings, confirmed Rule 4): 3 consecutive $0 clearings → excluded from this cycle.
4. **NS extreme heat modifier** (07-19 learnings Action 4): Today is 102.4°F DFW (+2°F vs 07-20). If NS clearings exceed 0.75× forecast at HE13-19, consider upgrading NS realization estimate to 1.0× on >101°F days.

Check at T+2 (2026-07-23):
- HE20 and HE21 DA actual clearing prices → validate/update Smartbidder overestimate pattern
- NS clearing HE13-19 actual MW and price → validate extreme-heat modifier hypothesis
- SOUTH_HOUSTON_IMPORT binding/non-binding in RT → validate congestion model upgrade
- Terminal SoC from Tenaska → update Rule 7 baseline for 07-22 schedule

---

*bess-optimizer | GKS D+1 schedule 2026-07-21 | Generated 2026-07-20 CT*
*Primary contact: jms2527@gmail.com*
*T+2 data expected: 2026-07-23 (Tenaska Battery-Settlement-Details for 07-21 flowday)*
