# GKS BESS — D+1 (2026-08-10, Monday) Optimal Revenue Stack

**Issued**: 2026-08-09 08:30 CT | **Asset**: GKS_BESS_RN (100 MW / 200 MWh)
**Stack**: A (Primary) | **Day type**: WDPEAK HE07-22 | Heat Event Week 3 Day 16
**Data mode**: PARTIAL — Yes Energy PRODUCTION; Smartbidder DEGRADED Day 15; AS playbook ABSENT

---

## Recommendation (Primary — Stack A)

| HE | Mode | Energy MW | NonSpin MW | ECRS MW | RRS MW | SoC End (MWh) | Est. Node Price ($/MWh) |
|:--:|------|:---------:|:----------:|:-------:|:------:|:-------------:|:-----------------------:|
| 01 | NS_HOLD | 0 | 75 | 0 | 0 | 10 | $14–22 |
| 02 | NS_HOLD | 0 | 75 | 0 | 0 | 10 | $12–20 |
| 03 | NS_HOLD | 0 | 75 | 0 | 0 | 10 | $12–20 |
| 04 | NS_HOLD | 0 | 75 | 0 | 0 | 10 | $12–18 |
| 05 | NS_HOLD | 0 | 75 | 0 | 0 | 10 | $12–18 |
| 06 | NS_HOLD | 0 | 75 | 0 | 0 | 10 | $13–20 |
| 07 | NS_HOLD | 0 | 75 | 0 | 0 | 10 | $14–22 |
| 08 | NS_HOLD | 0 | 75 | 0 | 0 | 10 | $13–20 |
| **09** | **DA_CHARGE** | **-100** | **75** | 0 | 0 | **95** | **$8–16 (eff. ~$10-11)** |
| **10** | **DA_CHARGE** | **-100** | **75** | 0 | 0 | **180** | **$5–14 (eff. ~$7-9.5)** |
| **11** | **DA_CHARGE_TOPOFF** | **-24** | **75** | 0 | 0 | **200** | **$8–16 (eff. ~$11)** |
| 12 | NS_HOLD | 0 | 75 | 0 | 0 | 200 | $13–22 |
| 13 | NS_HOLD_WATCH | 0 | 75 | 0 | 0 | 200 | $18–30 |
| 14 | NS_HOLD | 0 | 75 | 0 | 0 | 200 | $20–33 |
| 15 | NS_HOLD | 0 | 75 | 0 | 0 | 200 | $22–36 |
| 16 | NS_HOLD | 0 | 75 | 0 | 0 | 200 | $25–38 |
| 17 | NS_HOLD | 0 | 75 | 0 | 0 | 200 | $28–42 |
| 18 | NS_HOLD | 0 | 75 | 0 | 0 | 200 | $30–45 |
| 19 | NS_SOC_HOLD | 0 | 45 | 0 | 0 | 200 | $32–50 |
| **20** | **DA_DISCHARGE** | **+100** | **0** | 0 | 0 | **91** | **$38–60 (floor $38)** |
| **21** | **DA_DISCHARGE_ECRS** | **+75** | **0** | **25** | 0 | **10** | **$30–55 (floor $35)** |
| 22 | ECRS_HOLD | 0 | 0 | 25 | 0 | 10 | $25–42 |
| 23 | ECRS_HOLD | 0 | 0 | 25 | 0 | 10 | $20–35 |
| 24 | ECRS_HOLD | 0 | 0 | 25 | 0 | 10 | $15–25 |

> Node price = hub estimate + GKS MCC (congestion-analyst Stage 0 provisional). "Eff." = effective buy/sell at GKS node incl. MCC. Price ranges are directional estimates only — Smartbidder DEGRADED Day 15.

---

## SoC Feasibility

| Checkpoint | SoC (MWh) | Constraint | Status |
|---|---:|---|---|
| HE01 init | 10 | Min 0 MWh | OK |
| HE09 after charge | 95 | Max 200 MWh | OK |
| HE10 after charge | 180 | Max 200 MWh | OK |
| HE11 after topoff | 200 | FULL | OK |
| HE20 after discharge | 91 | Min 0 MWh | OK |
| HE21 after discharge | 10 | Min 0 MWh | OK (9.8 MWh) |
| HE24 terminal | 10 | ECRS buffer | OK |

Charge from grid: 224 MWh total (HE09 100 + HE10 100 + HE11 24 MWh).
Discharge to grid: 175 MWh total (HE20 100 + HE21 75 MWh).
Round-trip efficiency realized: 78.1% (85% charge × 92% discharge).

**SoC init sensitivity**: Plan assumes 10 MWh (08/09 plan terminal = full discharge). If 08/09 partial execution left SoC 50-100 MWh (historical 65-80% pattern), reduce HE09-11 charge depth proportionally. Confirm when T+2 Tenaska 08/09 data arrives (expected 2026-08-11).

---

## Top / Bottom Hours

**Top 2 — Primary discharge (highest net load, steepest solar cliff)**:
- HE20: Net load 56,005 MW | Solar cliff -13,103 MW (new event extreme, largest single-hour solar drop in Aug series) | Est. $38–60/MWh | DA offer floor $38/MWh
- HE21: Net load 59,284 MW (DAILY PEAK) | Solar 298 MW | Est. $30–55/MWh | DA offer floor $35/MWh

**Bottom 2 — Primary charge (duck floor)**:
- HE10: Net load 26,477 MW (duck floor; 477 MW from SEVERE boundary) | Cap-out 9,702 MW (event record) | Eff. ~$7–9.5/MWh | DA buy cap $12/MWh node
- HE09: Net load 32,453 MW (duck onset) | Eff. ~$10–11/MWh | DA buy cap $15/MWh node

**RT spike watch (do NOT pre-discharge)**:
- HE19: Net load 45,846 MW | P(RT spike) elevated due to +10,159 MW next-hour ramp. NS reduced to 45 MW; full SoC preserved. Only trigger HE19 discharge under Stack B conditions.

---

## DA-RT Spread Strategy

### Energy (HE20-21): DA Lock-In — empirical DA-priority

Empirical basis (08/08 Tenaska actuals — only confirmed data in current heat event cycle):

| Hour | 08/08 DA ($/MWh) | 08/08 RT ($/MWh) | Spread (DA-RT) |
|------|:----------------:|:----------------:|:--------------:|
| HE20 | $34.59 | $23.79 | **+$10.80 (DA wins)** |
| HE21 | $36.82 | $30.54 | **+$6.28 (DA wins)** |
| HE22 | $37.39 | $37.11 | +$0.28 (near-equal) |

Monday commercial demand structure (NL peak 59,284 MW, +2,782 MW vs prior Monday baseline signal) and SOUTH_HOUSTON LOW-MEDIUM (13-23%, not LOW as Sunday's 8-14%) reinforce DA lock-in over long RT. The 08/09 long RT call was the first departure from DA-priority — that T+2 result (expected 2026-08-11) will inform whether long RT is validated for this event.

Decision: DA offer HE20 at floor $38/MWh, HE21 at floor $35/MWh. If DA does not clear above floor, RT dispatch at market price.

### AS Spread:

- **Non-Spin (NS)**: DA = RT for NS historically during heat events (no directional preference). Offering NS in DA as standard. Rate assumption: $1.40/MW-h (conservative; 08/08 actuals showed $2.40–5.60/MW-h at HE22-24, but daytime rates lower).
- **ECRS HE22-24**: DA preferred (5+ cycle confirmed clearance pattern). Rate assumption: $2.00/MW-h. DA-RT spread on ECRS not quantifiable without Smartbidder.
- **RRS**: Not offered. All 5+ confirmed heat event cycles show $0 clearance. MW allocated to NS instead.

---

## Why No Overnight Charge Despite W2N MEDIUM Signal

The congestion analyst correctly flags HE01-07 as the primary charge window by congestion score (7-hour MEDIUM, Aug record, SCI 0.365-0.422). However, economic optimization overrides congestion ordering here:

| Window | Overnight HE04-06 | Duck HE10 |
|--------|:-----------------:|:---------:|
| Hub price est. | $12-18/MWh | $5-14/MWh |
| GKS MCC | -$2 to -$5/MWh | -$1.5 to -$3.5/MWh |
| Effective cost | **~$10-16/MWh** | **~$3.5-12.5/MWh** |
| P50 effective | ~$13/MWh | ~$7.5/MWh |
| Savings vs duck | — | **~$5.5/MWh stored** |

For 190 MWh stored, duck-only saves ~$1,045 vs overnight-primary. NS 75 MW runs during HE01-08 as the higher-value product. The W2N MEDIUM signal is noted and captured via MCC reduction at charge hours, but the primary price level difference dominates.

---

## Expected Revenue

| Component | P10 | P50 | P90 |
|---|---:|---:|---:|
| Energy — Charge cost | -$2,712 | -$2,314 | -$1,928 |
| Energy — HE20 discharge | $3,500 | $4,300 | $5,800 |
| Energy — HE21 discharge | $2,400 | $2,925 | $3,750 |
| **Energy Net** | **$3,188** | **$4,911** | **$7,622** |
| Non-Spin (75 MW, 19h equiv.) | $1,500 | $1,953 | $2,300 |
| ECRS HE22-24 (25 MW, 3h) | $100 | $150 | $200 |
| **AS Total** | **$1,600** | **$2,103** | **$2,500** |
| **GRAND TOTAL** | **$4,788** | **$7,014** | **$10,122** |
| Rounded | **~$5,200** | **~$7,000** | **~$9,500** |

**vs 2026-08-08 actual**: $5,671 (NS-heavy, partial energy dispatch, lower DA prices). Stack A P50 $7,000 vs actual $5,671 = +$1,329 (+23%). Upward delta driven by higher expected HE20-21 prices on Monday commercial load.

**vs 7-day moving avg**: Cannot compute without Smartbidder benchmark (DEGRADED Day 15). Empirical realized factor: P50 plan × 0.65-0.80 = $4,550–$5,610 realized estimate based on observed partial execution pattern.

---

## Risks

**R1 — GR_WEST dome-retreat STWPF accuracy (HIGHEST PRIORITY)**
Base case: GR_WEST HE13-14 = 5,156-5,165 MW (single-source, no AG2 cross-validation).
If actual < 4,000 MW (Bear): net load HE21 rises to ~61,284 MW → HE20-21 prices $55-90/MWh → Stack B trigger (add HE19 pre-discharge +50 MW). Checkpoint at HE12-13 SCED.
If actual > 6,000 MW (Bull): midday prices softer, HE20-21 ceiling lower (~$30-45/MWh). Stack A still correct.
Action: Monitor GR_WEST SCED HE12. Notify if < 4,000 MW.

**R2 — Solar cliff HE19-20 (-13,103 MW, event extreme)**
Gas turbine DAM commitment for HE20 is the critical market variable. Under-commitment at HE19 creates acute RT scarcity at HE20 as the market replaces 13 GW solar in 60 minutes. BESS discharge at HE20 contributes to grid stability; pricing should reflect scarcity premium. DA $38/MWh floor may prove conservative if DAM under-commits.

**R3 — Duck floor + cap-out anomaly (HE09-10, 9,702 MW cap-out)**
Largest cap-out reading of the event coincides with duck floor. If ERCOT issues reserve margin advisory at HE09-10, AS prices (ECRS, RRS) could spike even at the energy price floor. Would not change energy charge strategy but could signal higher AS clearing prices during charge hours. Positive if NS swing capacity during charge is deployed.

**R4 — DA-RT spread direction unvalidated for Monday**
Long RT was recommended for Sunday 08/09 (first departure from DA-priority). T+2 validation pending. Until confirmed, reverting to DA-priority for Monday 08/10 is the conservative choice. If 08/09 Tenaska shows RT significantly exceeded DA at HE21-22, update the DA-RT spread call framework before 08/11.

**R5 — Smartbidder partial execution pattern**
Historical: Smartbidder executes 65-80% of planned discharge MWh (e.g., 80-120 MWh vs 175 MWh plan). Root cause unknown. Partial execution reduces realized energy revenue vs P50 and leaves residual SoC > 10 MWh at terminal. P50 realized estimate: $4,550-$5,610 (plan P50 × 0.65-0.80).

**R6 — Smartbidder DEGRADED Day 15 (CRITICAL)**
15th consecutive day without quantitative AS prices, P(DA>RT), or energy price forecasts. All HE20-21 price estimates are directional inference from the single 08/04/08/08 Tenaska anchors. Hard deadline for Ascend escalation: 2026-08-10 09:00 CT.

---

## Alternative — Stack B (Bear GR_WEST scenario)

**Trigger conditions (both required)**:
1. GR_WEST actual SCED < 4,000 MW at HE12-13 (dome re-intensifies; Bear scenario)
2. RT price HE19 > $45/MWh confirmed real-time

**Stack B delta vs Stack A**:

| HE | Stack A | Stack B |
|:--:|---------|---------|
| 19 | NS_SOC_HOLD (45 MW NS, SoC 200 MWh) | RT_DISCHARGE (+50 MW, ~$50/MWh; SoC 145.7 MWh) |
| 20 | DA_DISCHARGE +100 MW (SoC 91 MWh) | DA_DISCHARGE +100 MW (SoC 37 MWh) — unchanged |
| 21 | DA_DISCHARGE_ECRS +75+25 MW (SoC 10 MWh) | Residual ~34 MW discharge (SoC 0 MWh) |
| 22-24 | ECRS 25 MW | No ECRS (SoC = 0) |

**Stack B P50 (bear)**: ~$8,500. Dominates Stack A only at HE20-21 prices > $55/MWh.
At base prices ($43/HE20), Stack A captures more revenue (HE21 75 MW + ECRS $150 vs Stack B's 34 MW residual + no ECRS).

**Revert to Stack A** if: GR_WEST SCED > 4,000 MW at HE12, regardless of RT price.

---

## Key Judgment Summary

| Decision | Choice | Primary Reason |
|---|---|---|
| Overnight charge (W2N MEDIUM) | Rejected | Duck floor ~$5.5/MWh cheaper per stored MWh; NS primary |
| Primary charge window | HE09-10 duck floor (full -100 MW) | NL 26,477 MW HE10, eff. cost $7-9.5/MWh |
| DA vs long RT (HE20-21) | DA lock-in (floor $38/$35) | 08/08 actuals: DA > RT by $6-11/MWh at HE20-21 |
| NS MW | 75 MW (not 90 MW) | Conservative; Smartbidder absent for optimization |
| HE19 pre-discharge | No (NS_SOC_HOLD) | HE20 cliff (-13,103 MW) is primary event; hold SoC |
| ECRS HE22-24 | Yes, 25 MW | 5+ cycle confirmed pattern; SoC ~10 MWh |
| Evening re-charge HE22-24 | No | SoC too low (10 MWh); ECRS is optimal product |
| RRS | Not offered | $0 clearing in all 5+ confirmed heat event cycles |

---

## Data Caveats

- All supply-demand figures: Yes Energy BIDCLOSE (production, 24 rows confirmed)
- All price estimates: directional inference from Yes Energy NL balance + Tenaska 08/04/08/08 actuals anchor. NOT executable DA bid prices.
- AS clearing rates: estimated from 08/08 Tenaska actuals (NS 90 MW cleared all 24h). AS prices at HE22-24 on 08/08 were $3.95-5.60/MW-h (heat event premium); plan uses conservative $1.40/MW-h base.
- GR_WEST dome-retreat signal (5,156 MW): single-source STWPF; no AG2 Windcast IQ confirmation for 15 consecutive days.
- SoC init 10 MWh: from 08/09 plan terminal. Actual depends on 08/09 Smartbidder execution (T+2 data expected 2026-08-11).

---

*bess-optimizer | reports/daily/bess-schedule/2026-08-10.md*
*Issued 2026-08-09 08:30 CT | Stack A primary | P10/P50/P90 = $5,200/$7,000/$9,500*
*Key: NS overlay HE01-19, duck charge HE09-11 (-100/-100/-24 MW), DA discharge HE20 ($38 floor) + HE21 ($35 floor + ECRS 25 MW), ECRS hold HE22-24*
*Stack B trigger: GR_WEST SCED < 4,000 MW at HE12-13 AND RT > $45/MWh at HE19*
