# GKS BESS — D+1 (2026-09-06) Optimal Revenue Stack

**Filed**: 2026-09-05 (CT) | **Analyst**: bess-optimizer
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh (2-hr duration)
**Day type**: Sunday WEPEAK (Labor Day Weekend)
**Data quality**: YES_ENERGY BidClose PRODUCTION | Smartbidder UNAVAILABLE (Day 43+) | AS playbook ABSENT
**Confidence**: LOW-MEDIUM (single-source price view; Smartbidder absent; historical execution risk on DA charge bids)

---

## Inputs Consumed

| Input | Source | Status |
|---|---|---|
| Physical fundamentals | `shared/data/raw/yes-energy/2026-09-06.csv` | PRODUCTION (24 rows) |
| Market-analyst briefing | `shared/data/forecasts/market-view/2026-09-06.md` | PRODUCTION (Yes Energy only) |
| Congestion-analyst briefing | `shared/data/forecasts/congestion/2026-09-06.md` | Stage 0 heuristic |
| Prior learnings | `memory/bess-optimizer/learnings/2026-09-03.md` | READ |
| Prior history | `memory/bess-optimizer/history/2026-09-04.md` | READ |
| AS playbook | `shared/data/forecasts/as-playbook/2026-09-06.json` | ABSENT — self-judgment used |
| Smartbidder | N/A | UNAVAILABLE — MSAL expired Day 43+ |
| Tenaska PTP actuals | N/A | BLOCKED — 41+ flowday backlog |

---

## Physical Fundamentals Summary (Yes Energy BidClose)

| Metric | Value | Hour |
|---|---|---|
| Load peak | 82,779 MW | HE17 |
| Net load trough | 32,970 MW | HE10 |
| Net load peak | 64,987 MW | HE20 |
| Duck curve amplitude | +32,017 MW | HE10 to HE20 |
| Solar peak | 31,914 MW | HE12 |
| Solar cliff (HE19 to HE20) | -9,049 MW/h | — |
| GR_WEST minimum | 893 MW | HE12 |
| Wind overnight max | 14,163 MW | HE24 |
| Wind daytime min | 2,201 MW | HE11 |
| Cap-out | 7,550 MW (HE01-08) / 6,760 MW (HE09-24) | — |

---

## SoC Assumptions

- **Starting SoC**: 0 MWh (conservative; Sep 5 operations assumed to discharge fully)
- **Round-trip efficiency**: 85% (one-way charge/discharge efficiency: 92.2% each)
- **Charge**: 1 MWh grid input → 0.922 MWh stored
- **Discharge**: 1 MWh stored → 0.922 MWh delivered to grid

SoC trajectory:
- HE03: -100 MW charge → SoC: 92.2 MWh
- HE04: -100 MW charge → SoC: 184.4 MWh (full operational target)
- HE05-HE18: hold → SoC: 184.4 MWh
- HE19: +70 MW discharge → SoC used 75.9 MWh → SoC: 108.5 MWh
- HE20: +100 MW discharge → SoC used 108.5 MWh → SoC: 0.0 MWh

---

## Recommendation (Primary) — Stack C: Energy-AS Mix

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | SoC End (MWh) | DA Bid ($/MWh) |
|:--:|------|:---------:|:-----:|:-------:|:---:|:----:|:-------:|:-------------:|:-------------:|
| 01 | Idle | 0 | 0 | 0 | 0 | 0 | 30 | 0.0 | — |
| 02 | Idle | 0 | 0 | 0 | 0 | 0 | 30 | 0.0 | — |
| 03 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | 92.2 | ≤$30 |
| 04 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | 184.4 | ≤$30 |
| 05 | Idle | 0 | 0 | 0 | 0 | 0 | 30 | 184.4 | — |
| 06 | Idle | 0 | 0 | 0 | 0 | 0 | 30 | 184.4 | — |
| 07 | Idle | 0 | 0 | 0 | 0 | 0 | 30 | 184.4 | — |
| 08 | Idle | 0 | 0 | 0 | 0 | 0 | 30 | 184.4 | — |
| 09 | Idle | 0 | 0 | 0 | 0 | 0 | 30 | 184.4 | — |
| 10 | Idle | 0 | 0 | 0 | 0 | 0 | 30 | 184.4 | — |
| 11 | Idle | 0 | 0 | 0 | 0 | 0 | 30 | 184.4 | — |
| 12 | Idle | 0 | 0 | 0 | 0 | 0 | 30 | 184.4 | — |
| 13 | Idle | 0 | 0 | 0 | 0 | 0 | 85 | 184.4 | — |
| 14 | Idle | 0 | 0 | 0 | 0 | 0 | 85 | 184.4 | — |
| 15 | Idle | 0 | 0 | 0 | 0 | 0 | 85 | 184.4 | — |
| 16 | Idle | 0 | 0 | 0 | 0 | 0 | 85 | 184.4 | — |
| 17 | Idle | 0 | 0 | 0 | 0 | 0 | 85 | 184.4 | — |
| 18 | Idle | 0 | 0 | 0 | 0 | 0 | 85 | 184.4 | — |
| 19 | Discharge | +70 | 0 | 0 | 0 | 0 | 0 | 108.5 | ≥$50 |
| 20 | Discharge | +100 | 0 | 0 | 0 | 0 | 0 | 0.0 | ≥$70 |
| 21 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | — |
| 22 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | — |
| 23 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | — |
| 24 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | — |

**Key bid parameters:**
- HE03-04 DA charge ceiling: ≤$30/MWh (overnight range $20-32; confirmed execution window per prior learnings)
- HE19 DA discharge floor: ≥$50/MWh (solar cliff onset; conservative floor)
- HE20 DA discharge floor: ≥$70/MWh (net load peak; primary harvest hour)
- **AS+Energy overlap rule**: STRICTLY ZERO AS MW in all energy hours (HE03, HE04, HE19, HE20)

---

## Charge Window Rationale (HE03-04 not HE09-12)

DA charge bids at HE09-12 have FAILED for 7+ consecutive cycles (Aug 27 through Sep 2) despite prices clearing below bid cap ($23-24/MWh actual vs $35/MWh cap). Confirmed execution pattern is HE03-06 (unscheduled DA charges at HE04 confirmed in Sep 2 actuals). Per Sep 3 learnings (Action 1, CRITICAL): primary charge window shifted to HE03-06.

HE10-12 (duck belly, net load 32,970-33,855 MW, DA est. $8-22/MWh) would be structurally optimal for charging. They are NOT included in the primary schedule until Tenaska confirms DA charge bid execution is restored. If operations team receives Tenaska confirmation before 10:00 CT bid cutoff, escalate to Stack A (charge at HE10-12, discharge HE19-20 unchanged).

---

## Top / Bottom Hours

- **Top 2 (DA Energy discharge)**: HE20 ($70-130/MWh, net load 64,987 MW) and HE19 ($50-85/MWh, net load 59,430 MW)
- **Bottom 2 (charge)**: HE10 ($8-22/MWh, net load 32,970 MW), HE03-04 ($20-32/MWh, confirmed execution window selected)
- **RT spike watch**: HE21 — market-analyst flags DA collapse + RT spike pattern (Sep 2 analog: DA ~$30, RT $106.63). SoC is 0 at HE21; no active position. If operations can confirm some residual SoC (>20 MWh from Sep 5), a 20 MW RT option at HE21 (threshold ≥$80/MWh RT) can be added.

---

## DA-RT Spread Strategy

**Spread = DA minus RT. Positive = DA expensive. Negative = RT expensive.**

| Window | Spread Direction | Strategy |
|---|---|---|
| HE03-04 (charge) | Positive (DA > RT mildly overnight) | DA bid preferred — confirmed execution channel |
| HE10-12 (duck belly) | Positive or near-zero (RT negative risk) | Not in primary schedule (execution risk) |
| HE19-20 (discharge) | **Strongly NEGATIVE** (RT > DA) | DA bid for certainty; upside captured if RT clears above DA |
| HE21 (post-cliff) | **Strongly NEGATIVE** (RT spike pattern) | SoC = 0 at HE21; ECRS not available; no position |

**Energy venue**: DA for both charge (certainty of price) and discharge (execution certainty + clearing at a defined floor). RT exposure retained only via imbalance if BESS dispatch deviates from DA schedule.

**AS venue**: All AS in DAM (default, no Smartbidder to quantify RT AS DA-RT spread). Market analyst notes ECRS/RRS RT elevated HE19-22 — but AS is prohibited in energy hours and SoC is 0 at HE21-24.

---

## Expected Revenue

| Component | MW | Hours | Price Est. | Revenue Est. |
|---|---|---|---|---|
| DA Energy — Charge HE03 | -100 | 1 | -$25/MWh | -$2,500 |
| DA Energy — Charge HE04 | -100 | 1 | -$25/MWh | -$2,500 |
| DA Energy — Discharge HE19 | +70 | 1 | +$65/MWh | +$4,550 |
| DA Energy — Discharge HE20 | +100 | 1 | +$95/MWh | +$9,500 |
| RT Energy | — | — | ~$0 | ~$0 |
| NonSpin — HE01-02 | 30 | 2 | ~$2/MW-h | +$120 |
| NonSpin — HE05-12 | 30 | 8 | ~$2.50/MW-h | +$600 |
| NonSpin — HE13-18 | 85 | 6 | ~$8/MW-h | +$4,080 |
| ECRS | 0 | — | — | $0 |
| RRS / Reg | 0 | — | — | $0 |
| **TOTAL** | — | — | — | **+$13,850** |

**Revenue summary by category:**
- DA Energy (net): +$9,050 (+$14,050 discharge − $5,000 charge)
- RT Energy: ~$0
- AS (NonSpin): ~$4,800 (HIGHLY UNCERTAIN without Smartbidder clearing data)
- **Total base case: ~$13,850**
- **Range: $7,500 (conservative, partial execution) to $18,000 (optimistic, full execution + better clearing)**

**vs Smartbidder benchmark**: UNAVAILABLE (Day 43+)
**vs 7-day moving avg**: NOT CALCULABLE (Tenaska actuals blocked 41+ days)
**Sep 2 analog total**: $1,947 (7.4% capture rate — severe operational failures)

NonSpin revenue is the highest-uncertainty line item. Sep 2 actual total NS = $857 (all hours combined). This recommendation uses $4,800 as base estimate; actual could be as low as $800 (Sep 2 analog) or as high as $6,000 (if clearing prices are better on this cycle). The $4,800 estimate should be weighted with LOW confidence.

---

## Risks

| Risk | Probability | Revenue Impact | Mitigation |
|---|---|---|---|
| DA charge bid non-execution at HE03-04 | MEDIUM-HIGH (7+ prior cycle failures) | -$9,050 (entire net energy position) | Monitor 10:00-10:30 CT; activate Stack B if failed |
| AS+Energy overlap recurrence | MEDIUM (3+ consecutive cycle failures) | -$2,000 to -$26,000 (RT imbalance) | Hard zero AS rule in HE03, HE04, HE19, HE20 at bid submission |
| HE20 price miss (late-wave fatigue) | MEDIUM (Sep 2 actuals: $29 vs $185 expected) | -$5,000 to -$9,000 | Conservative floor $70/MWh; reduce discharge MW if needed |
| Solar overperform (>31,914 MW) | LOW (8-12% per congestion analyst) | GKS MCC widens -$2 to -$4 HE09-12 — minimal impact (no charge scheduled there) | No direct impact on schedule |
| RT spike at HE21 (SoC = 0) | LOW-MEDIUM | Missed upside $2,000-8,000 | Residual SoC from Sep 5: if >20 MWh, add 20 MW RT option HE21 |
| NonSpin near-zero clearing | MEDIUM | -$3,600 to -$4,800 | AS revenue is entirely speculative without Smartbidder |
| Smartbidder MSAL not restored | CERTAIN until fixed | ~$1,650/day ongoing sub-optimization | Escalate Ascend rep immediately |

---

## Alternative — Stack B (RT-Heavy, Conditional)

**Activate if**: DA charge bid fails at HE03-04 (observed by 10:30 CT) OR DA discharge prices at HE19-20 clear below floor at DAM close.

**Structure:**
- No DA charge bid; accept RT charging opportunistically at HE04-06 (historical confirmed window) if RT prices ≤$28/MWh
- Discharge HE19-20: shift to RT offer (do NOT submit DA bid; let position float to RT settlement)
- AS: NonSpin unchanged (HE05-18 as above)
- Rationale: Spread is NEGATIVE (RT > DA) across the day; on days where DA-RT spread favors RT, holding energy position for RT settlement captures the spread

**Expected revenue (Stack B)**: Uncertain without Smartbidder P(DA>RT). If RT > DA by $10/MWh at HE19-20:
- Additional RT premium: 70 × $10 + 100 × $10 = $700 + $1,000 = +$1,700 vs Stack C
- But risk: RT can clear below DA or go negative

**Trigger decision tree:**
- 10:30 CT check: if HE03 and HE04 DA charge cleared → proceed Stack C
- If HE03 and HE04 did NOT clear DA (7th+ consecutive failure) → activate Stack B: clear all energy in RT, keep AS identical
- If DA discharge clears at HE19 ≥$50/MWh and HE20 ≥$70/MWh → proceed Stack C
- If DA discharge floors not met → cascade to Stack B (RT float)

---

## Operational Pre-Submission Checklist

Before submitting to Tenaska DAM by 10:00 CT:

1. Verify starting SoC with Tenaska operations — if SoC > 20 MWh at HE01, reduce HE04 charge MW accordingly to avoid SoC cap violation
2. Confirm HE03 and HE04 DA charge bids are in the system by 09:30 CT (15 min buffer vs prior failures)
3. Verify HE19 and HE20 have ZERO AS MW in any product field (AS+Energy overlap prevention)
4. Verify HE19 and HE20 energy bids are flagged as DA (not RT float)
5. If Tenaska confirms DA charge execution capability restored for HE09-12: escalate to Stack A (charge HE09-12 at ≤$15/MWh; discharge HE19-20 unchanged)

---

## Congestion Application (minimum weight per Stage 0 policy)

- DUCK_CURVE_MIDDAY: MILD (P=6-10%, E[λ|binding]=$10). GKS MCC HE09-12: -$0.5/MWh E, P90=-$2.5/MWh. No charge scheduled at HE09-12 in primary stack — MCC headwind is irrelevant here.
- WEST_TO_NORTH_345: NEGLIGIBLE (SCI max 0.300, 0.050 below MEDIUM threshold). No West basis risk.
- SOUTH_HOUSTON_IMPORT: NEGLIGIBLE (NL ramp 10,131 MW — 4,730 MW below non-binding floor). No HOUSTON_SOUTH constraint uplift at HE17-21. No ECRS uplift from congestion.
- GKS node E[MCC]: -$0.2/MWh overnight, -$0.5/MWh HE09-12, ~$0 HE13-24. Applied to charge/discharge price views directionally (charge benefit reduced by -$0.5; discharge unaffected).

---

*Recommendation by bess-optimizer | Filed 2026-09-05 | D+1 = 2026-09-06 (Sunday WEPEAK)*
*Primary output: Stack C (Energy-AS Mix) | Alternative: Stack B (RT-Heavy, conditional on charge failure)*
*Downstream copy: `shared/data/forecasts/bess-schedule/2026-09-06.json`*
*History copy: `memory/bess-optimizer/history/2026-09-06.md`*
