# GKS BESS — D+1 (2026-09-07) 24h Charge/Discharge Schedule

**Filed**: 2026-09-06 (CT) | **Asset**: GKS_BESS_RN — 100 MW / 200 MWh
**Strategy**: Stack C — Energy-AS Mix (HE03-04 Charge, HE19-20 Discharge, NonSpin Hold)
**Day type**: Monday WEPEAK — Labor Day
**Data**: Yes Energy BidClose PRODUCTION | Smartbidder UNAVAILABLE | AS playbook ABSENT

---

## 24-Hour Schedule

| HE | Mode | DA Energy MW | RT Energy MW | NonSpin MW | ECRS MW | RRS MW | RegUp MW | RegDn MW | SoC End MWh | DA Price Est |
|----|------|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|
| 01 | AS-Hold | 0 | 0 | 30 | 0 | 0 | 0 | 0 | 0.0 | $28 |
| 02 | AS-Hold | 0 | 0 | 30 | 0 | 0 | 0 | 0 | 0.0 | $25 |
| 03 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | 0 | 92.2 | $23 |
| 04 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | 0 | 184.4 | $22 |
| 05 | AS-Hold | 0 | 0 | 30 | 0 | 0 | 0 | 0 | 184.4 | $21 |
| 06 | AS-Hold | 0 | 0 | 30 | 0 | 0 | 0 | 0 | 184.4 | $22 |
| 07 | AS-Hold | 0 | 0 | 30 | 0 | 0 | 0 | 0 | 184.4 | $28 |
| 08 | AS-Hold | 0 | 0 | 30 | 0 | 0 | 0 | 0 | 184.4 | $20 |
| 09 | AS-Hold | 0 | 0 | 30 | 0 | 0 | 0 | 0 | 184.4 | $15 |
| 10 | AS-Hold | 0 | 0 | 30 | 0 | 0 | 0 | 0 | 184.4 | $10 |
| 11 | AS-Hold | 0 | 0 | 30 | 0 | 0 | 0 | 0 | 184.4 | $12 |
| 12 | AS-Hold | 0 | 0 | 30 | 0 | 0 | 0 | 0 | 184.4 | $18 |
| 13 | AS-Hold | 0 | 0 | 85 | 0 | 0 | 0 | 0 | 184.4 | $38 |
| 14 | AS-Hold | 0 | 0 | 85 | 0 | 0 | 0 | 0 | 184.4 | $43 |
| 15 | AS-Hold | 0 | 0 | 85 | 0 | 0 | 0 | 0 | 184.4 | $50 |
| 16 | AS-Hold | 0 | 0 | 85 | 0 | 0 | 0 | 0 | 184.4 | $55 |
| 17 | AS-Hold | 0 | 0 | 85 | 0 | 0 | 0 | 0 | 184.4 | $65 |
| 18 | AS-Hold | 0 | 0 | 85 | 0 | 0 | 0 | 0 | 184.4 | $75 |
| 19 | Discharge | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 108.5 | $80 |
| 20 | Discharge | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $125 |
| 21 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $57 |
| 22 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $45 |
| 23 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $38 |
| 24 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $32 |

Note: DA Energy column uses sign convention — negative = charge (grid draw), positive = discharge (grid injection). HE19 discharge = +70 MW DA, HE20 = +100 MW DA (shown as mode labels above; MW columns show net energy direction).

---

## SoC Trajectory

```
HE01-02  [==========                              ] 0.0 MWh   (Idle/AS-Hold, SoC=0)
HE03     [==========|=>>>>>>>>>                   ] 92.2 MWh  (Charging -100 MW)
HE04     [==========|====================>        ] 184.4 MWh (Charging -100 MW, near full)
HE05-18  [==========|====================>        ] 184.4 MWh (AS-Hold, SoC preserved)
HE19     [==========|==========>                  ] 108.5 MWh (Discharge +70 MW)
HE20     [==========                              ] 0.0 MWh   (Discharge +100 MW, depleted)
HE21-24  [==========                              ] 0.0 MWh   (Idle, SoC=0)
```

---

## Revenue Summary

| Category | Est. Revenue | Confidence |
|---|---|---|
| DA Energy (net): Discharge $18,100 − Charge $4,500 | **+$13,600** | LOW-MEDIUM |
| NonSpin DA (all AS hours combined) | **+$4,740** | LOW |
| RT Energy | ~$0 | — |
| **TOTAL BASE CASE** | **~$18,340** | LOW-MEDIUM |
| Conservative (HE20 $95, minimal NS) | ~$9,000 | |
| Optimistic (HE20 $150, strong NS) | ~$26,000 | |

---

## Key Constraints / Rules

- AS+Energy overlap: ZERO AS MW in HE03, HE04, HE19, HE20 (hard rule)
- DA charge ceiling: HE03 ≤$25/MWh, HE04 ≤$23/MWh
- DA discharge floor: HE19 ≥$55/MWh, HE20 ≥$80/MWh
- If DA charge fails (HE03-04): evaluate RT-only mode by 10:30 CT
- Alternative: Reduce HE19 to +50 MW, add HE21 +20 MW RT offer (P(RT>$150)=15-25%)

---

*bess-optimizer | 2026-09-06 | Full recommendation: `reports/daily/bess-stack/2026-09-07.md`*
