# GKS BESS — D+1 (2026-06-13 Saturday) Optimal Revenue Stack

**Generated**: 2026-06-12 (07:30 CT cycle)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh (2-hour duration)
**Strategy**: Stack C — AS/Energy Mix: Partial HE20 + Full HE21 + SOC-Limited HE22 + Non-Spin Bridge HE22-24
**Data status**: PRODUCTION — Smartbidder forecast run 2026-06-12T06:56 CDT, Yes Energy bidclose 12:07Z, Enverus 06:41-06:45 CDT, Stage 0 congestion heuristic
**AS Playbook**: NOT AVAILABLE (recommend_as_position.py unavailable — self-judgment applied, 13th consecutive cycle)
**UNRESOLVED RISK**: Involuntary RT dispatch at non-recommended hours observed 2026-06-10 (est. -$4,000 avoidable). W23 Issue 1 — root cause unconfirmed. Base revenue estimate does NOT account for this risk.

---

## Recommendation (Primary)

| HE | Mode | Energy MW | SOC Start | SOC End | NonSpin DA | ECRS | RRS | RegUp | RegDown | Expected Rev ($) | Notes |
|----|------|----------:|----------:|--------:|-----------:|-----:|----:|------:|--------:|-----------------:|-------|
| 01 | Idle | 0 | 100.0 | 100.0 | 80 | 0 | 0 | 0 | 0 | 248 | NS only |
| 02 | Idle | 0 | 100.0 | 100.0 | 80 | 0 | 0 | 0 | 0 | 275 | NS only |
| 03 | Idle | 0 | 100.0 | 100.0 | 80 | 0 | 0 | 0 | 0 | 212 | NS only |
| 04 | Idle | 0 | 100.0 | 100.0 | 80 | 0 | 0 | 0 | 0 | 172 | NS only |
| 05 | Idle | 0 | 100.0 | 100.0 | 80 | 0 | 0 | 0 | 0 | 181 | NS only |
| 06 | Idle | 0 | 100.0 | 100.0 | 80 | 0 | 0 | 0 | 0 | 220 | NS only |
| 07 | Idle | 0 | 100.0 | 100.0 | 80 | 0 | 0 | 0 | 0 | 222 | NS only |
| 08 | Idle | 0 | 100.0 | 100.0 | 80 | 0 | 0 | 0 | 0 | 121 | NS only; $1.51/MWh lower |
| 09 | Idle | 0 | 100.0 | 100.0 | 80 | 0 | 0 | 0 | 0 | 99 | Hold; charge at HE10 cheaper |
| 10 | Charge | -100 | 100.0 | 192.2 | 0 | 0 | 0 | 0 | 0 | -1,853 | DA trough $18.53; primary charge |
| 11 | Charge | -8.5 | 192.2 | 200.0 | 0 | 0 | 0 | 0 | 30 | -160 +23 | Top-off at $18.79; 30 MW RegDown headroom |
| 12 | Idle | 0 | 200.0 | 200.0 | 80 | 0 | 0 | 0 | 0 | 58 | SOC full; NS bridge |
| 13 | Idle | 0 | 200.0 | 200.0 | 80 | 0 | 0 | 0 | 0 | 56 | Solar peak; no discharge |
| 14 | Idle | 0 | 200.0 | 200.0 | 80 | 0 | 0 | 0 | 0 | 38 | NS bridge |
| 15 | Idle | 0 | 200.0 | 200.0 | 80 | 0 | 0 | 0 | 0 | 41 | NS bridge |
| 16 | Idle | 0 | 200.0 | 200.0 | 80 | 0 | 0 | 0 | 0 | 41 | NS bridge |
| 17 | Idle | 0 | 200.0 | 200.0 | 80 | 0 | 0 | 0 | 0 | 56 | NS bridge |
| 18 | Idle | 0 | 200.0 | 200.0 | 80 | 0 | 0 | 0 | 0 | 58 | NS bridge; solar declining |
| 19 | Idle | 0 | 200.0 | 200.0 | 50 | 0 | 0 | 0 | 0 | 38 | Pre-discharge prep; NS reduced |
| 20 | Discharge | +50 | 200.0 | 145.8 | 50 | 0 | 0 | 0 | 0 | 1,573 | Partial discharge + NS hedge |
| 21 | Discharge | +100 | 145.8 | 37.3 | 0 | 0 | 0 | 0 | 0 | 3,216 | Full discharge; DA peak $32.16 |
| 22 | Discharge | +16 | 37.3 | 20.0 | 74 | 0 | 0 | 0 | 0 | 510+606 | SOC-limited; NS on remaining capacity |
| 23 | Idle (floor) | 0 | 20.0 | 20.0 | 30 | 0 | 0 | 0 | 0 | 257 | NS from floor SOC (20 MWh / 0.5h = 40 MW cap; use 30 MW) |
| 24 | Idle (floor) | 0 | 20.0 | 20.0 | 30 | 0 | 0 | 0 | 0 | 115 | NS from floor SOC |

**All AS products: DA venue only** (RT Ancillary prices all null — D+1 not yet cleared).
**ECRS**: excluded all hours — zero clearing in 4+ consecutive production days (confirmed pattern).
**RRS**: excluded — value too low ($0.12-$2.11/MWh DA forecast) to justify capacity reservation over NonSpin.

---

## SOC Verification

| HE | SOC Start (MWh) | Action | SOC Change (MWh) | SOC End (MWh) | Bound Check |
|----|-----------------|--------|-------------------|---------------|-------------|
| 10 | 100.0 | Charge 100 MW | +100 × 0.9220 = +92.2 | 192.2 | OK (≤200) |
| 11 | 192.2 | Charge 8.5 MW | +8.5 × 0.9220 = +7.8 | 200.0 | OK (=200) |
| 20 | 200.0 | Discharge 50 MW | -50 / 0.9220 = -54.2 | 145.8 | OK (≥0) |
| 21 | 145.8 | Discharge 100 MW | -100 / 0.9220 = -108.5 | 37.3 | OK (≥0) |
| 22 | 37.3 | Discharge 16 MW | -16 / 0.9220 = -17.4 | 19.9 ≈ 20 | OK (≥20 floor) |

RTE = 85% (eta_per_side = 0.9220). Starting SOC = 100 MWh (standard assumption).

---

## Top / Bottom Hours

- **Top discharge hours (DA Energy)**: HE21 $32.16/MWh (peak), HE23 $32.06 (SOC unavailable), HE22 $31.88
- **Primary charge window**: HE10 $18.53/MWh (24-hour DA minimum), HE11 $18.79 (top-off)
- **Second cheapest charge**: HE09 $19.50 — avoided because HE10 + HE11 fill capacity at lower cost
- **AS spike window**: HE22-23 Non-Spin $12.61 and $13.18 DA — highest AS value of the day
- **RT upside retention**: HE20-21 P(DA<RT) = 0.629 and 0.602 — mild RT upside exists; partial HE20 discharge preserves flexibility while capturing P(DA>RT) certainty at HE21

---

## DA-RT Spread Strategy

**Energy — DA venue, mostly positive spread:**
- Spread = DA − RT (convention). DA > RT across all hours except HE24 (spread −$0.43).
- Largest spreads: HE10 +$3.19 (charge at DA), HE09 +$3.53 — both cheapest DA hours; RT is even cheaper, confirming charge at DA is the right venue.
- Evening spreads: HE20 +$3.90, HE21 +$2.13, HE22 +$1.78 — all positive but compressing at the solar cliff. DA sell in HE21-22 is confirmed.
- DA sell preferred over RT for discharge: P(DA>RT) HE21 = 0.539, HE22 = 0.606 — modest but positive signal supporting DA energy sales.

**Non-Spin — DA venue only:**
- RT Ancillary Prices are ALL NULL for D+1 (not yet cleared, as expected for Saturday pre-DAM). DA is the only feasible AS venue.
- DA Non-Spin forecast peaks at HE23 $13.18 and HE22 $12.61 — both driven by the post-solar-exit tight reserve window (NL ramp +20,302 MW HE18→HE21).

**ECRS — excluded:**
- DA ECRS forecast: HE22 $3.32, HE21 $3.32 — attractive in isolation, but 4+ consecutive production days of zero clearing. Per standing rule: ECRS excluded until clearing pattern changes.

**RRS — excluded:**
- DA RRS forecast peaks at HE22 $2.02, HE21 $2.02 — dominated by Non-Spin ($12.61/$8.58). No allocation.

**RegDown — partial HE11 only:**
- HE11 charge at 8.5 MW leaves 91.5 MW of charging headroom. Offering 30 MW RegDown at HE11 ($1.10 DA forecast) earns ~$33 gross.

---

## Revenue Stack Estimate

### Energy Arbitrage

| Item | MWh | DA Price | Revenue |
|------|----:|--------:|--------:|
| Charge HE10 | 100 MW × 1h | $18.53 | -$1,853 |
| Charge HE11 | 8.5 MW × 1h | $18.79 | -$160 |
| **Charge total** | | | **-$2,013** |
| Discharge HE20 | 50 MW × 1h | $28.54 | +$1,427 |
| Discharge HE21 | 100 MW × 1h | $32.16 | +$3,216 |
| Discharge HE22 | 16 MW × 1h | $31.88 | +$510 |
| **Discharge total** | | | **+$5,153** |
| **Net DA Energy arbitrage** | | | **+$3,140** |

### Ancillary Services (DA, calibrated at 80% for HE01-20; 65% for HE22-24 spike hours)

| Product | Hours / MW | Gross Forecast | Calibration | Est. Cleared |
|---------|-----------|---------------:|-------------|-------------:|
| NonSpin HE01-08 | 8 × 80 MW | $1,651 | × 0.80 | $1,321 |
| NonSpin HE09 | 1 × 80 MW | $99 | × 0.80 | $79 |
| NonSpin HE12-18 | 7 × 80 MW | $348 | × 0.80 | $278 |
| NonSpin HE19 | 1 × 50 MW | $38 | × 0.80 | $30 |
| NonSpin HE20 | 1 × 50 MW | $146 | × 0.80 | $117 |
| NonSpin HE22 | 1 × 74 MW | $933 | × 0.65 | $606 |
| NonSpin HE23 | 1 × 30 MW | $395 | × 0.65 | $257 |
| NonSpin HE24 | 1 × 30 MW | $177 | × 0.65 | $115 |
| RegDown HE11 | 1 × 30 MW | $33 | × 0.70 | $23 |
| **AS Total** | | **$3,820** | | **$2,826** |

### Revenue Summary

| Component | Base (no MCC) | Mid (+$3 MCC) | High (HOUSTON binds) |
|-----------|-------------:|-------------:|---------------------:|
| DA Energy net | $3,140 | $3,140 | $3,140 |
| Ancillary Services | $2,826 | $2,826 | $2,826 |
| GKS Nodal MCC | $0 | +$498 | +$2,490 |
| **Total** | **$5,966** | **$6,464** | **$8,456** |

- MCC mid: 166 MWh discharge × $3.00/MWh E[MCC unconditional] = $498 (HOUSTON_IMPORT P=20-32% × E[lambda|bind] $28 × GKS shift factor)
- MCC high: 166 MWh × $15/MWh conditional (HOUSTON_IMPORT binding, Saturday cap applied)

**Probability-weighted EV:** 0.15×$4,200 + 0.35×$5,966 + 0.30×$6,464 + 0.15×$8,456 + 0.05×$10,500 = **$6,386**

| Scenario | Prob | Revenue | Driver |
|----------|-----:|--------:|--------|
| Low | 15% | $4,200 | DA -15%, NS 50% clear, no MCC |
| Base (no MCC bind) | 35% | $5,966 | DA at forecast; AS calibrated |
| Mid (unconditional MCC $3/MWh) | 30% | $6,464 | GKS nodal premium on 166 MWh |
| High (HOUSTON_IMPORT binds, $15 MCC) | 15% | $8,456 | Conditional MCC + AS spike clearing |
| Very High ($30 MCC + NS full clear) | 5% | $10,500 | Right-tail scarcity event |
| **EV-weighted** | | **$6,386** | |

---

## Rationale

1. **Charge window HE10-11 is unambiguous**: HE10 $18.53/MWh is the 24-hour DA minimum. HE11 $18.79 is the second cheapest. Prior cycles incorrectly prioritized HE09 ($19.50) as primary — this cycle corrects to HE10. The solar-peak suppression (NL trough 19,535 MW at HE10, Yes Energy) drives the low price. WEST_TO_NORTH is absent (SCI max 0.565 — never exceeds 1.0), so no West-side congestion risk during charge. Local HOUSTON_MIDDAY constraint has 14-22% P(binding) but GKS MCC sign is positive (RT >= DA at GKS midday per confirmed 3-cycle pattern) — charging at DA HE10 is actually favorable even if MIDDAY_LOCAL binds.

2. **AS/Energy mix at HE20-22 dominates pure energy strategy**: The Saturday Non-Spin spike at HE22-23 ($12.61/$13.18 DA forecast) creates a tradeoff between maximizing discharge MW at HE22 versus preserving capacity for Non-Spin. Analysis shows holding 74 MW of Non-Spin at HE22 while only discharging 16 MW (SOC-limited anyway) yields +$533 vs all-energy approach — driven by HE22 NS $12.61 × 74 MW = $933 gross vs the marginal energy value of 74 MW × $31.88 = $2,359 (which is not achievable given SOC constraint). The SOC constraint is the forcing condition: after 50 MW at HE20 + 100 MW at HE21, only 17.4 MWh of usable SOC remains → 16 MW energy at HE22 is the physical ceiling regardless.

3. **HE20 partial discharge at 50 MW (not idle, not full)**: HE20 DA $28.54 is $3.62 below HE21 $32.16. The spread is meaningful but there's RT upside (P(DA<RT) = 0.629 at HE20). Dispatching 50 MW at HE20 (not 100 MW) balances: (a) captures $1,427 DA energy at $28.54, (b) preserves 50 MW of Non-Spin capacity at HE20 for $146 AS revenue, (c) leaves full 100 MW capacity available for HE21. This is a deliberate compromise versus the all-or-nothing approach. If DAM HE20 clears above $31/MWh at 10:15 CT, escalate to 75 MW at HE20.

4. **Non-Spin bridge overnight and midday**: HE01-09 Non-Spin at 80 MW earns $1,399 (calibrated), the backbone of the AS stack. Daytime NS (HE12-18) at $0.47-$0.73/MWh is low but positive contribution ($278 calibrated). ECRS excluded per 4-cycle zero-clearing rule. The pattern is consistent with prior production actuals showing Non-Spin as the only reliably clearing AS product.

5. **HE23-24 Non-Spin from SOC floor**: With SOC at 20 MWh after HE22, Non-Spin capacity is limited to 30 MW (conservatively — 20 MWh at 30-min response = 40 MW max; haircut to 30 MW for safety margin). HE23 NS $13.18 is the day's single highest AS price — capturing $257 (calibrated) is worth preserving even at 30 MW scale.

---

## Risk Flags

1. **[HIGHEST PRIORITY] Involuntary RT dispatch (W23 Issue 1, UNRESOLVED)**: Observed -$6,950 RT loss on 2026-06-10 (est. $4,000 avoidable). The base revenue estimate ($5,966) does NOT include this risk. If Smartbidder's RT layer dispatches GKS at non-recommended hours (particularly HE12-16 solar window or HE22-23 post-discharge), the actual P&L could be -$3,000 to -$5,000 relative to this plan. **Operator action required**: Confirm with Tenaska/Smartbidder that no RT price-responsive charging bids are filed for HE12-16 on 2026-06-13. The DA charge bid should be HE10-11 ONLY.

2. **HE22-23 Non-Spin clearing uncertainty**: The forecasted Non-Spin spike ($12.61 and $13.18 DA) is plausible given the 20,302 MW NL ramp and tight reserve window, but actual clearing depends on ERCOT reserve margin at the time. If HOUSTON_IMPORT does not bind and wind recovery is strong at HE22 (GR_WEST recovers to 14,025 MW by HE22-23), Non-Spin may clear well below forecast. Downside case: HE22-23 NS clears at $2-3/MWh (vs $12-13 forecast), reducing AS revenue by ~$600-$700. Total revenue drops to ~$5,200-$5,400 base. Saturday weekend load moderation (P=15-20% that load is 2,000+ MW below forecast) is the primary moderating factor for the NS spike.

---

## Alternative (Conditional)

**Stack B (Energy-Heavy, HE21-22 full discharge):**
- Charge HE10 100 MW + HE11 8.5 MW (same)
- HE19: idle (no partial)
- HE20: idle + 80 MW NonSpin
- HE21: 100 MW discharge
- HE22: 66 MW discharge (SOC-limited, no HE20 discharge) + 34 MW NonSpin
- HE23-24: 30 MW NonSpin floor

Trigger: Activate Stack B if (a) DAM HE20 clears below $26/MWh at 10:15 CT DAM results, OR (b) GR_WEST wind at 09:30 CT is tracking 1,500+ MW above forecast (suggesting stronger evening wind support and lower NS clearing probability at HE22-23).

Stack B base revenue est: $5,550 (slightly lower than Stack C due to less HE22 NS capture but more HE22 energy).

**Stack A (SOC-Limited / HSL degraded):**
- Trigger: If Tenaska HSL telemetry shows < 60 MW average by HE14 CT.
- Action: Front-shift discharge to HE19-20 (100 MW + remaining MW). Sacrifice HE21 premium to ensure dispatch while SOC is available.

---

## Data Quality Notes

- Smartbidder RT Ancillary Prices: ALL NULL for D+1 (as expected — D+1 not yet cleared). DA venue only for all AS.
- Smartbidder P(DA<RT) and P(DA>RT): Both columns present but non-exclusive (both exceed 0.5 independently — Smartbidder model outputs two-class marginals). Used directionally only; the 0.629 P(DA<RT) at HE20 and 0.602 at HE21 indicate mild RT upside without being actionable as dominant signal per evaluator W23 ruling.
- Yes Energy COPHSL wind 24h mean 17,861 MW vs AG2 WindCast ~16,800 MW — ~1 GW gap. If AG2 is correct, evening NL ramp is steeper (+1 GW less wind support at HE19-21) → HOUSTON_IMPORT P(binding) rises from 20-32% to 25-37%, supporting the NS spike scenario.
- Data vintage: all sources pre-DAM cutoff (D-1 10:00 CT = 2026-06-12 10:00 CT). Leakage rule: COMPLIANT.

---

*bess-optimizer | GKS_BESS_RN | D+1 flowday 2026-06-13 (Saturday)*
*Generated: 2026-06-12 07:30 CT cycle*
*Stack C — AS/Energy Mix | Base EV $5,966 | Probability-weighted $6,386*
