# GKS BESS — D+1 (2026-06-19) Optimal Revenue Stack

**생성**: 2026-06-18 07:30 CT | **작성자**: bess-optimizer
**DATA SOURCE**: PRODUCTION — Smartbidder (DA run 2026-06-18 07:00 CDT), market-analyst (Yes Energy + Enverus + AG2), congestion-analyst (Stage 0 heuristic)
**AS playbook prior**: 없음 (recommend_as_position.py 미존재 — 본 스케줄은 prior 없이 가격 view + SoC co-optimization으로 결정)
**자산**: GKS_BESS_RN (Great Kiskadee Storage) | 100 MW / 200 MWh | SoC 초기값: 10 MWh (보수적 가정, Tenaska PTP 미확인)
**Round-trip 효율**: 85% (충전 효율 적용: 100 MW × 1h = 85 MWh 충전, 방전은 1:1)
**금요일 (주말 진입)**: 산업 부하 소폭 감소 + 저녁 ramp HE19→HE21 +8.25 GW 지배적 신호

---

## Recommendation — Stack A (Primary)

### 전략 요약
- 충전: HE03 + HE04 (DA 최저가 $23.45/$24.58, 야간)
- 방전: HE19 부분 방전 40 MW (DA $39.05, SoC 보존) + HE20 전량 방전 100 MW (DA $47.12 피크)
- AS: NonSpin 88 MW HE01-18 (SoC 허용 범위), 저녁 NS/RegUp/ECRS/RRS co-offer HE19-23
- DA-RT 방향: P(DA>RT) HE20=0.660, HE19=0.654 → DA 우세 구간에서 DA 에너지 방전 채택
- Congestion 반영: HOUSTON_IMPORT_345 MEDIUM (25-35%) → HE19-22 GKS MCC +$5~+$12 → DA 방전 우위 지지. WEST_TO_NORTH LOW (10-16%) → HE22-24 충전/AS 보수적 접근.

### 시간별 스케줄 (Stack A)

| HE | Mode | Energy MW | NonSpin MW | RegUp MW | RRS MW | ECRS MW | RegDown MW | SoC 시작 | SoC 종료 | 비고 |
|----|------|-----------|------------|----------|--------|---------|------------|----------|----------|------|
| 01 | Hold | 0 | 20 | 0 | 0 | 0 | 0 | 10 | 10 | SoC=10, NS 20MW 한도 |
| 02 | Hold | 0 | 20 | 0 | 0 | 0 | 0 | 10 | 10 | SoC=10, NS 20MW 한도 |
| 03 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | 10 | 95 | DA $23.45 최저가 충전 |
| 04 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | 95 | 180 | DA $24.58 2위 저가 |
| 05 | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 180 | 180 | P(DA<RT)=0.637, AS 위주 |
| 06 | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 180 | 180 | |
| 07 | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 180 | 180 | |
| 08 | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 180 | 180 | P(DA<RT)=0.687 최고 |
| 09 | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 180 | 180 | |
| 10 | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 180 | 180 | Midday congestion watch |
| 11 | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 180 | 180 | |
| 12 | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 180 | 180 | |
| 13 | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 180 | 180 | DA $35.50, DA>RT spread |
| 14 | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 180 | 180 | P(DA>RT)=0.616 |
| 15 | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 180 | 180 | |
| 16 | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 180 | 180 | |
| 17 | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 180 | 180 | |
| 18 | Hold | 0 | 88 | 0 | 0 | 0 | 0 | 180 | 180 | Evening ramp 준비 |
| 19 | Discharge | +40 | 60 | 0 | 0 | 0 | 0 | 180 | 140 | 40MW 에너지 + 60MW NS co-offer |
| 20 | Discharge | +100 | 0 | 0 | 0 | 0 | 0 | 140 | 40 | DA $47.12 피크 전량 방전 |
| 21 | Hold | 0 | 80 | 12 | 0 | 0 | 0 | 40 | 40 | SoC=40, NS 80MW + RegUp 12MW |
| 22 | Hold | 0 | 80 | 0 | 0 | 12 | 0 | 40 | 40 | ECRS $4.14 최고 — 12MW |
| 23 | Hold | 0 | 80 | 0 | 12 | 0 | 0 | 40 | 40 | RRS overnight |
| 24 | Hold | 0 | 0 | 0 | 0 | 0 | 0 | 40 | 40 | AS 가격 미미 ($0.1~$0.3 수준) |

> SoC 주석: HE21-23에서 SoC=40 MWh 기준, NS 80 MW 30분 배포 시 40 MWh 필요 → 정확히 경계. NS가 실제 dispatch 호출될 경우 SoC=0이 될 수 있음. ERCOT NonSpin은 capacity 상품으로 통상 DA 정산 시 dispatch 미호출 → 보수적 가정으로 40 MWh 유지. RT dispatch 호출 시 RegUp/ECRS는 일부 포기.

---

## Stack A 예상 수익 계산

### DA Energy

| 항목 | MW | Price (DA) | Revenue |
|------|-----|-----------|---------|
| HE03 Charge | -100 | $23.45 | -$2,345.00 |
| HE04 Charge | -100 | $24.58 | -$2,458.00 |
| HE19 Discharge | +40 | $39.05 | +$1,562.00 |
| HE20 Discharge | +100 | $47.12 | +$4,712.00 |
| **DA Energy 합계** | | | **+$1,471.00** |

### AS Revenue (DA Forecasted)

| HE | Product | MW | Price ($/MWh) | Revenue |
|----|---------|-----|--------------|---------|
| 01 | NonSpin | 20 | $2.32 | $46.40 |
| 02 | NonSpin | 20 | $2.75 | $55.00 |
| 05 | NonSpin | 88 | $1.95 | $171.60 |
| 06 | NonSpin | 88 | $2.66 | $234.08 |
| 07 | NonSpin | 88 | $2.11 | $185.68 |
| 08 | NonSpin | 88 | $1.32 | $116.16 |
| 09 | NonSpin | 88 | $1.09 | $95.92 |
| 10 | NonSpin | 88 | $1.02 | $89.76 |
| 11 | NonSpin | 88 | $1.01 | $88.88 |
| 12 | NonSpin | 88 | $0.80 | $70.40 |
| 13 | NonSpin | 88 | $0.63 | $55.44 |
| 14 | NonSpin | 88 | $0.87 | $76.56 |
| 15 | NonSpin | 88 | $0.77 | $67.76 |
| 16 | NonSpin | 88 | $0.67 | $58.96 |
| 17 | NonSpin | 88 | $0.94 | $82.72 |
| 18 | NonSpin | 88 | $1.15 | $101.20 |
| 19 | NonSpin | 60 | $8.89 | $533.40 |
| 21 | NonSpin | 80 | $14.64 | $1,171.20 |
| 21 | RegUp | 12 | $5.01 | $60.12 |
| 22 | NonSpin | 80 | $14.06 | $1,124.80 |
| 22 | ECRS | 12 | $4.14 | $49.68 |
| 23 | NonSpin | 80 | $6.80 | $544.00 |
| 23 | RRS | 12 | $0.96 | $11.52 |
| **AS 합계** | | | | **$5,091.24** |

### Stack A 총계

| 수익원 | 금액 |
|-------|-----|
| DA Energy (방전 − 충전) | +$1,471.00 |
| AS (DA Forecasted) | +$5,091.24 |
| **Stack A 예상 총수익** | **+$6,562.24** |

> RT Energy 조정: DA>RT 우세 구간(HE19-20)이므로 RT buy-back 비용 최소로 가정 (DA 방전이 주도적). RT AS 정산은 포함 불가 (D+1 RT 미청산). 실제 RT 수익은 별도 정산.

---

## Top / Bottom Hours 식별

- **Top 2 DA Energy 방전**: HE20 ($47.12) → HE19 ($39.05). HE21 ($41.28)은 SoC 부족으로 전량 방전 포기, NS 우위 선택.
- **Bottom 2 충전**: HE03 ($23.45) → HE04 ($24.58). HE02 ($24.92)은 SoC 10 MWh로 충전 비효율.
- **RT Spike 잔류**: HE08 (P(DA<RT)=0.687 최고) — RT 가격이 DA 상회 가능성 가장 높음. 에너지 충전 대신 Hold + NS 88 MW로 AS 확보하며 RT 상승 포착 포기 (RT 매수포지션 없음).
- **AS 최고가 구간**: HE20 NS $15.37 → HE21 NS $14.64 → HE22 NS $14.06 → HE19 NS $8.89. HE21 RegUp $5.01, HE22 ECRS $4.14도 주목.

---

## DA-RT Spread 전략 분석

### Energy
- **신호**: P(DA>RT) HE14-22 = 0.607~0.660 (DA 지속 우세). DA-RT spread HE20 = +$7.32, HE19 = +$6.62.
- **채택**: DA 에너지 방전 HE19(40MW) + HE20(100MW). RT 상방 위험(HE19-22 congestion binding 시 RT LMP 급등) 일부 헷지 — HE19 partial discharge(40 MW)로 SoC 140 MWh 보존 후 HE20 전량 방전.
- **결론**: DA 우위 신호 강력. 방전 DA 위주.

### RRS
- DA $1.18(HE19)~$2.65(HE21) — 저녁 고가. RT 미청산이므로 DA RRS HE21에서 regup 대비 RRS 포기 (RegUp $5.01 > RRS $2.65 → HE21은 RegUp 우선).
- RRS 포함 시간: HE23 co-offer 12 MW (RRS $0.96, 잔여 capacity 활용).

### ECRS
- DA HE22 $4.14 (전 상품 중 최고) — ECRS HE22 12 MW 채택. congestion-analyst ECRS co-clearing 플래그 (HOUSTON_IMPORT P(binding)≥15%) 지지.
- HE21 ECRS $3.06 vs RegUp $5.01 → RegUp 우선. HE21은 RegUp 12 MW.

### Non-Spin
- **DA $8.89~$15.37 (HE19-22)**: 저녁 AS 수익의 핵심. SoC 보존(140 MWh 유지 후 HE20 방전)으로 HE21-22 full NS 확보가 핵심 결정.
- **HE01-18 NS 88 MW**: 저가이나 14시간 누적으로 $1,494. 수익 기반 역할.

---

## Congestion 시사점 반영

| Constraint | P(binding) | E[MCC] | 반영 여부 |
|-----------|------------|--------|---------|
| HOUSTON_IMPORT_345 HE19-22 | MEDIUM 25-35% | +$5~+$12 (unconditional) | 반영: DA 방전 HE19-20 채택. DA spread +$6.62/$7.32 + congestion 상방 → DA 전략 지지 |
| HOUSTON_SOUTH_MIDDAY_LOCAL HE10-12 | MEDIUM 18-28% | +$3~+$7 | 반영: HE10-12 충전 회피. 야간(HE03-04) 충전으로 대체 |
| WEST_TO_NORTH_345 HE22-24 | LOW 10-16% | -$1~-$3 | 반영: HE22-24 충전 비권고. NS 80 MW로 AS만 진행 (에너지 매수 없음) |

---

## Alternative — Stack B (조건부)

### 전략 요약
- 충전: HE03-04 동일 (-200 MW)
- 방전: **HE20만 100 MW** (HE19 에너지 방전 없음)
- HE19: NS 88 MW + RRS 12 MW (에너지 포기, AS 최대화)
- HE21-22: NS 88 MW + RegUp/ECRS co-offer (SoC=80 MWh 유지, 전량 capacity 제공)
- HE23: NS 88 MW + RRS 12 MW

### 전환 조건
- DAM 결과(~10:30 CT) 확인 후: HE20 DA 청산가 < $42 OR 아침 부하 예보가 Enverus 수준(75 GW 이하)으로 실현 시
- 금요일 산업 부하 감소가 market-analyst 하방 시나리오(Yes Energy 79.5GW → Enverus 75.4GW 방향) 확인 시

### Stack B 시간별 스케줄 (주요 변경점만)

| HE | Mode | Energy MW | NonSpin MW | RegUp MW | RRS MW | ECRS MW | SoC 시작 | SoC 종료 |
|----|------|-----------|------------|----------|--------|---------|----------|----------|
| 01 | Hold | 0 | 20 | 0 | 0 | 0 | 10 | 10 |
| 02 | Hold | 0 | 20 | 0 | 0 | 0 | 10 | 10 |
| 03 | Charge | -100 | 0 | 0 | 0 | 0 | 10 | 95 |
| 04 | Charge | -100 | 0 | 0 | 0 | 0 | 95 | 180 |
| 05~18 | Hold | 0 | 88 | 0 | 0 | 0 | 180 | 180 |
| 19 | Hold | 0 | 88 | 0 | 12 | 0 | 180 | 180 |
| 20 | Discharge | +100 | 0 | 0 | 0 | 0 | 180 | 80 |
| 21 | Hold | 0 | 88 | 12 | 0 | 0 | 80 | 80 |
| 22 | Hold | 0 | 88 | 0 | 0 | 12 | 80 | 80 |
| 23 | Hold | 0 | 88 | 0 | 12 | 0 | 80 | 80 |
| 24 | Hold | 0 | 0 | 0 | 0 | 0 | 80 | 80 |

### Stack B 예상 수익

| 수익원 | 금액 |
|-------|-----|
| DA Energy: HE03(-$2,345) + HE04(-$2,458) + HE20(+$4,712) | -$91.00 |
| AS HE01-18: ~$1,543 | +$1,543.00 |
| AS HE19: NS 88×$8.89 + RRS 12×$1.18 | +$796.48 |
| AS HE21: NS 88×$14.64 + RegUp 12×$5.01 | +$1,348.44 |
| AS HE22: NS 88×$14.06 + ECRS 12×$4.14 | +$1,286.96 |
| AS HE23: NS 88×$6.80 + RRS 12×$0.96 | +$609.92 |
| **Stack B 예상 총수익** | **+$5,546.80** |

> Stack B vs Stack A 차이: -$1,015. HE19 에너지 방전(40MW, +$1,562) 포기 대신 HE19 RRS 12MW(+$14.16) 추가. 조건부 전환 기준: 에너지 가격 > $15 하락 시 Stack A 우위 소멸.

---

## 예상 수익 요약

| 구분 | Stack A (권장) | Stack B (대안) |
|------|--------------|--------------|
| DA Energy net | +$1,471 | -$91 |
| AS (DA Forecasted) | +$5,091 | +$5,638 |
| **총수익** | **+$6,562** | **+$5,547** |
| 기준일 실적 (2026-06-15) | $7,995 (실제) | — |
| vs 2026-06-15 delta | -$1,433 (-17.9%) | -$2,448 (-30.6%) |

> 2026-06-15 대비 낮은 이유: 당일 RT Energy가 DA를 $20+ 상회했고(RT HE20 $71.73 실현), 오늘은 DA>RT 구조로 에너지 수익 구조가 다름. 금일 강점은 저녁 NS 급등($8.89~$15.37) — 1주 전($2.74 avg) 대비 4~6배 상승. Smartbidder benchmark 비교값은 pnl-manager 실적 수신 후 확인.

---

## 리스크 분석

1. **풍력 forecast bust (상방 리스크, RT spike)**: P(DA>RT) HE20=0.660 → 40%는 RT>DA 역전 가능. 실제 Enverus NL ramp +11,985 MW 실현 시 RT spike 발생, HE19-21 RT LMP $60+ 가능. 이 경우 Stack A 에너지 DA 방전이 손해 (RT가 더 높았을 것). 미티게이션: HE19 partial discharge(40 MW)로 SoC 140 MWh 보존 → RT spike 시 잔여 배터리는 RT market에서 가치 상승.

2. **NonSpin 미청산 리스크 (DA clearing 실패)**: Smartbidder NS DA Forecasted는 HE19-22 $8.89~$15.37이나 실제 DAM Non-Spin clearing price는 별개. 2026-06-15 실적에서 NS 88MW 전량 클리어 확인 → 구조적으로 시장 수요 있음. 그러나 당일 NS 경쟁 공급 증가 시 미청산 가능. 미티게이션: SoC 여유분으로 RT NS 입찰 병행 고려.

3. **RegUp/ECRS 미청산 (HE21-22)**: RegUp HE21 $5.01, ECRS HE22 $4.14는 비교적 고가이나 co-offer 12 MW는 소규모. 미청산 시 손실 없음 (commitment fee 없는 단순 offer).

4. **WEST_TO_NORTH_345 HE22-24 바인딩 (저확률, -$1~-$3 MCC)**: GKS 노드 RT LMP 하방 압력. HE22-24 에너지 방전이 없으므로 직접 손실 없음. NS 청산 후 dispatch 호출 시 RT energy 손실 발생 가능 — SoC 보존으로 대응.

5. **부하 하방 리스크 (금요일 + 기온 하락)**: Yes Energy 79.5 GW vs Enverus 75.4 GW. 만약 Enverus 기준으로 실현되면 HE20 DA energy price는 $42~$44로 하락 가능. Stack B 전환 기준 ($42 trigger) 설정.

---

## 2026-06-15 실적 대비 구조 비교

| 항목 | 2026-06-15 실제 | 오늘(Stack A) 예상 |
|------|-----------------|-----------------|
| 전략 | NS 88MW HE01-19 + RRS 60MW HE20-24 | NS 88MW HE01-18 + 에너지 방전 HE19-20 + NS 80MW HE21-23 |
| NonSpin 수익 | $5,282.90 | ~$4,330 |
| RRS/RegUp/ECRS 수익 | $1,539.60 | ~$121 + $60 + $50 = ~$231 |
| DA Energy net | +$1,059 | +$1,471 |
| RT Energy net | +$113 | (포함 불가 — D+1 미청산) |
| DART virtual | +$945.92 | dart-virtual-trader 영역 제외 |
| 총수익 | $7,995 | ~$6,562 (예상) |

> 오늘 NS가 당일($2.74 avg) 대비 훨씬 고가($8.89~$15.37)임에도 예상 총수익이 낮은 이유: 방전 시간대(HE19-20) NS co-offer를 포기하고 에너지 방전에 집중. 만약 에너지 DA 방전 포기하고 NS full 제공 시 AS만 ~$7,007이나 충전 비용 $4,803 차감 시 $2,204 — 에너지 방전이 필수.

---

*bess-optimizer | D+1 Stack for 2026-06-19 | Generated 2026-06-18 07:30 CT*
*AS playbook prior: NONE (recommend_as_position.py not available)*
*Data: PRODUCTION — Smartbidder DA run 2026-06-18 07:00 CDT, market-analyst 2026-06-19.md, congestion-analyst 2026-06-19.md*
