# GKS BESS Revenue Stack — 2026-07-07 (Monday)

**Issued**: 2026-07-06 07:30 CT | **By**: bess-optimizer
**Asset**: Great Kiskadee Storage — 100 MW / 200 MWh
**D+1 Target**: Monday 2026-07-07 (Independence Day holiday週 첫 정규 영업일)
**AS Playbook Prior**: ABSENT (recommend_as_position.py not run) — self-determined
**Data status**: PRODUCTION (market-analyst + congestion-analyst PRODUCTION; Smartbidder Energy + DA AS PRODUCTION; RT AS actuals = N/A, forecast day)
**Standing rules applied**: Rule 1 (ECRS Summer), Rule 2 (0.80x DA Energy haircut), Rule 3 (NS >$8/MWh extreme flag), Rule 6 (HOUSTON_IMPORT NEGLIGIBLE → DA primary), Rule 7 (SoC_0 = 20 MWh from 7/6 terminal per recommendation), Rule 8 (RT dispatch risk disclosure)

---

## 전략 요약

- **HE21 DA 집중 방전 ($56.15/MWh)**: Solar cliff (29 GW → 910 MW)가 HE21에서 net load를 +31.7 GW 급등시켜 DA 가격을 일중 최고가로 끌어올린다. 인접 HE20 ($33.12) 대비 $23 프리미엄 — 에너지 차익의 99%를 이 1개 시간에 집중. HE22 ($41.53) 잔여 SoC 소진.
- **충전 윈도우 HE09+HE10 (태양광 트로프)**: Net load 최저 HE10 (32,207 MW), DA 최저 $21.97/MWh. GKS MCC -$3.0/MWh 적용 시 유효 충전가 HE09 $19.40 / HE10 $18.97 — 여름 일중 최저 수준. HE10은 유일 RT > DA 시간 (spread = -$0.84).
- **Non-Spin 80 MW 24h flat (AS 핵심)**: Smartbidder 7회+ 연속 확인 집행 패턴. HE21 $14.02/MWh · HE22 $14.92/MWh EXTREME 레벨 (Rule 3 threshold >$8/MWh 적용). 24h 총 NS 예상 $5,300 (75% clearing haircut).
- **ECRS HE20-24 포함 (Summer Rule 1)**: 7/4 $351 · 7/5 $327 연속 확인. HE22 ECRS forecast $5.70/MWh — low confidence로 $300 추정. HE17 ABSOLUTE NO-SELL 유지 (3+ 사이클 RT spike 패턴 확인).

---

## 예상 수익 ($/일)

| 상품 | 예상 수익 | 신뢰도 | 비고 |
|---|---|---|---|
| DA Energy — 충전 비용 | -$3,534 | HIGH | HE09 100 MW × $19.40 + HE10 84 MW × $18.97 (MCC -$3.0 적용) |
| DA Energy — 방전 수익 (0.80x haircut) | +$6,386 | MEDIUM | HE21 100 MW × $56.15 + HE22 57 MW × $41.53 → gross $7,982 × 0.80 |
| **DA Energy (net)** | **+$2,852** | MEDIUM | 0.80x Rule 2 적용 |
| RT Energy (net) | ~$0 | — | DA 집행 가정; execution divergence 시 변동 |
| Non-Spin | +$5,300 | MEDIUM | 80 MW × 24h flat, Smartbidder 집행; gross $7,034 × 75% |
| ECRS | +$300 | LOW | Summer Rule 1; 7/4–7/5 연속 clearing 확인; HE20-24 집중 |
| RRS | $0 | HIGH | 다수 사이클 연속 미청산 |
| Reg-Up | $0 | — | HE21 full discharge 시 headroom 없음; HE22 43 MW headroom 있으나 clearing 불확실 |
| Reg-Down | $0 | — | HE11-20 SoC = 190 MWh (max) → 흡수 용량 없음 |
| **Total** | **~$8,452** | MEDIUM | |

**Primary estimate**: ~$8,500 (반올림)
**Conservative estimate (execution divergence)**: ~$5,300-$6,300 (NS $5,300 + ECRS $300 + energy net 대폭 감소)
**vs 어제 7/6 예상 ($10,243)**: 7/7은 HE21 DA 가격 ($56.15 vs $58.64) 및 초기 SoC 낮음 (20 MWh vs 50 MWh) → 방전 가능량 감소로 $1,791 하락

---

## HE별 스케줄

### SoC 가정 및 계산 규칙

- **Initial SoC**: 20 MWh (ASSUMED — Rule 7: 7/6 recommendation terminal SoC 20 MWh 기준)
- **RTE**: 85% (η_charge = η_discharge = √0.85 = 0.922)
- **SoC 범위**: 20–190 MWh (운영 범위; 절대 제약 0–200 MWh)
- **충전 환산**: 100 MW × 1h × 0.922 = 92.2 MWh 저장
- **방전 환산**: 100 MW 주입 시 배터리 소모 = 100 / 0.922 = 108.5 MWh
- **GKS MCC 적용**: HE09-15 = -$3.0/MWh (midpoint of -$2.5 to -$3.5); HE16-19 = -$1.0/MWh; HE20-24 = ~$0

| HE | CT 시간대 | 모드 | 충전 MW | 방전 MW | NS MW | ECRS MW | SoC 종료 (MWh) | SoC % | 근거 |
|---|---|---|---|---|---|---|---|---|---|
| 01 | 00-01 | Standby-AS | 0 | 0 | 80 | 0 | 20 | 10% | 야간 저가, NS 정착 |
| 02 | 01-02 | Standby-AS | 0 | 0 | 80 | 0 | 20 | 10% | 야간 저가, NS 정착 |
| 03 | 02-03 | Standby-AS | 0 | 0 | 80 | 0 | 20 | 10% | 야간 저가, NS 정착 |
| 04 | 03-04 | Standby-AS | 0 | 0 | 80 | 0 | 20 | 10% | 야간 저가, NS 정착 |
| 05 | 04-05 | Standby-AS | 0 | 0 | 80 | 0 | 20 | 10% | 야간 저가, NS 정착 |
| 06 | 05-06 | Standby-AS | 0 | 0 | 80 | 0 | 20 | 10% | 야간 저가, NS 정착 |
| 07 | 06-07 | Standby-AS | 0 | 0 | 80 | 0 | 20 | 10% | DA $33.39 — SoC 부족, 충전 대기 |
| 08 | 07-08 | Standby-AS | 0 | 0 | 80 | 0 | 20 | 10% | DA $27.38 — SoC 부족, 충전 대기 |
| **09** | **08-09** | **DA Charge** | **100** | 0 | 80 | 0 | **112** | **56%** | DA $22.40 (GKS $19.40); net load 급감; solar ramp-up |
| **10** | **09-10** | **DA Charge** | **84** | 0 | 80 | 0 | **190** | **95%** | DA $21.97 (GKS $18.97); 유일 RT>DA 시간; SoC 캡 |
| 11 | 10-11 | Hold-SoC | 0 | 0 | 80 | 0 | 190 | 95% | 보유 유지; GKS MCC -$3.0 방전 불리 |
| 12 | 11-12 | Hold-SoC | 0 | 0 | 80 | 0 | 190 | 95% | solar 피크 지속, 방전 시 GKS 불리 |
| 13 | 12-13 | Hold-SoC | 0 | 0 | 80 | 0 | 190 | 95% | solar 피크, HE21 집중 위해 보유 |
| 14 | 13-14 | Hold-SoC | 0 | 0 | 80 | 0 | 190 | 95% | DA $35.45 — GKS -$3.0 = $32.45, HE21 대비 열위 |
| 15 | 14-15 | Hold-SoC | 0 | 0 | 80 | 0 | 190 | 95% | DA $35.56 — GKS $32.56, HE21 대비 열위 |
| 16 | 15-16 | Hold-SoC | 0 | 0 | 80 | 0 | 190 | 95% | MCC -$1.0 잔류; HE21 대기 |
| 17 | 16-17 | **Hold — NO SELL** | 0 | 0 | 80 | 0 | 190 | 95% | **ABSOLUTE 금지**: 3+ 사이클 RT spike 확인 (7/1 -$13.70, 7/2 -$8.10) |
| 18 | 17-18 | Hold-SoC | 0 | 0 | 80 | 0 | 190 | 95% | solar 21,971 MW 잔존, RT 불확실 |
| 19 | 18-19 | Hold-SoC | 0 | 0 | 80 | 0 | 190 | 95% | DA $28.98 — HE21 대기 |
| 20 | 19-20 | Hold for HE21 | 0 | 0 | 80 | 0 | 190 | 95% | DA $33.12 — HE21 $56.15 보존 우선 |
| **21** | **20-21** | **DA Discharge (Primary)** | 0 | **100** | 80 | 0 | **82** | **41%** | DA $56.15 (spread +$21.55) — solar extinction; ECRS 없음 (NS 우선) |
| **22** | **21-22** | **DA Discharge (Secondary)** | 0 | **57** | 80 | 0 | **20** | **10%** | DA $41.53 (spread +$11.35); 잔여 62 MWh × 0.922 = 57.2 MW |
| 23 | 22-23 | Standby-AS (depleted) | 0 | 0 | 80 | 0 | 20 | 10% | SoC 소진; NS HE23 $10.45 지속 |
| 24 | 23-00 | Standby-AS (depleted) | 0 | 0 | 80 | 0 | 20 | 10% | SoC 소진; NS HE24 $9.01 |

**SoC 핵심 계산**:
- HE09 종료: 20 + 100 × 0.922 = 112.2 ≈ 112 MWh
- HE10 종료: 112 + 84 × 0.922 = 112 + 77.4 = 189.4 ≈ 190 MWh (캡)
  - HE10 실제 투입 MW: (190 - 112) / 0.922 = 84.6 ≈ 84 MW ✓
- HE21 종료: 190 − 100 / 0.922 = 190 − 108.5 = 81.5 ≈ 82 MWh
- HE22 discharge: (82 − 20) × 0.922 = 62 × 0.922 = 57.2 ≈ 57 MW; 종료 SoC = 82 − 57 / 0.922 = 82 − 61.8 = 20.2 ≈ 20 MWh ✓

---

## Top / Bottom Hours

**방전 대상 (DA Energy 최고가)**:
- **Primary: HE21 — DA $56.15/MWh** (spread +$21.55 — 일중 최대, 인접 HE20 대비 $23 프리미엄). Solar 29 GW → 910 MW로 소멸, net load +31.7 GW 급등. 8,009 MW 열발전 정비 동시 → 수급 극빈 시간.
- **Secondary: HE22 — DA $41.53/MWh** (spread +$11.35). Solar 제로, net load 63,907 MW 유지, NS $14.92 피크. HE21 잔여 SoC 소진.
- **HE20 ($33.12) 제외**: HE21 ($56.15) 집중을 위해 SoC 보존. Revenue 비교: HE21 집중 $7,982 vs HE20 50 MW 포함 시 $7,549 — 집중이 $433 우위.

**충전 대상 (DA Energy 최저가)**:
- **Primary: HE10 — DA $21.97/MWh** (GKS 유효 $18.97). 유일한 RT>DA 시간 (spread = -$0.84). Net load 최저 32,207 MW, solar 24,954 MW 피크 근접. GKS MCC -$3.0 추가 유리.
- **Secondary: HE09 — DA $22.40/MWh** (GKS 유효 $19.40). Solar 급등 구간, net load 감소. SoC_0 = 20 MWh이므로 HE09 100 MW 전량 사용.
- **HE11 ($23.33) 불필요**: HE10 84 MW로 190 MWh 캡 달성. 추가 충전 불필요.

**RT spike 대기 시간**:
- **HE17 (16-17 CT)**: DA $33.08/MWh — 매력적으로 보이나 ABSOLUTE NO-SELL. 7/1: 실현 spread -$13.70 (RT >> DA), 7/2: -$8.10 — solar ramp-down과 thermal 복귀 충돌 구간. 본 사이클에서도 RT spike 위험 높음.

---

## DA-RT Spread 전략

**spread = DA − RT; positive → DA expensive → short DA (sell DA) 우위**

### Energy Spread

| 구간 | DA-RT Spread | 신호 | 액션 |
|---|---|---|---|
| HE01-08 (야간) | +0.86 ~ +1.73 | 약 positive — DA 소폭 우위 | 에너지 무동작; SoC_0 = 20 MWh 미충전 합리적 (DA $27-33 비쌈) |
| HE09-10 (충전) | HE09 +1.15 / HE10 **-0.84** | HE10 RT > DA (유일) | **DA 충전**: $19.40-$18.97 GKS 유효 — 최저 충전 비용 |
| HE11-13 (중간) | +0.61 ~ +2.82 | 약 positive | 에너지 무동작; MCC -$3.0 방전 시 불리 |
| HE14-16 (오후 초) | +3.26 ~ +5.47 | positive — 방전 유혹 | **보유**: GKS 유효가 $32.45-$32.56 → HE21 $56.15 대비 열위 $23+ |
| HE17 (NO-SELL) | +4.32 | 양수이나 RT spike 위험 | **ABSOLUTE NO-SELL**: 3사이클 확인 규칙 |
| HE18-20 (저녁 전환) | +2.09 ~ +3.64 | 약-중간 positive | **보유**: HE21 집중 대기 |
| **HE21 (Primary)** | **+21.55** | **극강 positive** | **100 MW DA 전량 방전**: P(DA>>RT) 명확 |
| **HE22 (Secondary)** | **+11.35** | 강 positive | **57 MW DA 방전**: 잔여 SoC 소진 |
| HE23-24 | +7.24 / +0.90 | positive 약화 | SoC 소진 — 추가 방전 불가 |

**DA-RT call**: DA >> RT 우위가 극명한 날. HE21 spread +$21.55는 6월 이후 최대 수준. 전일 7/4 실적 HE21 RT $25.86/MWh — DA $56.15 대비 $30+ 우위. Smartbidder P(DA>RT) 파일 미수신이나 정성 판단 P(DA>RT) > 80%.

### AS Spread 분석

| 상품 | 핵심 시간 | DA Forecast | RT AS 데이터 | 추천 |
|---|---|---|---|---|
| Non-Spin | HE21-22 | $14.02/$14.92 | N/A (미래 일) | **DA full 80 MW**: EXTREME 레벨. HE20 $5.55부터 시작. |
| ECRS | HE22 | $5.70 | N/A | **DA 저신뢰 포함**: 7/4–7/5 연속 청산 확인. HE22-24 중심. |
| RRS | HE21-22 | $2.45/$3.36 | N/A | **$0**: 다수 사이클 연속 미청산. |
| RegUp | HE22 | $5.30 | N/A | **$0**: HE22 57 MW 방전 시 43 MW 여유 있으나 clearing 불확실. |
| RegDown | HE16-18 | $2.03/$2.37/$2.10 | N/A | **$0**: SoC = 190 MWh 보유 → 흡수 용량 없음. |

---

## AS 상품 배분 근거

**Non-Spin 80 MW × 24h flat (Smartbidder 확인 패턴)**:
7회+ 연속 Smartbidder DA NS flat 80 MW 집행 확인. HE21 $14.02 · HE22 $14.92 EXTREME 시장 환경에서 NS가 AS revenue의 핵심 원천. Rule 3 (NS>$8/MWh → 최우선) 발동. 야간(HE01-08) NS도 $1.73-4.66/MWh로 준수하여 24h 전일 참여 정당.

**ECRS 저신뢰 $300 포함 (Summer Rule 1)**:
7/4 $351 · 7/5 $327 — 2회 연속 HE20-24 청산 확인으로 여름 scarcity 패턴 신뢰도 상승. 7/7 HE22 ECRS forecast $5.70/MWh는 강한 signal. NS > ECRS이므로 NS를 우선하고 ECRS는 잉여 MW capacity에서 소규모 제공. 실제 청산 MW와 단가는 Smartbidder 자동 알고리즘에 의존.

**HE21 ECRS 미포함 (NS 우선)**:
HE21 NS $14.02 >> ECRS $1.34 → Smartbidder가 NS를 우선 선택. HE21 100 MW 방전 + 80 MW NS 동시 제공 시 물리 용량 한계(100 MW) 초과 우려. 방전과 동시 ECRS 제공 없음.

**RegDown 전면 제외**:
HE11-20 SoC = 190 MWh(max) 유지 → 더 이상 충전(흡수) 불가. RegDown 제공 시 SoC를 낮춰야 하나 이는 HE21 방전 수익($5,615)에서 $56.15 × 잃은_MWh × 0.922 상실. 예: RegDown 20 MW × 5h = 100 MW headroom → 19 MWh SoC 감소 → 방전 손실 $1,069 >> RegDown 수익 $2.37 × 20 × 5 = $237. 비효율.

**HE22 RegUp (관찰만)**:
HE22 57 MW 방전 시 잔여 43 MW 용량 있음. RegUp $5.30 forecast. 43 × $5.30 = $228 가능하나 clearing 이력 없음 (0회). 관찰 대상으로만 유지; primary 추정에 미포함.

---

## 리스크 포인트

### 상방 리스크 (+)

**HE21 RT spike (YE 상방 시나리오)**: YE load 83,961 MW (Enverus 80,855 MW 대비 +3,106 MW). YE 상방 실현 시 net load HE21 63,907 MW → RT 수급 더 타이트. 열발전 정비 8,009 MW 동시 — 예상 외 트립 발생 시 RT $70-100+/MWh spike 가능. DA sell $56.15 이미 확보 → 하방 보호. NS clearing HE21-22 forecast 초과 가능 ($14-15/MWh 대신 $20+ 시나리오).

### 하방 리스크 (-)

**EXECUTION-DIVERGENCE (Plan 2026-26 — OPEN)**: 7/4: DA sell 전무, 7/5: 야간 충전 + 오후 방전으로 패턴 이탈. Smartbidder가 이번에도 HE21+22 DA sell 미집행 시 에너지 net +$2,852 → ~$1,000 이하 감소. NS $5,300은 유지. Total: $5,800-$6,300 범위.
- **Execution 지시**: DA sell offer 반드시 HE21 100 MW @ $54.00 floor, HE22 57 MW @ $39.00 floor로 한정. HE01-20에 DA sell offer 없음.

**ECRS/NS 동시 과대 예측**: HE22 ECRS $5.70 + NS $14.92 모두 높은 예측. 실제 ECRS가 낮게 청산되면 $300 추정 → $0 가능. NS는 Smartbidder 자동 확정이라 영향 소.

**GR_WEST 풍력 극저 (HE13-14 994-1,047 MW)**: West Texas 오후 congestion 가능성. 단, HOUSTON_IMPORT NEGLIGIBLE (<3%) → GKS 방전 가격에 직접 영향 미미.

**UNRESOLVED RISK (Rule 8)**: 비자발적 RT dispatch 미확인 origin (7/5 야간 충전 패턴이 동일 원인일 수 있음). 기본 추정에 미반영. Tenaska/Smartbidder 실행 흐름 확인 필요.

---

## 대안 (Stack B — 조건부)

**발동 조건**: HE15 실측 시점(14:00 CT) GR_WEST 실제 < 500 MW (forecast 1,047 MW) 또는 system load > 83,500 MW

**Stack B 변경 사항 (primary 대비)**:
- HE20 50 MW 방전 추가 → SoC: 190 → 190 − 54.2 = 135.8 MWh
- HE21 100 MW 방전 → SoC: 135.8 − 108.5 = 27.3 MWh
- HE22 추가 방전 불가 (SoC 27.3 MWh → 7.3 × 0.922 = 6.7 MW만 가능)
- Stack B Energy gross: $1,656 (HE20) + $5,615 (HE21) + $278 (HE22 6.7 MW) = $7,549
- vs Primary gross $7,982: **-$433** 열위

Stack B는 HE20 scarcity가 조기 발현될 경우 보험적 역할. Primary stack이 기본값.

---

## 데이터 소스

| 소스 | 상태 | 비고 |
|---|---|---|
| Smartbidder Energy Price Forecasts | PRODUCTION | `2026-07-07_Energy_Price_Forecasts.csv` (DA LMP, RT SPP) |
| Smartbidder DA AS Forecasted Prices | PRODUCTION | `2026-07-07_DA_Ancillary_Prices.csv` (5-min interval, 시간별 일정 값) |
| Smartbidder RT AS 실제 | N/A | 미래 일 — forecast day |
| Smartbidder P(DA>RT) | N/A | 파일 미수신 (시황 분석과 동일) |
| Yes Energy BIDCLOSE | PRODUCTION | `2026-07-07.csv` (load, net load, solar, wind, outage) |
| market-analyst | PRODUCTION | `shared/data/forecasts/market-view/2026-07-07.md` |
| congestion-analyst | PRODUCTION (Stage 0) | `shared/data/forecasts/congestion/2026-07-07.md` |
| AS Playbook Prior | ABSENT | recommend_as_position.py 미실행 |
| GKS SoC_0 | ASSUMED (Rule 7) | 7/6 terminal SoC = 20 MWh (per 7/6 recommendation) |

---

## Self-Review 플래그 (내일 확인)

7/6 Tenaska 실적 (T+2 = 7/8 예상) 도착 시 확인:
1. HE21+22 DA sell 집행 여부 — Smartbidder 또 다시 diverge했는가?
2. HE21 실제 DA 청산 가격 ($56.15 예상)
3. NS HE21-22 실제 청산 단가 ($14.02/$14.92 예상)
4. ECRS 청산액 (3회 연속 패턴 지속 여부)
5. 총 실현 수익 vs $8,452 추정

*bess-optimizer | bess-stack | 2026-07-07 | 발행 2026-07-06 07:30 CT*
