# GKS BESS — D+1 2026-07-19 Optimal Revenue Stack

**Produced**: 2026-07-18 (daily cycle)  
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh / 85% round-trip efficiency  
**Data status**: PRODUCTION — all inputs fetched 2026-07-18T12:10:36Z  
**SoC init assumption**: 0 MWh (Tenaska data unavailable — conservative)  
**Day type**: Sunday (WEPEAK HE07–22)  
**AS playbook**: ABSENT (`shared/data/forecasts/as-playbook/` not populated)

---

## Recommendation (Primary) — Stack C: Energy Arbitrage + AS Overlay + RT Tail Capture

| HE | Mode | Energy MW | DA/RT | RegUp | RegDown | RRS | ECRS | NonSpin | Exp $/MWh or $/MW-hr |
|---|---|---|---|---|---|---|---|---|---|
| 01 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | — |
| 02 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | — |
| 03 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | — |
| 04 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | — |
| 05 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | — |
| 06 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | — |
| 07 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | — |
| 08 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | — |
| 09 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | — |
| **10** | **Charge** | **-100** | **DA** | 0 | 0 | 0 | 0 | 0 | **-$12.48 (net of MCC)** |
| **11** | **Charge** | **-100** | **DA** | 0 | 0 | 0 | 0 | 0 | **-$12.38 (net of MCC)** |
| **12** | **Top-off** | **-36** | **DA** | 0 | 0 | 0 | 0 | 0 | **-$14.24 (net of MCC)** |
| 13 | Hold | 0 | — | 0 | 0 | 0 | 0 | 80 | $0.45 cap |
| 14 | Hold | 0 | — | 0 | 0 | 0 | 0 | 80 | $0.47 cap |
| 15 | Hold | 0 | — | 0 | 0 | 0 | 0 | 80 | $0.42 cap |
| 16 | Hold | 0 | — | 0 | 0 | 0 | 0 | 80 | $0.37 cap |
| 17 | Hold | 0 | — | 0 | 0 | 0 | 0 | 80 | $0.37 cap |
| 18 | Hold | 0 | — | 0 | 0 | 0 | 0 | 80 | $0.52 cap |
| 19 | Hold | 0 | — | 0 | 0 | 0 | 0 | 80 | $1.17 cap |
| **20** | **Hold** | 0 | — | 0 | 0 | 0 | 0 | **80** | **$4.22 cap** |
| **21** | **Discharge** | **+100** | **DA** | 0 | 0 | 0 | 0 | 0 | **$34.71 (with MCC uplift)** |
| **22** | **NS Capacity** | 0 | — | 0 | 0 | 0 | 0 | **100** | **$6.46 cap ($4.85 eff 0.75x)** |
| **23** | **Discharge** | **+100** | **RT** | 0 | 0 | 0 | 0 | 0 | **$31.28 (RT forecast)** |
| 24 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | — |

**SoC trace**: 0 → 0 (HE01-09) → 85 (HE10) → 170 (HE11) → ~200 (HE12) → 200 (HE13-20, hold) → 100 (HE21) → 100 (HE22, NS hold) → 0 (HE23)

---

## Top / Bottom Hours

**Top 2 DA discharge (revenue)**:
- HE21: DA $34.21/MWh — net-load ramp peak (+18,538 MW YE ramp HE18→21), post-sunset, P(DA>RT)=0.621 — primary discharge
- HE20: DA $29.93/MWh — evaluated but passed; NS at $4.22/MW-hr is better marginal use of SoC-capacity given HE23 RT opportunity

**Bottom 2 DA charge (cost)**:
- HE11: DA $15.38/MWh (DA minimum) — deepest solar belly, NL trough 27,418 MW
- HE10: DA $15.48/MWh — secondary solar belly

**RT tail capture**:
- HE23: P(DA<RT)=0.613, RT forecast $31.28, spread DA-RT = -$2.72 — strong RT lean; hold HE23 for RT dispatch

**NS premium window**:
- HE22: Non-Spin $6.46/MW-hr — highest AS price of day; capacity-only play enabled by holding 100 MWh SoC from HE21 partial discharge

---

## DA-RT Spread Strategy

**Energy — DA primary, RT tail**:

| Window | DA-RT Spread | P(DA>RT) | Regime | Decision |
|---|---|---|---|---|
| HE10-11 (charge) | -$1.47 to -$1.69 | 0.531-0.543 | RT > DA | Charge DA — lock in DA buy price, favorable for charging cost |
| HE21 (discharge) | +$2.19 | 0.621 | DA > RT (strongest) | Discharge DA — highest probability DA premium this cycle |
| HE22 | -$2.12 | 0.567 (DA<RT=0.612) | RT > DA | Do NOT submit DA energy offer; hold SoC for NS + HE23 RT |
| HE23 (discharge) | -$2.72 | P(DA<RT)=0.613 | RT > DA (strong) | Discharge RT — expect $31.28 vs DA $28.56, $272 incremental |

Signal interpretation: HE20-21 = moderate-to-strong DA advantage (P(DA>RT) 0.61-0.62). HE22-23 = clear RT reversal. This is a classic Sunday summer duck-curve + evening wind ramp structure — DA peaks sharply at solar fade then RT catches up and overtakes as wind builds.

**Non-Spin — DA preferred over RT across all AS windows**: RT AS prices are blank (forward date, expected). DA NS prices are the bid target. No RT AS overlay.

**AS product selection rationale**:
- Non-Spin vs RRS/ECRS: HE20-23 NS prices ($4.22-$6.46) dominate RRS ($0.39-$1.18) and ECRS ($0.71-$1.47) by 4-6x. NS is the priority AS product for the peak/post-peak window.
- RegUp excluded: RegUp prices ($0.30-$2.29) are modest, and prior-cycle learnings (2026-07-17 section 8-b) flagged RegUp inclusion as high risk/reward ratio (3.2% at HE20). Pending T+2 Tenaska confirmation of clearing pattern, RegUp is excluded per Rule 4 trigger.
- RegDown excluded: SoC = 200 MWh during HE15-20 (RegDown elevated hours) — fully charged, cannot absorb further. No RegDown viable.

---

## GKS MCC / Congestion Adjustment on Charge Economics

**Source**: congestion-analyst (Stage 0 provisional, MODERATE-HIGH direction confidence, LOW magnitude confidence)

| Hour | Hub DA ($/MWh) | GKS MCC (central) | Effective GKS Charge Cost | Range |
|---|---|---|---|---|
| HE10 | $15.48 | -$3.00 | **$12.48/MWh** | $10.98–$12.48 |
| HE11 | $15.38 | -$3.00 | **$12.38/MWh** | $10.88–$12.38 |
| HE12 | $16.74 | -$2.50 | **$14.24/MWh** | $12.24–$14.24 |

**MCC driver**: Finding 7 (HOUSTON_SOUTH_MIDDAY_LOCAL) — solar surplus at NL trough 27,418 MW (HE10) depresses GKS nodal LMP below hub. Direction: HIGH confidence. Magnitude: LOW confidence (Stage 0 heuristic PTDF).

**Effective energy arbitrage spread (per MWh discharged)**:
- Weighted effective charge cost: ($12.48×100 + $12.38×100 + $14.24×36) / 236 = $12.69/MWh input
- Adjusted for 85% efficiency: $12.69 / 0.85 = **$14.93/MWh per discharge MWh**
- HE21 effective discharge price: $34.21 + $0.50 (EV congestion uplift HE20-22) = **$34.71/MWh**
- **Net spread: $34.71 - $14.93 = $19.78/MWh discharged** (vs $16.06/MWh without MCC adjustment)
- MCC benefit adds ~$3.72/MWh to the economic spread — material for a 2-hour BESS

**Without MCC**: spread $16.06/MWh → gross energy profit ~$3,212 (200 MWh × $16.06)
**With MCC central**: spread $19.78/MWh → gross energy profit ~$3,956 (200 MWh × $19.78)
**MCC incremental benefit**: +$744 (central estimate, direction reliable, magnitude ±50%)

---

## Expected Revenue

### Revenue Build (Primary Recommendation)

**A. DA Energy**

| Transaction | Volume | Price | Revenue |
|---|---|---|---|
| Buy HE10 (DA charge) | 100 MWh | $15.48 | -$1,548 |
| Buy HE11 (DA charge) | 100 MWh | $15.38 | -$1,538 |
| Buy HE12 (DA top-off) | 36 MWh | $16.74 | -$603 |
| Sell HE21 (DA discharge) | 100 MWh | $34.21 | +$3,421 |
| **DA energy net** | | | **-$268** |

**B. RT Energy**

| Transaction | Volume | Price | Revenue |
|---|---|---|---|
| Sell HE23 (RT discharge) | 100 MWh | $31.28 (forecast) | +$3,128 |
| **RT energy net** | | | **+$3,128** |

**C. GKS MCC Adjustment (central estimate)**

| Component | Amount |
|---|---|
| Charge MCC benefit HE10-11: 200 MWh × $3.00 | +$600 |
| Charge MCC benefit HE12: 36 MWh × $2.50 | +$90 |
| Discharge MCC uplift HE21: 100 MWh × $0.50 EV | +$50 |
| **MCC net** | **+$740** |

**D. Non-Spin AS (DA, 0.75x haircut applied to HE20+)**

| Hours | MW | Price | Haircut | Revenue |
|---|---|---|---|---|
| HE13 | 80 | $0.45 | 1.00x | $36 |
| HE14 | 80 | $0.47 | 1.00x | $38 |
| HE15 | 80 | $0.42 | 1.00x | $34 |
| HE16 | 80 | $0.37 | 1.00x | $30 |
| HE17 | 80 | $0.37 | 1.00x | $30 |
| HE18 | 80 | $0.52 | 1.00x | $42 |
| HE19 | 80 | $1.17 | 1.00x | $94 |
| HE20 | 80 | $4.22 | 0.75x | $253 |
| HE22 | 100 | $6.46 | 0.75x | $485 |
| **AS total** | | | | **$1,042** |

### Summary

| Component | Amount |
|---|---|
| DA energy net | -$268 |
| RT energy (HE23) | +$3,128 |
| GKS MCC benefit (central) | +$740 |
| Non-Spin AS (0.75x HE20+) | +$1,042 |
| **Total expected** | **+$4,642** |

**Range**: $3,900 (bear — wind overperforms, HE21 DA -$4, RT HE23 at DA price) to $5,200 (bull — MCC at -$4.5 bear/charge, HE23 RT beats forecast).

**vs Smartbidder benchmark (estimated — pure energy HE10-11 charge / HE21+22 DA discharge)**:
- Estimated benchmark: ~$3,250 (energy arb only, hub prices)
- Primary recommendation: +$4,642
- Expected delta vs benchmark: **+$1,392 (+43%)**
- Key sources of outperformance: HE22 NS ($485) + HE23 RT vs HE22 DA ($272 incremental) + MCC benefit ($740 if not in Smartbidder pricing) + NS overlay HE13-20 ($557)

**vs 7-day moving avg**: No settled benchmark available (Tenaska data DEGRADED since 2026-05-21). Reference only: 2026-07-14 actual was -$528 total. Today's recommendation is structurally more favorable (deeper NL trough for charging, higher peak DA for discharge).

---

## Key Scenario Comparison

| Stack | Structure | Expected Revenue | Best Case |
|---|---|---|---|
| **A (Primary — Stack C)** | HE10-11 DA charge + HE21 DA + HE22 NS + HE23 RT | **$4,642** | Wind misses, HE21 DA holds, NS clears |
| B (Energy-heavy) | HE10-11 DA charge + HE20+21 DA discharge | ~$3,250 | Wind overperforms, HE21 drops $4 |
| C (AS-heavy) | HE10-11 DA charge + HE21 DA + NS HE22-24 (no HE23 energy) | ~$3,800 | NS deployment occurs at HE22-24 RT |

Primary (Stack A) dominates unless HE21 DA drops below ~$28/MWh (wind scenario) or HE23 RT significantly undershoots forecast.

---

## Risks

**1. Wind forecast divergence — PRIMARY RISK**
- Yes Energy avg 9,902 MW vs AG2 12,471 MW (+26% gap)
- If AG2 wind materializes: HE21 DA could drop $3–5 → $29–31/MWh
- Impact: energy revenue -$300 to -$500; NS overlay and HE23 RT become more valuable as compensation
- Trigger for stack switch to B: if real-time GR_WEST wind > 5,500 MW by HE19 CT, consider re-routing to HE20+21 DA discharge energy-heavy

**2. HE23 RT realization risk**
- RT forecast $31.28 carries uncertainty; actual could clear near DA ($28.56)
- P(DA<RT) = 0.613 — moderate confidence
- Downside if RT undershoots: lose $272 per 100 MWh vs DA alternative
- This risk is bounded; HE23 DA is the floor

**3. Non-Spin HE22 deployment risk**
- If NS is deployed at HE22 (10-min activation, est. 15–25% probability for Sunday summer peak): BESS dispatches energy at RT HE22 ($30.40 forecast), SoC → 0, HE23 discharge becomes unavailable
- Expected outcome: $646 capacity + $3,040 RT energy at HE22 = $3,686 (vs base case of $485 NS + $3,128 HE23 RT = $3,613)
- Deployment actually improves HE22-23 combined marginally (+$73); no downside from deployment

**4. SOUTH_HOUSTON_IMPORT congestion — MODERATE**
- P=18-28% binding HE20-22; conditional shadow price +$2.5–4.0/MWh at GKS
- Upside if binding: discharge MCC uplift increases from $50 EV to $250–400
- Not a downside risk to primary strategy

**5. MCC direction vs magnitude**
- Charge MCC direction is HIGH confidence (Finding 7 active), magnitude LOW (Stage 0 heuristic)
- Central -$3.0/MWh adds $690 benefit; if magnitude is zero, total revenue drops ~$690
- Bear case: MCC = 0 → total $3,902

**6. SoC initialization uncertainty**
- Assuming SoC = 0 MWh (Tenaska unavailable). If actual SoC is 50-100 MWh (battery not fully cycled yesterday), charging volumes can be reduced and HE09 or HE12 becomes redundant
- Upside: lower charge cost per MWh if we need fewer charging hours

---

## Alternative (Conditional)

**Stack B — Energy-Heavy, wind overperforms**

Trigger: Real-time GR_WEST wind > 5,500 MW by HE18 CT, OR if DA clearing at HE21 comes in below $30/MWh.

| HE | Mode | Energy MW | DA/RT | NonSpin |
|---|---|---|---|---|
| HE10 | Charge | -100 | DA | 0 |
| HE11 | Charge | -100 | DA | 0 |
| HE12 | Top-off | -36 | DA | 0 |
| HE13-19 | Hold | 0 | — | 80 |
| HE20 | Discharge | +100 | DA | 0 |
| HE21 | Discharge | +100 | DA | 0 |
| HE22-24 | Idle | 0 | — | 0 |

Expected revenue Stack B (base): ~$3,250 (energy) + $302 (NS HE13-19) = ~$3,550.
Use if HE21 DA price expected to drop significantly before 10:00 CT DAM clearing.

---

## Assumptions and Data Quality

| Item | Value | Source | Quality |
|---|---|---|---|
| DA energy prices | Smartbidder forecast (run 06:58 CT 07-18) | Smartbidder | PRODUCTION |
| RT energy prices | Smartbidder LMP5 forecast | Smartbidder | PRODUCTION (forecast) |
| DA AS prices | Smartbidder forecast | Smartbidder | PRODUCTION |
| RT AS prices | Not available (forward date) | — | N/A |
| Load / net load | Yes Energy / Enverus / AG2 | Multiple | PRODUCTION |
| GKS MCC | congestion-analyst Stage 0 PTDF heuristic | congestion-analyst | Direction HIGH, magnitude LOW |
| SoC init | 0 MWh (assumed) | None (Tenaska degraded) | ASSUMED |
| Prior cycle actuals | Not available (Tenaska IP whitelist failure) | None | DEGRADED |
| RegUp exclusion | Rule 4 applied (pattern: not clearing, 3.2% E/R ratio) | prior learnings | APPLIED |

**Round-trip efficiency**: 85% (Smartbidder model standard; Tenaska HSL/PMin unverifiable this cycle).

---

*bess-optimizer | reports/daily/bess-stack/2026-07-19.md | PRODUCTION*  
*T+2 Tenaska settlement for 2026-07-19 expected arrival: 2026-07-21. Self-review to be written in memory/bess-optimizer/learnings/2026-07-19.md.*
