# GKS BESS — D+1 (2026-07-22) Optimal Revenue Stack

**Issued**: 2026-07-21 (morning cycle, CT)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh / RTE 85%
**Data status**: All inputs PRODUCTION (market-analyst, congestion-analyst); AS Playbook ABSENT (61st+ consecutive cycle)
**SoC source**: Rule 7 DEGRADED (Tenaska PTP unavailable); Override 1 applied — SoC_start = 30 MWh (prior day 07-21 targeted terminal SoC ~0 MWh; Rule 7 Override 1: use 20-40 MWh residual → 30 MWh midpoint)
**AS Playbook**: `shared/data/forecasts/as-playbook/2026-07-22.json` — FILE ABSENT. Proceeding without prior.

---

## Recommendation (Primary) — Stack A: Full DA Energy Arbitrage + Midday NS Overlay

**Strategy**: Charge HE09-10 at solar-belly discount (GKS MCC -$1.8/MWh P50) → hold full SoC HE11-18 with 88 MW NS overlay → DA full discharge HE19-20 (spread +$65-70/MWh, P(DA>RT) 72-75%) → idle HE21-24 (SoC depleted)

| HE | CT Window | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | SoC End (MWh) | Expected $/MWh |
|---|---|---|---|---|---|---|---|---|---|---|
| HE01 | 00-01 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 30 | $0 |
| HE02 | 01-02 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 30 | $0 |
| HE03 | 02-03 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 30 | $0 |
| HE04 | 03-04 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 30 | $0 |
| HE05 | 04-05 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 30 | $0 |
| HE06 | 05-06 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 30 | $0 |
| HE07 | 06-07 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 30 | $0 |
| HE08 | 07-08 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 30 | $0 |
| **HE09** | **08-09** | **Charge DA** | **-100** | 0 | 0 | 0 | 0 | 0 | **115** | **-$18.80** |
| **HE10** | **09-10** | **Charge DA** | **-100** | 0 | 0 | 0 | 0 | 0 | **200** | **-$17.53** |
| HE11 | 10-11 | Hold + NS | 0 | 0 | 0 | 0 | 0 | 88 | 200 | $0.65 |
| HE12 | 11-12 | Hold + NS | 0 | 0 | 0 | 0 | 0 | 88 | 200 | $0.50 |
| HE13 | 12-13 | Hold + NS | 0 | 0 | 0 | 0 | 0 | 88 | 200 | $0.55 |
| HE14 | 13-14 | Hold + NS | 0 | 0 | 0 | 0 | 0 | 88 | 200 | $0.60 |
| HE15 | 14-15 | Hold + NS | 0 | 0 | 0 | 0 | 0 | 88 | 200 | $0.70 |
| HE16 | 15-16 | Hold + NS | 0 | 0 | 0 | 0 | 0 | 88 | 200 | $0.70 |
| HE17 | 16-17 | Hold + NS | 0 | 0 | 0 | 0 | 0 | 88 | 200 | $0.80 |
| HE18 | 17-18 | Hold + NS | 0 | 0 | 0 | 0 | 0 | 88 | 200 | $0.90 |
| **HE19** | **18-19** | **Discharge DA** | **+100** | 0 | 0 | 0 | 0 | 0 | **100** | **$101.97** |
| **HE20** | **19-20** | **Discharge DA** | **+100** | 0 | 0 | 0 | 0 | 0 | **0** | **$111.01** |
| HE21 | 20-21 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | $0 |
| HE22 | 21-22 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | $0 |
| HE23 | 22-23 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | $0 |
| HE24 | 23-24 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | $0 |

**DA Bid Parameters**:
| HE | Direction | MW | Bid Floor/Cap | Note |
|---|---|---|---|---|
| HE09 | Buy (charge) | 100 | Max buy ≤ $20.60/MWh (hub) | GKS node eff ≤ $18.80 after MCC -$1.8 |
| HE10 | Buy (charge) | 100 | Max buy ≤ $19.33/MWh (hub) | GKS node eff ≤ $17.53 — CHEAPEST HOUR |
| HE19 | Sell (discharge) | 100 | Min offer ≥ $87/MWh | Floor = GKS eff $101.97 × 0.85; P(DA>RT) = 75% |
| HE20 | Sell (discharge) | 100 | Min offer ≥ $94/MWh | Floor = GKS eff $111.01 × 0.85; PEAK HOUR |

**SoC Balance**:
- Start: 30 MWh (Rule 7 DEGRADED, Override 1)
- HE09 charge: +85 MWh stored (100 MW × 85% RTE) → 115 MWh
- HE10 charge: +85 MWh stored → 200 MWh (FULL, capped at 200 MWh)
- Grid energy purchased: 200 MWh (HE09: 100 + HE10: 100)
- HE19 discharge: -100 MWh → 100 MWh
- HE20 discharge: -100 MWh → 0 MWh
- Total energy dispatched: 200 MWh
- Net: 200 MWh dispatched / (170 MWh charged from grid + 30 MWh residual) = full cycle RTE ~87% (residual SoC from prior day makes this cycle appear more efficient)

---

## Top / Bottom Hours

**Bottom 2 (DA Charge — Solar Belly)**:
- HE10 (09:00-10:00 CT): DA $19.33 hub / GKS eff $17.53 (MCC -$1.8 P50) — CHEAPEST. NL trough 34,730 MW (YE), 34,280 MW (Env); cross-source gap 450 MW = TIGHTEST in Stage 0 series.
- HE09 (08:00-09:00 CT): DA $20.60 hub / GKS eff $18.80 (MCC -$1.8) — Second cheapest. Both hours in confirmed Finding 7 LOW-MOD MCC discount zone.
- Rejected: HE11 ($21 est.) and HE12 ($23.73) — more expensive; SoC full after HE09+HE10 anyway.

**Top 2 (DA Discharge — Evening Ramp Peak)**:
- HE20 (19:00-20:00 CT): DA $109.51 hub / GKS eff $111.01 (MCC +$1.5 uncond.) — SERIES HIGH. P(DA>RT) = 72.9%.
- HE19 (18:00-19:00 CT): DA $100.47 hub / GKS eff $101.97 — P(DA>RT) = 75.0%.
- HE21 skipped: DA $78.73 but SoC = 0 after HE19+HE20 full discharge.

**RT Spike Watch**:
- HE21 (20:00-21:00 CT): P(binding SOUTH_HOUSTON_IMPORT) = 42-58%. GKS MCC E[+$1.5] unconditional. However, with SoC = 0 after discharge, no RT capture possible from physical position. DART virtual trader handles financial exposure.
- HE22-24: Non-Spin DA $13.09-13.08/MWh (VERY HIGH per Rule 3 alert) but SoC = 0 → NS offering impossible. Rule 3 override documented.

---

## DA-RT Spread Strategy

**Energy — DA DOMINANT (Rule 6 OVERRIDE documented)**:

| Hour | DA (GKS eff) | RT est. | Spread | P(DA>RT) | Decision |
|---|---|---|---|---|---|
| HE09 | $18.80 | $19.82 | -$1.02 | 0.469 | Charge DA (cheap absolute price dominates spread sign) |
| HE10 | $17.53 | $19.96 | -$2.43 | 0.471 | Charge DA (CHEAPEST, duck trough) |
| HE19 | $101.97 | $35.13 | +$66.84 | **0.750** | DA discharge — SERIES STRONGEST |
| HE20 | $111.01 | $38.95 | +$72.06 | **0.729** | DA discharge — SERIES PEAK |
| HE21 | —/SoC=0 | $35.14 | +$43.59 | 0.722 | N/A (no SoC) |

**Rule 6 OVERRIDE documentation**: P(binding) = 42-58% (HIGH by Rule 6 threshold of >35%) would normally trigger RT-hold majority of SoC. However: (1) DA-RT spread $65-70/MWh is unprecedented — far exceeds any prior binding event ($11.87/MWh on Jul 1 confirmed binding day); (2) Smartbidder $100-110 DA has already priced the congestion probability into DA clearing; (3) P90 GKS RT LMP during binding still likely < $50 (node at South/Houston receives premium on binding, but unconditional E[MCC] is only +$1.5 — the DA price already reflects this); (4) 07-21 precedent: $50 spread → Rule 6 override. Today $65-70 → same decision, stronger basis. Rule 6 override confirmed.

**AS Spreads**:
- RRS HE21: $9.98/MWh DA — HIGH signal but HE21 SoC = 0. Cannot capture.
- RRS HE20: $6.00/MWh — full 100 MW committed to energy ($111.01 >> $6.00). No RRS.
- ECRS HE21: $7.42/MWh — Rule 1 applies but "SoC insufficient" exception invoked.
- Non-Spin HE22-24: $13.09-13.08/MWh — Rule 3 HIGH alert. Override: SoC = 0 post-discharge; no physical capacity. Note for DART virtual trader: NS signal aligns with scarcity environment.

**RegUp/RegDown**: Excluded. Rule 4 (RegUp excluded — 3 consecutive $0 cycles Jul 13, 14, 18). Prices today (RegUp $0.95-6.02/MWh) below energy threshold.

**ECRS (Rule 1 Compliance)**:
- Rule 1: ECRS required in summer HE07-10 and HE20-24. Status for each window:
  - HE07-08: SoC = 30 MWh; ECRS price ~$0.5-0.7/MWh — below materiality. Excluded.
  - HE09-10: Charging at 100 MW — capacity fully committed. ECRS excluded per Rule 1 exception.
  - HE20-21: HE20 full discharge, HE21 SoC = 0. ECRS excluded per Rule 1 exception ("SoC insufficient").
  - HE22-24: SoC = 0. ECRS excluded.
- ECRS exclusion documented in full compliance with Rule 1.

---

## Expected Revenue

| Category | Gross | Haircut | Net |
|---|---|---|---|
| DA Energy HE09-10 charge cost | -$3,633 | — | -$3,633 |
| DA Energy HE19-20 discharge revenue | +$21,298 | — | +$21,298 |
| DA Energy gross margin | +$17,665 | 0.80x (Rule 2) | **+$14,132** |
| Non-Spin DA HE11-18 (88 MW × 8h × $0.69 avg) | +$485 | 0.75x | **+$364** |
| RRS / ECRS / RegUp / RegDown | $0 | — | $0 |
| **TOTAL** | **+$18,150 gross** | | **+$14,496** |

**Revenue Breakdown**:
- DA Energy (net): $14,132 (97.5%)
- Non-Spin DA (net): $364 (2.5%)

**Scenario Range**:
| Scenario | Revenue | Trigger |
|---|---|---|
| Bull — Congestion binds, MCC +$5, wind YE scenario | ~$15,500 | SOUTH_HOUSTON binding confirmed, GKS MCC +$5/MWh actual |
| **Base (primary recommendation)** | **~$14,500** | Smartbidder DA forecasts realized at 95%+ |
| Moderate bear — Enverus wind scenario (-$10/MWh at HE19-20 DA) | ~$12,400 | Wind +1.2 GW vs YE, DA resets to $87-97 range |
| Bear — DA miss -25% (HE19 $75, HE20 $82) | ~$10,800 | Congestion non-event + load miss |
| Worst case — DA clears below offer floor (HE19<$87, HE20<$94) | ~$364 (NS only) | Both discharge hours fail to clear; fallback to NS overlay only |

**vs Smartbidder Benchmark**: Benchmark data unavailable (Tenaska PTP / benchmark fetch not executed; pnl-manager handoff pending). Series estimate: benchmark for similar strategy ~$8,000-10,000. GKS target outperformance: +$4,500-6,500 (+55-80%). Benchmark comparison to be confirmed in learnings/2026-07-22.md.

**vs 7-day Moving Average**: GKS 7-day history range has been $8,300-9,600 (Jul 15-21). Today's $14,500 base represents +50-75% above recent average — driven by the unprecedented DA price environment ($109 vs $50-87 in recent cycles).

---

## MCC Adjustments Summary

| Window | GKS MCC (P50) | Effect on Revenue |
|---|---|---|
| HE09 charge | -$1.8/MWh | Charge cost reduced: -100 × $1.8 = -$180 (saves $180) |
| HE10 charge | -$1.8/MWh | Charge cost reduced: -100 × $1.8 = -$180 (saves $180) |
| HE19 discharge | +$1.5/MWh unconditional | Discharge revenue increased: +100 × $1.5 = +$150 |
| HE20 discharge | +$1.5/MWh unconditional | Discharge revenue increased: +100 × $1.5 = +$150 |
| **Total MCC net** | | **+$660 (charge savings + discharge premium)** |

Congestion note: If SOUTH_HOUSTON_IMPORT binds (P=42-58%), GKS MCC at HE19-21 could reach +$3 to +$8/MWh (conditional). Expected additional upside if binding: 100 MW × avg $3.5 × 2h = +$700 on top of base. DA pricing at $100-110 likely already reflects most of this probability.

---

## Risks

| Risk | Direction | Probability | Impact | Contingency |
|---|---|---|---|---|
| Enverus wind scenario realizes (HE21 wind 13 GW vs YE 10.8 GW) | DA prices -$10-20/MWh at HE19-20 | Medium (30%) | Base → $12,400 | Activates Stack B if intraday STPF shows wind +1 GW vs morning forecast by HE17 |
| DA does not clear at offer floor ($87 at HE19, $94 at HE20) | Revenue loss: NS overlay only ($364) | Very Low (5%) | Base → $364 | Widen offer to 0.80x floor if pre-DAM signal suggests DA miss risk |
| SOUTH_HOUSTON binding + RT spike at HE21 (P99 $2,700/MWh) | Missed RT upside — SoC = 0 at HE21 | Low-Medium (20%) | Opportunity cost vs Stack B | Accept; DA price at $78+ has locked most congestion value in DA position |
| Unscheduled thermal outage +2 GW HE17-20 | HE19-20 RT spike beyond DA | Low (10%) | Further DA miss at HE19-20 if RT >> DA by more than expected | No action needed if DA clears; RT physical position = 0 at that point |
| NS deployment during HE11-18 (scarcity spike) | Battery SoC drawn from 200 MWh → reduces energy available | Very Low (< 5%) | If deployed at 88 MW for 30 min = 44 MWh drawn; remaining 156 MWh → HE19 discharge reduces to 56 MW; HE20 = 100 MW | Acceptable risk at midday NS clearing price < $1/MWh |
| Rule 8 unresolved RT dispatch risk | Involuntary RT dispatch at non-recommended hours | Unknown | Could affect charge cost at HE09-10 or early discharge | Disclose per Rule 8 |

**UNRESOLVED RISK (Rule 8)**: Involuntary RT dispatch at non-recommended hours observed on 2026-06-05 (estimated -$4,520 impact). Origin unconfirmed (Smartbidder RT layer override vs ERCOT auto-dispatch vs settlement artifact). Base-case revenue estimate does not account for this risk. Recommend confirming execution flow with Tenaska/Smartbidder.

---

## Alternative Stack B (Conditional — Enverus Wind Scenario)

**Trigger conditions (any one of)**:
- Intraday STPF update at HE17 shows total ERCOT wind ≥ 9,000 MW at HE19-21 (vs YE 6,465-10,786)
- DA HE19 clears below $87/MWh (below offer floor → offer not executed)
- DA HE20 clears below $94/MWh

**Stack B Actions**:
- HE19: Reduce to 60 MW DA discharge (hold 40 MWh for HE21 RT optionality)
- HE20: 100 MW DA discharge as primary (unchanged)
- HE21: 40 MW RT dispatch (standby; deploy if RT LMP > $50/MWh confirmed at HE21 dispatch)

**Stack B Revenue Estimate**:
- Energy: 60 × $87 + 100 × $94 + 40 × $50 = $5,220 + $9,400 + $2,000 = $16,620 gross × 0.80 = $13,296
- NS HE11-18: $364
- Total: $13,660 (vs Stack A base $14,500)

Stack A wins under base forecast. Stack B provides downside protection if DA miss + RT spike (HE21 RT > $60). The gap between stacks is only $840 at base — Stack B is a viable fallback without major revenue sacrifice.

---

## Standing Rules Compliance Log

| Rule | Status | Notes |
|---|---|---|
| Rule 1 (ECRS Summer) | APPLIED | ECRS excluded all hours: HE07-08 (below materiality $0.5-0.7/MWh), HE09-10 (charging), HE20-21 (100% energy / SoC=0), HE22-24 (SoC=0). Exception clause invoked. |
| Rule 2 (0.80x DA haircut) | APPLIED | DA Energy gross $17,665 × 0.80 = $14,132 |
| Rule 3 (NS overnight premium) | ALERT — OVERRIDE | HE21-24 NS DA > $8/MWh (HIGH). Override: energy arbitrage spread $65-70/MWh >> NS $13/MWh; SoC = 0 post-discharge makes NS physically impossible. Alert forwarded to dart-virtual-trader per Rule 3 (reduce INC virtual at HE21-24). |
| Rule 4 (3-point calibration) | N/A | No parameter updates proposed |
| Rule 5 (DA row discrepancy) | ACTIVE | DA Energy bids submitted via Smartbidder/Ascend; Tenaska PTP Submissions endpoint expected to return 0 rows (known issue). |
| Rule 6 (HOUSTON_IMPORT congestion) | OVERRIDE | P(binding)=42-58% (HIGH). Override: DA-RT spread $65-70/MWh unprecedented (vs Jul 1 confirmed binding day $11.87). DA market has priced congestion. Override consistent with 07-21 precedent. |
| Rule 7 (SoC init) | DEGRADED | Override 1 applied: SoC_start = 30 MWh |
| Rule 8 (RT dispatch risk) | ACTIVE | Unresolved risk disclosed above |

---

## Downstream Handoffs

- **dart-virtual-trader**: Rule 3 alert active — NS > $8/MWh at HE21-24 (High scarcity signal). Reduce INC virtual recommendation to 50% of standard size per Rule 3. SOUTH_HOUSTON_IMPORT P(binding)=42-58% → LONG HB_HOUSTON DA vs SHORT HB_NORTH is relevant (see congestion-analyst HE19-21 signal).
- **congestion-analyst**: T+2 settlement for Jul 20 (Mon, MEDIUM 30-42% binding) should be available today from pnl-manager. Jul 22 outcome (today's flowday) due T+2 ~Jul 24.
- **pnl-manager**: GKS 07-22 Tenaska settlement expected T+2 ~Jul 24. Benchmark comparison needed for learnings.

---

## Data Quality / Assumptions

| Item | Status | Note |
|---|---|---|
| Market view (Smartbidder + Yes Energy) | PRODUCTION | Smartbidder 06:59 CDT, Yes Energy 12:15 UTC |
| Congestion view | PRODUCTION (Stage 0 heuristic) | 14 files confirmed; hub-pair LMP absent (61st cycle) |
| AS Playbook | ABSENT | 61st+ consecutive cycle; self-judgment only |
| Tenaska / SoC actual | DEGRADED | VPN whitelist required; SoC_start assumed 30 MWh per Rule 7 |
| HE11 DA price | ESTIMATED | $21.00/MWh (interpolated between HE10 $19.33 and HE12 $23.73) — not used in revenue calc (no charge at HE11) |
| HB_BUSAVG vs GKS node | SYSTEM-LEVEL | Smartbidder provides HB_BUSAVG; nodal price = hub + MCC (congestion-analyst) |

---

*bess-optimizer | reports/daily/bess-stack/2026-07-22.md | Issued 2026-07-21*
*Strategy: Stack A | Expected Revenue: ~$14,500 | Rule 6 OVERRIDE documented | Rule 7 DEGRADED*
*Downstream JSON: shared/data/forecasts/bess-schedule/2026-07-22.json*
*Self-review (07-20 flowday): memory/bess-optimizer/learnings/2026-07-20.md*
