# GKS BESS — D+1 (2026-07-23) Optimal Revenue Stack

**Issued**: 2026-07-22 (morning cycle, CT) | **Bidding deadline**: 10:00 CT today
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh / RTE 85%
**Status**: STRATEGIC BENCHMARK — NOT OPERATIONALLY COUPLED. Expected Revenue = benchmark under recommendation; GKS actual follows Smartbidder "Mount Blue Sky with Virtuals, RTC Version."
**Data status**: All inputs PRODUCTION (market-analyst, congestion-analyst, Smartbidder CSVs — vintage 06:56-06:57 CDT Jul 22)
**SoC assumption**: 50 MWh at HE01 (inferred from task context; Tenaska PTP unavailable — Rule 7 DEGRADED)
**AS Playbook**: `shared/data/forecasts/as-playbook/2026-07-23.json` — FILE ABSENT. Proceeding without prior.

---

## Optimization Reasoning (Step-by-Step)

**Day character**: Moderate summer day. DFW 97°F (-6°F vs Jul 22). Wind +2.3 GW vs yesterday — compressed spike risk. DA avg $34.87, RT avg $29.00. DA-RT spread positive all 24 hours (+$0.36 to +$24.17). No scarcity event expected; evening ramp is duck-curve-driven, not emergency-driven.

**Key structural finding — HE21 vs HE22 trade-off**:
To capture HE22 AS (Non-Spin $12.24, ECRS $10.06), we would need SoC > 0 entering HE22, which requires sacrificing HE21 full discharge. Marginal value of holding 1 MW at HE21 for HE22:
- Gain: $58.57 (HE22 energy) or $12.24 (HE22 Non-Spin) per MW
- Cost: $64.60 (HE21 energy foregone) per MW
- Net at HE22 energy: $58.57 - $64.60 = -$6.03/MW (holding SoC costs more than it gains)
- Net at HE22 AS: $12.24 - $64.60 = -$52.36/MW (far worse)
- Conclusion: Full discharge at HE20-21 is optimal. No SoC preserved for HE22.

**Night AS strategy (HE01-08, SoC = 50 MWh)**:
Non-Spin is the dominant product in all hours ($1.67-$8.17/MW vs ECRS $0.75-$1.24/MW). With 50 MWh SoC, max unconstrained upward AS = 50 MW. Offer is tapered conservatively to reduce expected deployment call and consequent extra charging cost:
- HE01-02: 50 MW NS (value > $6.50/MW; high priority to capture)
- HE03-05: 30 MW NS (reduce deployment exposure as value falls below $4/MW)
- HE06-08: 20 MW NS (diminishing returns; thin offering only)

**Afternoon idle rationale (HE12-19)**:
SoC = 200 MWh → zero charging headroom → RegDown impossible. NS/ECRS at HE12-19 are $0.17-0.55/MW — below materiality. IDLE is optimal.

**Discharge window confirmation**:
HE20 $64.80 and HE21 $64.60 are the highest DA hours of the day. P(DA>RT) = 74.3% for both. Full 100 MW × 2 hours = 200 MWh dispatched. SoC exhausted by end of HE21.

---

## Recommendation (Primary) — Stack A: DA Energy Arbitrage + Night NS Overlay

| HE | CT Window | Mode | Energy MW | NonSpin MW | ECRS MW | RRS MW | RegUp MW | RegDown MW | DA $/MWh | SoC End MWh | Hour Rev |
|----|-----------|------|----------:|----------:|-------:|-------:|--------:|----------:|----------:|------------:|----------:|
| HE01 | 00-01 | AS | 0 | 50 | 0 | 0 | 0 | 0 | $33.18 | 50 | +$409 |
| HE02 | 01-02 | AS | 0 | 50 | 0 | 0 | 0 | 0 | $29.59 | 50 | +$339 |
| HE03 | 02-03 | AS | 0 | 30 | 0 | 0 | 0 | 0 | $27.90 | 50 | +$117 |
| HE04 | 03-04 | AS | 0 | 30 | 0 | 0 | 0 | 0 | $28.89 | 50 | +$102 |
| HE05 | 04-05 | AS | 0 | 30 | 0 | 0 | 0 | 0 | $28.72 | 50 | +$114 |
| HE06 | 05-06 | AS | 0 | 20 | 0 | 0 | 0 | 0 | $31.83 | 50 | +$58 |
| HE07 | 06-07 | AS | 0 | 20 | 0 | 0 | 0 | 0 | $34.55 | 50 | +$69 |
| HE08 | 07-08 | AS | 0 | 20 | 0 | 0 | 0 | 0 | $30.05 | 50 | +$33 |
| HE09 | 08-09 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | $22.99 | 50 | $0 |
| **HE10** | **09-10** | **Charge DA** | **-100** | 0 | 0 | 0 | 0 | 0 | **$20.40** | **135** | **-$2,040** |
| **HE11** | **10-11** | **Charge DA** | **-77** | 0 | 0 | 0 | 0 | 0 | **$21.21** | **200** | **-$1,633** |
| HE12 | 11-12 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | $23.48 | 200 | $0 |
| HE13 | 12-13 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | $26.69 | 200 | $0 |
| HE14 | 13-14 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | $32.96 | 200 | $0 |
| HE15 | 14-15 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | $34.00 | 200 | $0 |
| HE16 | 15-16 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | $33.72 | 200 | $0 |
| HE17 | 16-17 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | $33.37 | 200 | $0 |
| HE18 | 17-18 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | $32.28 | 200 | $0 |
| HE19 | 18-19 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | $45.46 | 200 | $0 |
| **HE20** | **19-20** | **Discharge DA** | **+100** | 0 | 0 | 0 | 0 | 0 | **$64.80** | **100** | **+$6,480** |
| **HE21** | **20-21** | **Discharge DA** | **+100** | 0 | 0 | 0 | 0 | 0 | **$64.60** | **0** | **+$6,460** |
| HE22 | 21-22 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | $58.57 | 0 | $0 |
| HE23 | 22-23 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | $45.46 | 0 | $0 |
| HE24 | 23-00 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | $32.23 | 0 | $0 |

**SoC Balance**:
- HE01 start: 50 MWh
- HE10 charge: -100 MW drawn from grid → 85 MWh stored → SoC: 50 → 135
- HE11 charge: -77 MW drawn from grid → 65 MWh stored → SoC: 135 → 200 (full, capped)
- Total grid energy purchased: 177 MWh (100 + 77)
- HE20 discharge: -100 MWh → SoC: 200 → 100
- HE21 discharge: -100 MWh → SoC: 100 → 0
- Total energy dispatched: 200 MWh
- Effective RTE this cycle: 200 MWh out / 177 MWh in = 113% apparent (initial 50 MWh SoC subsidizes cycle)
- Pure charging RTE (new energy stored): 150 MWh stored / 177 MWh purchased = 84.7% ≈ 85% spec

**DA Bid Parameters**:
| HE | Direction | MW | Price Floor/Cap | Note |
|----|-----------|----|-----------------|----|
| HE10 | Buy (charge) | 100 | Max buy ≤ $20.40 | Cheapest DA hour; solar trough |
| HE11 | Buy (charge) | 77 | Max buy ≤ $21.21 | Top-off to SoC=200 |
| HE20 | Sell (discharge) | 100 | Min offer ≥ $55/MWh | $64.80 × 0.85 RTE floor = $55.08 |
| HE21 | Sell (discharge) | 100 | Min offer ≥ $55/MWh | $64.60 × 0.85 = $54.91; P(DA>RT)=74% |

---

## Top / Bottom Hours

**Bottom 2 (DA Charge — Solar Belly)**:
- HE10 (09:00-10:00 CT): DA $20.40 — DAILY LOW. Net load trough 33,791 MW (YE). Solar at early ramp peak. GKS MCC negligible (-$0 to -$0.5, Stage 0 LOW). Best charging hour of the day.
- HE11 (10:00-11:00 CT): DA $21.21 — Second cheapest. Used for top-off (77 MW).
- Rejected: HE09 $22.99 (more expensive than HE10-11, marginally), HE12 $23.48 (higher still).

**Top 2 (DA Discharge — Evening Peak)**:
- HE20 (19:00-20:00 CT): DA $64.80 — DAILY HIGH. Duck curve peak beginning. P(DA>RT) = 74.3%.
- HE21 (20:00-21:00 CT): DA $64.60 — Near-tied for daily high. RT forecast $46.91 (Smartbidder), DA-RT spread +$17.69 — strongly DA-favorable.

**HE22 — NOT captured (SoC exhausted)**:
- DA $58.57, Non-Spin $12.24, ECRS $10.06 at HE22 are compelling in isolation.
- Cannot be captured: $58.57 energy (or $12.24 AS) per MW < $64.60 HE21 foregone per MW.
- Any SoC withheld from HE21 costs more than it gains at HE22 regardless of whether used for energy or AS.

**RT Spike Monitoring**:
- HE21 (20:00-21:00 CT): P(DA>RT) = 74.3% but RT $46.91 forecast already elevated. Wind +2.3 GW vs yesterday reduces spike risk materially. Physical position is fully DA-committed; if RT spikes above $64.60 at HE21, no additional RT upside from physical position.

---

## DA-RT Spread Strategy

**Spread rule**: DA-RT spread = DA − RT. Positive = DA expensive = short DA (sell DA, buy RT back).

**Energy — DA DOMINANT all hours**:

| Hour | DA ($/MWh) | RT est. ($/MWh) | Spread | P(DA>RT) | Decision |
|------|-----------|----------------|--------|----------|---------|
| HE10 | $20.40 | $19.35 | +$1.05 | 62.2% | Charge DA (cheapest absolute; positive spread = DA slightly expensive but buying at lowest cost) |
| HE11 | $21.21 | $20.49 | +$0.72 | 63.7% | Charge DA (top-off; positive spread manageable) |
| HE19 | $45.46 | $31.24 | +$14.22 | 75.5% | Hold SoC; do not discharge here — HE20-21 are better by +$19/MWh |
| HE20 | $64.80 | $41.40 | +$23.40 | 74.3% | DA full discharge — STRONGEST VALUE |
| HE21 | $64.60 | $46.91 | +$17.69 | 74.3% | DA full discharge — tied highest DA |
| HE22 | $58.57 | $34.40 | +$24.17 | 75.3% | Idle (SoC = 0); highest DA-RT spread but physically inaccessible |

**AS Spreads at HE22 (Reference only — cannot access)**:
- ECRS: $10.06 DA vs minimal RT → would be DA-favorable. Physically blocked by SoC=0.
- Non-Spin: $12.24 DA — similarly blocked.
- Note for dart-virtual-trader: HE22 spread +$24.17 combined with NS $12.24 creates scarcity signal aligned with virtual INC opportunities.

**AS Products during NS window (HE01-08)**:
- Non-Spin DA all 8 hours — no meaningful DA-RT AS spread analysis (DA AS clearing is deterministic day-ahead; RT AS is separate real-time market signal).
- Non-Spin dominates ECRS at all HE01-08 hours by factor of 5-8x per MW.

---

## Expected Revenue

| Category | Gross | Haircut | Net Estimate |
|----------|-------|---------|-------------|
| DA Energy — Charge cost (HE10-11) | -$3,673 | — | -$3,673 |
| DA Energy — Discharge revenue (HE20-21) | +$12,940 | — | +$12,940 |
| DA Energy gross margin | +$9,267 | 0.80× (Rule 2) | **+$7,414** |
| Non-Spin DA (HE01-08) | +$1,241 | none (capability payment) | **+$1,241** |
| ECRS / RRS / RegUp / RegDown | $0 | — | $0 |
| **TOTAL BASE** | | | **+$8,655** |

**Scenario Range**:
| Scenario | Revenue | Trigger |
|----------|---------|---------|
| Bull — no RT imbalance, DA executes at 100% | ~$10,508 | Perfect execution; Rule 2 haircut not incurred |
| **Base (primary)** | **~$8,655** | Standard Rule 2 haircut applied; NS clears as forecast |
| Moderate bear — wind +1.4 GW Enverus scenario | ~$7,000 | DA HE20-21 falls to $55-59; NS unchanged |
| Bear — DA misses both discharge hours | ~$1,241 | Both HE20-21 offers fail to clear; NS only |

**vs Jul 22 recommendation**: Jul 22 = $14,496 base (DA HE19-20 at $100-111/MWh). Today = $8,655 base ($64-65/MWh peak). Compression of -$5,841 (-40%) consistent with temperature relief (-6°F) and wind increase (+2.3 GW).

**vs Smartbidder benchmark (NS 80 MW flat pattern estimate)**:
Smartbidder "Mount Blue Sky" estimated approach: NS 80 MW × $3.50 avg × 24h + HE14-22 DA discharge. Rough estimate for Jul 23 conditions: ~$6,000-7,500.
Recommendation delta: +$1,155 to +$2,655 vs benchmark estimate (+15-35%). Benchmark comparison to be confirmed in learnings/2026-07-23.md when T+2 Tenaska data arrives (~Jul 25).

---

## Congestion Adjustment (Stage 0, LOW weight)

| Window | E[MCC at GKS, P50] | Effect |
|--------|-------------------|--------|
| HE10-11 (charge) | $0 to -$0.5/MWh | Charge cost slightly reduced; E[savings] = $0-$77 |
| HE20-21 (discharge) | +$0 to +$0.4/MWh unconditional | Discharge slightly premium; E[gain] = $0-$80 |
| HE22 (idle, SoC=0) | N/A | No physical position |

SOUTH_HOUSTON_IMPORT P(binding) = 10-16% (LOW, down from 42-58% on Jul 22). If binding at HE18-21: unconditional E[MCC] ≈ +$0.4/MWh, conditional E[MCC|binding] = +$20-35/MWh. Upside if binding while we still have SoC: HE19 is idle (SoC=200) but discharge is at HE20-21 — binding during HE20-21 would improve effective prices. P50 MCC impact is negligible.

Net congestion adjustment: +$0 to +$157 (P50 = $0, P90 = +$157). Not included in base.

---

## Risks

| Risk | Direction | Probability | P50 Revenue Impact | Note |
|------|-----------|-------------|-------------------|------|
| Enverus wind +1.4 GW materializes | DA HE20-21 -$5-10/MWh | 30% | -$1,000 to -$2,000 | Stack B trigger: DA < $55 |
| NS not clearing in DA | Lose $1,241 AS | 15% | -$1,241 | Unlikely at $8.17-6.78 in HE01-02 |
| RT spike at HE21-22 (wind bust) | Missed upside; fully DA-committed | 15% | 0 (opportunity cost only) | Jul 21 precedent: RT $96 spike |
| Rule 2 haircut worse than 20% | RT imbalance > expected | 20% | -$500 to -$1,500 | Jul 13 observed -64.6% haircut |
| SOUTH_HOUSTON_IMPORT binds HE20-21 | MCC upside +$20-35/MWh conditional | 10-16% | +$400 to +$700 (upside) | LOW binding probability Jul 23 |
| NS called in HE01-02 (50 MWh SoC depleted) | Extra charge needed HE10-12 | 20-25% per hour | -$200 to -$400 extra charge cost | Extra charge at $21-23/MWh |

---

## Alternative Stack B (Conditional — Wind Upside or DA Miss)

**Trigger (any one)**:
1. Intraday STPF at HE17 shows ERCOT wind ≥ 11,000 MW at HE19-21 (vs YE 9,043 avg; Enverus 10,418 avg)
2. DA HE20 clears below $55/MWh (offer floor not met)
3. DA HE21 clears below $55/MWh

**Stack B Actions**:
- HE20: Reduce to 50 MW DA discharge, hold 50 MWh SoC
- HE21: 50 MW DA discharge (SoC: 150 → 100) + 20 MW NS ($10.97)
- HE22: 50 MW Non-Spin DA + 50 MW ECRS DA (SoC = 100 MWh covers 50 MW × 1h for each product if split — risk of double-counting; use 50 MW NS only if conservative)

**Stack B Revenue Estimate**:
- Energy (HE20-21): 50×$64.80 + 50×$64.60 = $3,240 + $3,230 = $6,470 gross × 0.80 = $5,176
- Charge cost (same): -$3,673
- Net energy: $1,503
- NS HE21: $220, NS HE22: 50×$12.24 = $612
- Night NS (HE01-08): $1,241
- **Stack B Total: ~$3,576** — materially worse than Stack A ($8,655)

Stack B is markedly inferior unless both conditions (wind spike + DA miss) occur simultaneously (P ≈ 10%). Stack A is dominant recommendation.

---

## AS Playbook Status

`shared/data/forecasts/as-playbook/2026-07-23.json` — FILE ABSENT (AS Playbook not available in current environment). Self-judgment applied per W28 Issue 3 standing rule. NS overnight priority consistent with historical patterns from Jul 13-16 observations.

---

## Standing Rules Compliance

| Rule | Status | Notes |
|------|--------|-------|
| Rule 1 (ECRS Summer) | EXCLUDED | HE01-09: SoC-constrained to 50 MW total upward AS; NS >> ECRS at every hour. HE10-11: charging, capacity committed. HE12-19: SoC=200, no meaningful ECRS price ($0.17-0.28/MW). HE20-21: 100% energy discharge, no headroom. HE22-24: SoC=0. Full exclusion documented. |
| Rule 2 (0.80x DA haircut) | APPLIED | Energy gross margin $9,267 × 0.80 = $7,414 |
| Rule 3 (NS overnight premium) | APPLIED | NS HE01-02 > $6/MW (alert). Included in recommendation at 50 MW. HE22-24 NS $10-12/MW but SoC=0, physically impossible. |
| Rule 4 (RegUp exclusion) | APPLIED | RegUp excluded: 3+ consecutive $0 clearing cycles observed (Jul 13, 14, 18). Not reinstated until 1 confirmed clearing event. |
| Rule 6 (HOUSTON_IMPORT) | N/A | P(binding) = 10-16% (LOW). No override required. Standard Rule 6 threshold is 35%. Below threshold. |
| Rule 7 (SoC init) | DEGRADED | Tenaska PTP unavailable. SoC_start = 50 MWh per task context. |
| Rule 8 (RT dispatch risk) | ACTIVE | Involuntary RT dispatch risk from Smartbidder SCED override remains unresolved from W23 plan series. Not included in revenue estimate. |

---

## Downstream Handoffs

- **dart-virtual-trader**: HE22 DA-RT spread +$24.17 is the largest of the day; NS $12.24 signals moderate scarcity. Consider virtual INC at HE22 (sell DA energy above $58.57). HE20-21 spread $17-23 also strong for virtual short. SOUTH_HOUSTON_IMPORT LOW (10-16%) — no congestion-driven virtual directional recommendation from this agent.
- **pnl-manager**: T+2 Tenaska Jul 23 settlement expected ~Jul 25. Request: hourly breakdown of DA energy vs RT imbalance by hour, NS clearing price vs bid, RRS clearing confirmation.
- **congestion-analyst**: Jul 23 SOUTH_HOUSTON_IMPORT binding outcome (P=10-16%) useful for Stage 0 calibration update. Request T+2 node-level confirmation.

---

*bess-optimizer | reports/daily/bess-stack/2026-07-23.md | Issued 2026-07-22*
*Strategy: Stack A — DA Energy Arbitrage + Night NS Overlay*
*Expected Revenue: ~$8,655 base / ~$10,508 bull / ~$1,241 bear*
*T+2 Tenaska settlement expected: 2026-07-25. Self-review: memory/bess-optimizer/learnings/2026-07-23.md*
