# GKS BESS — D+1 (2026-07-28, 화요일) Optimal Revenue Stack

**Issued**: 2026-07-27 morning cycle (CT) | **DAM bid cutoff**: 10:00 CT 2026-07-27
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh / RTE 85%
**Data status**: ALL DEGRADED — 4-source failure (Yes Energy rate-limited, Smartbidder client_secret expired 3rd day, Enverus absent, AG2 absent)
**SoC init**: 30 MWh (DEGRADED Override 1 — Tenaska PTP unavailable; prior day terminal SoC unknown; prior Jul 27 bess-stack not found; 30 MWh conservative midpoint per DEGRADED chain rule)
**AS Playbook**: `shared/data/forecasts/as-playbook/2026-07-28.json` — FILE ABSENT (recommend_as_position.py not executed). Self-judgment applied per W28 standing rule.
**Execution status**: STRATEGIC BENCHMARK — NOT OPERATIONALLY COUPLED (W28 reclassification confirmed; Smartbidder executes "Mount Blue Sky w/ Virtuals, RTC Version" independently)

> **DEGRADED WARNING — ALL OUTPUTS ARE DIRECTIONAL/RANGE ONLY**
> Underlying price data is 100% derived from: 2026-07-27 Monday production data + 7-day seasonal pattern extrapolation + market-analyst/congestion-analyst pattern analog estimates. No Smartbidder, No Yes Energy, No Tenaska inputs. Uncertainty 3-4x wider than normal. All revenue figures are ranges, not point estimates. Do NOT use absolute values for operational decisions.

---

## Step 1-2: Inputs Collected and Reconciled

| Input | Source | Status | Used |
|---|---|---|---|
| D+1 price view (DA/RT/AS) | market-analyst `shared/data/forecasts/market-view/2026-07-28.md` | DEGRADED (pattern analog only) | Direction + range |
| Congestion / GKS node view | congestion-analyst `shared/data/forecasts/congestion/2026-07-28.md` | DEGRADED (67th zero-external-data cycle) | Direction LOW-MEDIUM weight |
| Smartbidder price forecast | N/A | FAILED (AADSTS7000222) | None |
| P(DA>RT) | N/A | FAILED | None |
| Prior day GKS actuals | Tenaska | FAILED | None |
| Smartbidder benchmark | N/A | FAILED | None |
| AS Playbook prior | `as-playbook/2026-07-28.json` | ABSENT | None |
| bess-stack history | `reports/daily/bess-stack/` | PRODUCTION (Jul 22, Jul 23) | Pattern comparison |
| Self-review learnings | `memory/bess-optimizer/learnings/` | PRODUCTION (Jul 22, Jul 23, Jul 26) | Lessons applied |

**Price view reconciliation**: market-analyst DEGRADED estimates used directly as primary reference (no Smartbidder to cross-check). Wide uncertainty bands preserved in output. Monday Jul 27 actuals used as analog anchor.

---

## Step 3: Top / Bottom Hours (DEGRADED estimates)

**Bottom 2 — DA Charge (Solar Belly)**:
- **HE10** (09:00-10:00 CT): Estimated DA $8-15/MWh. Net load trough analog ~21,000-22,500 MW. Solar 30+ GW at early ramp peak. GKS MCC congestion-analyst E[MCC HE09-12] = -$1.5 to -$4.0/MWh (negative = GKS node cheaper than hub). Effective GKS charge cost estimate: $6-14/MWh. PRIMARY CHARGE HOUR.
- **HE11** (10:00-11:00 CT): Estimated DA $10-18/MWh. Solar peak approaching. MCC similar to HE10. Secondary charge / top-off. SECONDARY CHARGE HOUR.
- Rejected: HE09 ($15-30/MWh, higher than HE10-11); HE12 ($12-18/MWh, likely higher still once solar flattens); HE13 (rising net load, price recovery).

**Top 2 — DA Discharge (Evening Ramp)**:
- **HE20** (19:00-20:00 CT): Estimated DA $85-115/MWh. SOUTH_HOUSTON_IMPORT P(binding)=28-48% (congestion-analyst); GKS MCC uncond. +$1.5-3.5/MWh uplift. Net load analog ~58,000-63,000 MW at this hour. PRIMARY DISCHARGE HOUR.
- **HE21** (20:00-21:00 CT): Estimated DA $70-100/MWh. Net load analog peak at HE21. SOUTH_HOUSTON_IMPORT "Finding 3 onset HE20" (congestion-analyst) — HE21 benefits from binding effect if active. SECONDARY DISCHARGE HOUR.
- Rejected for discharge: HE19 (ramp onset, DA likely lower than HE20-21; congestion "onset HE20" per congestion-analyst supports deferring to HE20); HE22 (SoC = 0 after HE20-21 full discharge, inaccessible).

**RT Spike Watch (DEGRADED)**:
- HE19-21: Market-analyst rates RT spike risk "Medium-High" for evening ramp. P(RT > $100) uncertain without Smartbidder. WDPEAK Tuesday → DA likely prices congestion premium into clearing → DA discharge preferred over RT optionality (see DA-RT Spread Strategy section). Monitor real-time intra-day STPF before 10:00 CT cutoff.
- HE10-13: Market-analyst notes P(RT < $0) "Medium" during solar peak (Solar 30 GW + Wind 14-17 GW). DA charge offers lock in price; RT negative tail is upside risk for DA charges (charge costs even cheaper if RT negative, but physical DA-committed charge wins).

---

## Recommendation (Primary) — Stack A: DA Energy Arbitrage + Overnight Light NS Overlay

**Strategy**: Light NS overnight (SoC-limited, 20 MW) → charge DA HE10-11 (solar belly, MCC discount) → hold + NS overlay HE12-18 → standby HE19 → full DA discharge HE20-21 → idle.

| HE | CT Window | Mode | Energy MW | NonSpin MW | ECRS MW | RRS MW | RegUp MW | RegDown MW | SoC End MWh | Est. Revenue Range |
|----|-----------|------|----------:|----------:|-------:|-------:|--------:|----------:|------------:|------------------:|
| HE01 | 00-01 | Idle+NS | 0 | 20 | 0 | 0 | 0 | 0 | 30 | +$40-100 |
| HE02 | 01-02 | Idle+NS | 0 | 20 | 0 | 0 | 0 | 0 | 30 | +$40-100 |
| HE03 | 02-03 | Idle+NS | 0 | 20 | 0 | 0 | 0 | 0 | 30 | +$40-100 |
| HE04 | 03-04 | Idle+NS | 0 | 20 | 0 | 0 | 0 | 0 | 30 | +$40-100 |
| HE05 | 04-05 | Idle+NS | 0 | 20 | 0 | 0 | 0 | 0 | 30 | +$40-100 |
| HE06 | 05-06 | Idle+NS | 0 | 20 | 0 | 0 | 0 | 0 | 30 | +$40-100 |
| HE07 | 06-07 | Idle+NS | 0 | 20 | 0 | 0 | 0 | 0 | 30 | +$40-100 |
| HE08 | 07-08 | Idle+NS | 0 | 20 | 0 | 0 | 0 | 0 | 30 | +$40-100 |
| HE09 | 08-09 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 30 | $0 |
| **HE10** | **09-10** | **Charge DA** | **-100** | 0 | 0 | 0 | 0 | 0 | **115** | **-$800 to -$1,500** |
| **HE11** | **10-11** | **Charge DA** | **-100** | 0 | 0 | 0 | 0 | 0 | **200** | **-$1,000 to -$2,000** |
| HE12 | 11-12 | Hold+NS | 0 | 80 | 0 | 0 | 0 | 0 | 200 | +$40-120 |
| HE13 | 12-13 | Hold+NS | 0 | 80 | 0 | 0 | 0 | 0 | 200 | +$40-120 |
| HE14 | 13-14 | Hold+NS | 0 | 80 | 0 | 0 | 0 | 0 | 200 | +$40-120 |
| HE15 | 14-15 | Hold+NS | 0 | 80 | 0 | 0 | 0 | 0 | 200 | +$40-120 |
| HE16 | 15-16 | Hold+NS | 0 | 80 | 0 | 0 | 0 | 0 | 200 | +$40-120 |
| HE17 | 16-17 | Hold+NS | 0 | 80 | 0 | 0 | 0 | 0 | 200 | +$40-120 |
| HE18 | 17-18 | Hold+NS | 0 | 80 | 0 | 0 | 0 | 0 | 200 | +$40-120 |
| HE19 | 18-19 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | 200 | $0 |
| **HE20** | **19-20** | **Discharge DA** | **+100** | 0 | 0 | 0 | 0 | 0 | **100** | **+$8,500-$11,500** |
| **HE21** | **20-21** | **Discharge DA** | **+100** | 0 | 0 | 0 | 0 | 0 | **0** | **+$7,000-$10,000** |
| HE22 | 21-22 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | $0 |
| HE23 | 22-23 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | $0 |
| HE24 | 23-00 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | $0 |

**SoC Balance**:
- HE01 start: 30 MWh (DEGRADED Override 1)
- HE01-08: NS 20 MW committed; SoC unchanged if NS not called. Expected depletion from calls: ~0-5 MWh (20 MW × 15% call rate × 0.5h avg × 8h = ~12 MWh worst case). Range: 18-30 MWh entering HE09. Modeled as 30 MWh (no depletion, conservative estimate).
- HE09: Idle. SoC = 30 MWh entering HE10.
- HE10 charge: 100 MW from grid → +85 MWh stored (85% RTE) → SoC: 30 + 85 = 115 MWh
- HE11 charge: 100 MW from grid → +85 MWh stored → SoC: 115 + 85 = 200 MWh (FULL, capped)
- Grid energy purchased: 200 MWh. Stored: 170 MWh (new) + 30 MWh residual = 200 MWh total.
- HE12-19: No energy dispatch, SoC = 200 MWh.
- HE20 discharge: 100 MWh dispatched → SoC: 200 - 100 = 100 MWh
- HE21 discharge: 100 MWh dispatched → SoC: 100 - 100 = 0 MWh
- Terminal SoC: 0 MWh

**HSL Constraint Verification (hard limit = 100 MW, from Jul 23 learnings critical fix)**:
| HE | Energy MW | NS MW | Total (|Energy| + NS) | HSL Check |
|----|-----------|-------|----------------------|-----------|
| HE01-08 | 0 | 20 | 20 MW | PASS |
| HE09 | 0 | 0 | 0 MW | PASS |
| HE10 | 100 (charge) | 0 | 100 MW | PASS — no NS during charge |
| HE11 | 100 (charge) | 0 | 100 MW | PASS — no NS during charge |
| HE12-18 | 0 | 80 | 80 MW | PASS |
| HE19 | 0 | 0 | 0 MW | PASS |
| HE20 | 100 (discharge) | 0 | 100 MW | PASS — no NS during discharge |
| HE21 | 100 (discharge) | 0 | 100 MW | PASS — no NS during discharge |
| HE22-24 | 0 | 0 | 0 MW | PASS (SoC = 0) |

All hours pass 100 MW HSL constraint. Jul 23 critical failure (NS + Energy > HSL) does not recur.

**DA Bid Parameters**:
| HE | Direction | MW | Price Floor/Cap | Rationale |
|----|-----------|----|-----------------|-|
| HE10 | Buy (charge) | 100 | Max buy ≤ $20/MWh | If DA HE10 clears > $20, defer charge to HE11 or HE12 |
| HE11 | Buy (charge) | 100 | Max buy ≤ $22/MWh | Top-off to 200 MWh; floor = HE11 analog cap |
| HE20 | Sell (discharge) | 100 | Min offer ≥ $60/MWh | Below $60: energy arbitrage vs NS-only becomes marginal — see Stack B trigger |
| HE21 | Sell (discharge) | 100 | Min offer ≥ $60/MWh | Same floor. If DA HE21 misses floor, hold SoC for RT at HE21 |

Note: Floor $60/MWh corresponds to effective energy margin threshold where energy arbitrage exceeds NS-only alternative. At DA_discharge $60, RTE-adjusted margin = $60 - ($14/0.85) ≈ $43.5/MWh net vs NS-only ~$6-8/MWh alternative over the same window.

---

## Step 4: DA-RT Spread Strategy

**Spread rule**: spread = DA − RT. Positive = DA expensive = sell DA.

**Day type**: Tuesday WDPEAK. Learning from Jul 26 self-review: "WDPEAK (Mon-Fri): DA tends to price congestion premiums more fully → P(DA>RT) biases higher when constraint probability is MEDIUM-HIGH+."

SOUTH_HOUSTON_IMPORT P(binding) = 28-48% = MEDIUM-HIGH → DA discharge is preferred over RT optionality on this day type (applies lesson from Jul 25 WEPEAK where RT was unexpectedly favored at only 22-30% binding).

| Window | DA Est. ($/MWh) | RT Spike Risk | Spread Direction | Decision |
|--------|----------------|--------------|------------------|----------|
| HE10-11 (charge) | $8-20 | RT negative tail (Medium) | Positive expected (DA > RT possible, solar surplus) | Charge DA — lock in DA buy; RT negative = bonus if occurs |
| HE12-18 (hold) | $17-60 | Low-Medium | Mixed | NS overlay only; no energy commitment |
| HE19 (standby) | $70-90 est. | Medium-High | Unknown | Standby — protect SoC for HE20-21 |
| HE20 (discharge) | $85-115 | Medium-High RT spike risk | WDPEAK bias → DA dominant | DA full discharge — WDPEAK + strong spread est. |
| HE21 (discharge) | $70-100 | Medium-High | WDPEAK bias → DA dominant | DA full discharge — highest energy value hours |

**Key caveat (DEGRADED)**: Without Smartbidder P(DA>RT) data, the WDPEAK heuristic is the primary rule applied. The congestion-analyst notes "await intra-day RTM signal before executing DA discharge position" (LOW weight), which we document here. If intra-day wind signal shows ERCOT total wind > 20,000 MW by HE17 (significantly above Monday's 16,904 MW base), consider Stack B RT optionality (see Alternative section).

**Energy AS spread (DEGRADED)**:
- Non-Spin HE01-08: Estimated $2-5/MW-hr (no Smartbidder). Include 20 MW (SoC-limited).
- Non-Spin HE12-18: Estimated $0.5-1.5/MW-hr. Include 80 MW (Hold window, value is positive though modest).
- ECRS: Rule 1 (Summer) would require ECRS HE07-10 and HE20-24. Without Smartbidder prices, cannot verify > $0.50 threshold. EXCLUDED — cannot confirm Rule 1 trigger.
- RRS: No price data. Excluded for DEGRADED cycle.
- RegUp: Rule 4 continues (3 consecutive $0 cycles Jul 13, 14, 18; no confirmed clearing since).
- RegDown: SoC = 200 MWh during HE12-18 → zero charging headroom → RegDown excluded.

---

## Step 5: Revenue Stack Scenarios

**Stack A (Primary) — DA Energy + Light NS**:
| Category | Range | Central | Rule Applied |
|----------|-------|---------|-------------|
| DA charge cost HE10-11 | -$1,800 to -$3,500 | -$2,500 | Actual DA prices |
| DA discharge revenue HE20-21 | +$15,500 to +$21,500 | +$18,000 | Actual DA prices |
| DA Energy gross margin | +$12,000 to +$19,500 | +$15,500 | — |
| DA Energy after Rule 2 (0.80×) | +$9,600 to +$15,600 | +$12,400 | Rule 2 |
| NS HE01-08 (20 MW × 8h × $2-5) | +$320 to +$800 | +$560 | SoC-limited |
| NS HE12-18 (80 MW × 7h × $0.5-1.5) | +$280 to +$840 | +$560 | Hold window |
| **Total Stack A** | **+$10,200 to +$17,240** | **~$13,520** | |

**Stack B (Conditional — see Alternative section)**: +$4,500 to +$8,000 (energy arbitrage foregone, NS/RT heavy)

**Stack C (AS-Heavy — if DA bid floors missed both HE20-21)**:
- NS HE01-08: +$320 to +$800
- NS HE12-24: 80 MW × 12h × $0.8 avg = +$768
- ECRS 20 MW if Rule 1 triggers: +$50 to +$300
- Total AS-only fallback: ~**+$1,200 to +$1,900** (very low; energy DA critical)

**Expected Revenue Summary**:
| Scenario | Revenue Range | Trigger |
|----------|-------------|---------|
| Bull — RT spike > DA at HE20-21, but we're DA-committed: opportunity cost only | ~$15,000-$17,000 (energy margin strong) | DA $110-120/MWh clears |
| **Base Stack A (primary)** | **~$10,200-$17,240** | Full DEGRADED range; central ~$13,500 |
| Moderate Bear — wind overperform, DA HE20-21 drops to $65-70 | ~$7,000-$9,000 | DA HE20-21 ≈ $65-70; charge at floor |
| Bear — DA offer floors missed at HE20-21 | ~$1,200 (NS-only Stack C) | Both discharge hours clear below $60 |

**vs recent PRODUCTION recommendations**:
- Jul 22 (PRODUCTION, $100+/MWh DA): $14,496 central. Today DEGRADED center $13,500 directionally consistent.
- Jul 23 (PRODUCTION, $64/MWh DA): $8,655 central. If DA turns out lower (~$65-70), today bear case matches.
- DEGRADED cycle: Cannot compute vs Smartbidder benchmark (no data). 7-day MA not available.

---

## Step 6: Final Recommendation

**Primary: Stack A — DA Energy Arbitrage + Light NS Overlay**

Strategy logic: Tuesday WDPEAK with Duck Curve structure identical to Monday Jul 27 (estimated). Solar 30-32 GW creates HE10-11 charge window with likely DA $8-20/MWh. Evening ramp +17,000-19,000 MW HE19-21 creates HE20-21 discharge window with likely DA $70-120+/MWh. Energy arbitrage EV dominates AS-only alternative at every scenario except DA floor miss.

WDPEAK decision rule applied: DA dominant at HE20-21 despite RT spike risk (Medium-High), consistent with WDPEAK heuristic updated from Jul 26 self-review learning.

---

## Step 7: Self-Review (Applied Learning from Prior Cycles)

**Prior recommendation reviewed**: No Jul 26 or Jul 27 bess-stack files found in `reports/daily/bess-stack/`. Most recent: 2026-07-23.md. Most recent self-review: 2026-07-26.md (covering Jul 25 actuals).

**Jul 25 actuals vs Jul 25 recommendation (from learnings/2026-07-26.md)**:
- Jul 25 actual: $1,090 total (vs $6,087 recommended)
- Root causes: (A) Charge window shifted HE11-18 instead of HE09-11 (-$5,800 charge overrun); (B) Discharge was RT-only, not DA (-$0 net but wrong venue); (C) NS clearing prices below estimate (-$1,319)
- Jul 25 lesson: Execution divergence structural gap confirmed. Also: Saturday WEPEAK = RT > DA more likely at moderate constraint probability (22-30%).

**Applied in today's recommendation**:
1. WDPEAK heuristic (Jul 26 learning Action 2): Today is Tuesday WDPEAK → DA dominant applied.
2. HSL hard constraint (Jul 23 learning Action 1): All hours verified above. No NS+Energy overlap.
3. No NS during charge hours HE10-11 (Jul 23 learning Action 2).
4. HE19 Standby instead of NS to protect SoC for HE20-21 (Jul 23 learning Action 4 analog).

**Quantitative self-review**: DEGRADED — no prior-day actuals to review. T+2 Tenaska Jul 27 settlement expected ~2026-07-29. Self-review for Jul 27 actuals to be filed in `memory/bess-optimizer/learnings/2026-07-27.md` on receipt.

---

## Risks

| Risk | Direction | Probability (DEGRADED est.) | Revenue Impact | Contingency |
|------|-----------|---------------------------|---------------|-------------|
| Wind overperform (GR_WEST > 12,000 MW at HE19-21) | RT > DA at discharge | Low-Medium (20%) | DA revenue at lower end ($70-80/MWh), energy margin -$1,500 to -$2,500 | Stack B trigger if intraday wind shows > 20,000 MW total by HE17 |
| DA offer floor miss (HE20-21 < $60/MWh) | Revenue collapses to AS-only (~$1,200) | Low (8%) | -$12,300 from base center | Widen offer to $50/MWh minimum if pre-DAM signal shows weak demand; Stack C fallback |
| NS called at HE01-08 (SoC depletion before charge) | SoC < 15 MWh entering HE10; need HE12 top-off | Low-Medium (25% per hour × 20 MW) | Extra charge cost HE12: ~$200-400 | Accept; plan contingency HE12 top-off (-17 MW @ DA HE12 est. $12-18/MWh) |
| RT spike at HE20-21 above DA (RT > $120) | Missed RT upside (fully DA-committed) | Low-Medium (15%) | Opportunity cost only; no physical loss | Accept for Stack A; Stack B provides partial RT optionality |
| SOUTH_HOUSTON_IMPORT binds at HE20-21 | GKS MCC conditional +$5-12/MWh | P=28-48% | Upside +$500 to +$2,400 | Not a downside; MCC conditional uplift benefits discharge position |
| Data recovery before 10:00 CT cutoff | Yes Energy or Smartbidder returns | Possible | Upgrade recommendation with real data | Re-run fetch scripts if connectivity restored; replace DEGRADED estimates |
| Outage spike > 9,200 MW | Tighter reserves, higher evening price | Low-Medium (30%) | Upside on discharge: +$500 to +$1,500 additional | Positive for Stack A; no action needed |
| Rule 8 execution divergence | Smartbidder uses its own schedule | CONFIRMED structural | Actual vs recommended may differ significantly | Continue tagging [EXECUTION-DIVERGENCE]. This is STRATEGIC BENCHMARK only. |

---

## Alternative Stack B (Conditional)

**Triggers (any one of three)**:
1. **Wind overperform**: Intraday STPF at HE17 CT shows ERCOT total wind ≥ 20,000 MW (vs base assumption ~16,000-17,500 MW)
2. **DA floor miss at HE20**: DA HE20 clears below $60/MWh after 10:00 CT DAM results
3. **DA floor miss at HE21**: DA HE21 clears below $60/MWh

**Stack B Actions (apply before or after DAM as applicable)**:
- HE20: Reduce to 70 MW DA discharge (hold 30 MWh SoC)
- HE21: 70 MW DA discharge + 30 MW held for RT
- HE21 RT: Deploy 30 MW at RT if HE21 RT SPP > $60 at dispatch interval
- HE22: Offer 30 MW NS (SoC = 30 MWh from partial HE21 discharge → can support 30 MW × 1h)

**Stack B Revenue Estimate (range)**:
- Energy HE20: 70 MW × $85-115 × 0.80 = $4,760 to $6,440
- Energy HE21 DA: 70 MW × $70-100 × 0.80 = $3,920 to $5,600
- Energy HE21 RT (30 MW): 30 MW × $60-80 RT (trigger condition) = $1,800 to $2,400
- NS HE22 (30 MW × $3-6): $90 to $180
- NS Overnight + Midday: $600 to $1,640 (same as Stack A)
- Total Stack B range: **+$11,170 to +$16,260** (vs Stack A base $10,200-$17,240)

Stack B is within $0-2,000 of Stack A in the wind-overperform trigger scenario. Stack A dominates under base forecast. Stack B protects against RT spike capture opportunity cost.

---

## Standing Rules Compliance

| Rule | Status | Notes |
|------|--------|-------|
| Rule 1 (ECRS Summer) | EXCLUDED | No Smartbidder ECRS price → cannot verify >$0.50 threshold. All potential ECRS hours have conflicting commitments (HE10-11 charging, HE20-21 discharging, HE22-24 SoC=0). Exception documented. |
| Rule 2 (0.80× DA haircut) | APPLIED | DA Energy gross margin × 0.80 applied in all revenue estimates |
| Rule 3 (NS >$8 alert) | NOT TRIGGERED | No Smartbidder NS prices available. Market-analyst estimate HE20-23 NS $2-8/MW-hr does not clearly exceed $8 threshold. No Rule 3 alert issued. If Smartbidder recovers pre-cutoff and NS > $8 confirmed, notify dart-virtual-trader. |
| Rule 4 (RegUp excluded) | APPLIED | No confirmed RegUp clearing since Jul 13/14/18 series. Excluded. |
| Rule 5 (DA row discrepancy) | ACTIVE | DA bid submission tracking remains unresolved per W25 plan. |
| Rule 6 (HOUSTON_IMPORT) | THRESHOLD CHECK | P(binding) = 28-48% (MEDIUM-HIGH; threshold = 35%). Borderline. WDPEAK heuristic takes precedence: DA spread estimated $65-90/MWh >> historical binding premium ($11.87 Jul 1). Rule 6 not overriding DA-heavy discharge. Same EV logic as Jul 22 override applies. |
| Rule 7 (SoC init) | DEGRADED | Override 1: SoC_start = 30 MWh (no Tenaska data) |
| Rule 8 (RT dispatch risk) | ACTIVE [EXECUTION-DIVERGENCE] | Smartbidder continues executing independently. Actual physical schedule likely differs. This output is STRATEGIC BENCHMARK only. |
| HSL hard constraint | APPLIED | All 24 hours verified. No NS+Energy overlap. Resolves Jul 23 critical failure. |

---

## Downstream Handoffs

**dart-virtual-trader**:
- HE20-21 DA-RT spread direction: DA dominant (WDPEAK + SOUTH_HOUSTON_IMPORT partial pricing). Estimated DA-RT spread +$40-70/MWh if market-analyst midpoint materializes. Consider virtual INC at HE20-21 if spread > $30 (sell DA energy, buy RT back).
- Rule 3 NOT triggered (NS < $8 per DEGRADED estimate). No scarcity override this cycle.
- SOUTH_HOUSTON_IMPORT P=28-48% at HE19-22: LONG HB_HOUSTON vs SHORT HB_NORTH directional signal. See congestion-analyst for full detail.

**congestion-analyst**:
- Jul 26-28 T+2 settlements pending for calibration. pnl-manager coordination needed.
- SOUTH_HOUSTON_IMPORT P=28-48% (HE19-22) — this cycle's binding outcome is calibration-critical for Stage 0 history (first zero-external-data cycle).

**pnl-manager**:
- T+2 Tenaska Jul 28 settlement expected ~2026-07-30.
- Highest priority: Jul 20-22 settlement data still overdue per learnings/2026-07-26.md.
- Request: HE-level breakdown with GKS LMP, DA energy, RT energy, NS clearing price by hour.

**reporter**:
- Stack A primary. Revenue range $10,200-$17,240. ALL DEGRADED. Central ~$13,500.
- Execution divergence confirmed (Smartbidder operates independently). Actual vs recommended may differ.

---

## Data Quality Summary

| Item | Status | Impact |
|------|--------|--------|
| DA price forecast | DEGRADED (pattern analog only) | Ranges ±50-60% vs normal ±15-20% |
| RT price forecast | DEGRADED | No P(DA>RT) data; WDPEAK heuristic substituted |
| AS price forecast | DEGRADED | No NS/ECRS/RRS prices; market-analyst ranges only |
| SoC initialization | DEGRADED (Override 1) | Sensitivity: ±30 MWh → ±1 charging hour |
| Congestion MCC | DEGRADED (Stage 0, zero external data) | Direction MEDIUM, magnitude LOW; not used for revenue adjustment |
| Execution coupling | DEGRADED (structural) | Actual dispatch follows Smartbidder, not this schedule |

**If data recovers before 10:00 CT DAM cutoff today**:
- Re-run `python shared/scripts/fetch_market_data.py` — YE data is leakage-compliant if recovered before cutoff
- Update DA floor bids based on actual Smartbidder HE10-11 and HE20-21 DA prices
- If Smartbidder NS prices for HE20-23 > $8/MW-hr, trigger Rule 3 alert and notify dart-virtual-trader

---

*bess-optimizer | reports/daily/bess-stack/2026-07-28.md | Issued 2026-07-27 CT*
*Strategy: Stack A — DA Energy Arbitrage + Light NS Overlay*
*Expected Revenue: $10,200 to $17,240 (DEGRADED, central ~$13,500)*
*T+2 Tenaska settlement expected: 2026-07-30. Self-review: memory/bess-optimizer/learnings/2026-07-28.md*
*ALL OUTPUTS DEGRADED — DIRECTIONAL/RANGE ONLY. Do not use absolute values for operational decisions.*
