# GKS BESS — D+1 (2026-07-30, 수요일) Optimal Revenue Stack

**Issued**: 2026-07-29 CT (bess-optimizer)
**DAM bid cutoff**: 10:00 CT 2026-07-30
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh / RTE 85%
**SoC init**: 30 MWh (Rule 7 Override 1 — Jul 29 recommendation terminal SoC = 0 MWh; partial residual assumption per standing rule)

DATA_STATUS: YES_ENERGY=THROTTLED | SMARTBIDDER=DEGRADED | AS_PLAYBOOK=ABSENT

---

## Data Sources

| Source | Status | Notes |
|---|---|---|
| Yes Energy Bidclose 2026-07-30 | **THROTTLED** | API rate-limit error — zero live data for flowday. `shared/data/raw/yes-energy/2026-07-30.csv` = error message only |
| market-analyst briefing | **DEGRADED** | `shared/data/forecasts/market-view/2026-07-30.md` — fundamental estimates, Smartbidder absent, analog-based |
| congestion-analyst outlook | **DEGRADED (analog-based)** | `shared/data/forecasts/congestion/2026-07-30.md` — Stage 0 analog-based cycle; CI ±15-20 ppt |
| Smartbidder (Energy/AS/DA-RT) | **DEGRADED** | AADSTS7000222 — 4th consecutive day (7/26-7/29). No DA prices, no P(DA>RT), no AS forecast |
| Tenaska PTP (SoC / actuals) | **DEGRADED** | Cloud-IP whitelist failure, ongoing |
| AS Playbook prior | **ABSENT** | `shared/data/forecasts/as-playbook/2026-07-30.json` does not exist; recommend_as_position.py not executed |
| Enverus / AG2 | **ABSENT** | Not collected this cycle |

> All price estimates are fundamental/analog only. Uncertainty approximately 3-4x wider than Smartbidder-PROD cycle. Do not use absolute revenue figures for operational decision-making. Direction and ranking of hours (charge vs discharge) are high-confidence; absolute prices are ranges, not point estimates.

> **Wednesday analog note**: 2026-07-22 (Wednesday, same week prior cycle) is the primary analog — DA HE20 = $109.51 at avg wind 6.7 GW. Heat dome day 3 pattern reinforces risk of comparable or worse wind weakness today. Wednesday structural characteristics (heat soak load uplift, progressive GR_WEST decline) are the dominant fundamental drivers.

---

## Step 1–2: Input Reconciliation

**Net Load Profile (analog-based — key hours):**

| HE | Net Load MW | Solar MW | Wind MW | Basis |
|---|---|---|---|---|
| 1 | ~45,000-48,000 | 0 | ~15,000-21,000 | Overnight wind recovery analog |
| 5 | ~41,000-45,000 | 0 | ~14,000-19,000 | Load trough |
| 9 | ~32,000-40,000 | ~14,000-18,000 | ~7,000-11,000 | Solar ramp onset |
| **10** | **~30,000-38,000** | **~22,000-27,000** | **~6,000-10,000** | **Duck Curve trough (charge optimal)** |
| **11** | **~32,000-40,000** | **~25,000-30,000** | **~6,000-10,000** | Secondary charge window |
| 18 | ~53,000-61,000 | ~20,000-24,000 | ~9,000-13,000 | Gross load plateau |
| **19** | **~57,000-67,000** | **~14,000-20,000** | **~9,000-13,000** | **Solar cliff onset (+8,000-13,000 MW NL jump est.)** |
| **20** | **~63,000-72,000** | **~5,000-9,000** | **~9,000-13,000** | **Solar cliff peak; net load surge** |
| **21** | **~57,000-68,000** | **~0-600** | **~10,000-15,000** | **NL evening peak; wind begins recovery** |
| 22 | ~52,000-62,000 | 0 | ~12,000-17,000 | Wind recovery, load declining |

Wednesday vs Tuesday differences:
- Net load trough HE10: ~30,000-38,000 MW vs Tuesday confirmed 29,970 MW — upper bound wider (duck curve less deep due to wind weakening net load floor)
- Net load ramp HE18-21: +18,500-22,000 MW est. (congestion-analyst analog; CI ±15-20 ppt) — all scenarios above Jun 17 confirmed binding floor (+17,935 MW)
- Wind: Tuesday avg 12,696 MW; Wednesday est. 9,000-13,500 MW (central ~10,000-11,000 MW); bear scenario 7/22 analog avg 6.7 GW

**DA Price View (fundamental — analog-based, Smartbidder DEGRADED):**

| Window | DA Estimate $/MWh | Key Driver | Confidence |
|---|---|---|---|
| HE01-06 | $32-50 | Load 57-65k MW, wind 14-21k MW overnight recovery | LOW |
| HE07-09 | $15-30 | Solar ramp beginning, NL declining | LOW |
| **HE10-11** | **$8-22** | **NL trough 30-38k MW; RT negative tail possible** | LOW-MEDIUM |
| HE12-16 | $18-65 | Rising demand, outage peak HE11-14 | LOW |
| HE17-18 | $52-90 | Load plateau 86-90k MW; heat soak uplift | LOW |
| **HE19** | **$65-105** | **Solar cliff onset; net load surge** | LOW |
| **HE20-21** | **$80-150+** | **Solar cliff peak; SOUTH_HOUSTON_IMPORT P=32-48%; wind bear risk** | LOW-MEDIUM (direction) |
| HE22-24 | $42-65 | Wind night recovery 12-17k MW; load declining | LOW |

Reference anchors: 7/22 Wed PROD (wind avg 6.7 GW) DA HE20 = $109.51; 7/23 Thu PROD (wind avg 9.0 GW) DA HE20 = $64.80. Wind trajectory is the primary price determinant.

**Congestion View (Stage 0, analog-based):**
- SOUTH_HOUSTON_IMPORT HE19-22: P(binding) = 32-48% (MEDIUM, analog-based, CI ±15-20 ppt); onset HE20 per Finding 3; E[MCC|binding] = +$5 to +$12/MWh; unconditional E[MCC HE19-22] = +$1.0 to +$3.0/MWh
- GKS MCC HE10-11: -$0.3 to -$1.5/MWh (Finding 7 MILD tentative; NEGLIGIBLE ~35-40% probable); apply LOW weight — do not rely on this discount alone for charge economics
- NL ramp analog central est. ~+19,300 MW (all scenarios above confirmed binding floor +17,935 MW)

---

## Step 3: Top / Bottom Hours

**Bottom 2 (Charge):**
- **HE10** — Net load trough est. 30,000-38,000 MW; solar 22,000-27,000 MW + wind 6,000-10,000 MW; DA est. $8-22/MWh; GKS MCC -$0.9/MWh (Finding 7 MILD, LOW weight). BEST charge hour. [Note: Wednesday trough is wider range than Tuesday's confirmed 29,970 MW; heat soak reduces solar-over-demand condition marginally vs Tuesday]
- **HE11** — Net load 32,000-40,000 MW; solar peak; DA est. $8-22/MWh. Secondary charge; fills SoC to 200 MWh.
- Contingency: If HE10-11 clear above $22/MWh, shift partial top-off to HE12 (est. $12-25/MWh).

**Top 2 (Discharge):**
- **HE20** — Solar cliff peak; net load surge est. +8,000-13,000 MW single-hour jump; wind weakest of day; P(RT>$100) = HIGH; SOUTH_HOUSTON_IMPORT onset HE20 per Finding 3. RT dispatch primary — Rule 6 HIGH.
- **HE21** — Net load evening peak; solar essentially zero; DA est. $80-150+/MWh. DA discharge floor. Secondary discharge.

**RT Spike Watch:**
- HE19: Spike risk MEDIUM (solar still 14,000-20,000 MW at HE19; ramp accelerating but not at peak). AS standby preferred over early energy commitment. SoC protection for HE20 critical.
- HE20: Spike risk HIGH. Rule 6 HIGH (P=32-48%, central ~40%, above 35% threshold) → RT primary. Not committing DA energy.
- HE21: Wind begins recovery; spike risk MEDIUM. DA discharge provides floor; congestion premium captured if SOUTH_HOUSTON binds.

**Wednesday uplift factors vs Tuesday:**
1. Wind likely weaker (heat dome day 3: GR_WEST progressive decline trend, 7/22 analog)
2. Heat soak load uplift (+0-3% avg vs Tuesday)
3. Both factors raise HE19-21 prices and reinforce RT spike risk

---

## Step 4: DA-RT Spread Strategy

Spread = DA − RT. Positive = DA expensive = sell DA. Negative = RT > DA = capture RT.

| Window | Direction | Decision | Rule Applied |
|---|---|---|---|
| HE10-11 (charge) | Positive spread expected (DA > RT; solar surplus likely dampens RT) | DA charge — lock in low buy; RT negative tail = bonus if realized | Standard duck curve; Wednesday net load trough wider range but still optimal window |
| HE12-18 (hold) | Mixed; mild congestion shoulder | NS/ECRS overlay; no energy commitment | — |
| HE19 (AS standby) | Positive spread possible ($65-105 DA); HE19 is solar cliff onset not peak | Hold SoC for HE20 RT; offer AS only | Rule 6 HIGH; preserve optionality |
| **HE20 (RT primary)** | **Negative spread expected — RT spike probability HIGH** | **NO DA energy bid; full 100 MW for RT dispatch** | **Rule 6 HIGH: P=32-48% (central ~40%) > 35% threshold → RT primary** |
| HE21 (DA discharge) | Mixed; SOUTH_HOUSTON_IMPORT may bid congestion premium into DA | DA discharge — provides floor; MCC uplift captured if binding | Rule 6: DA secondary after RT captured at HE20 |
| HE22-24 | SoC = 0; idle | No positions | SoC constraint |

**Wednesday wind bear case reinforces RT bias**: If GR_WEST drops to 7/22 analog level (avg 3.3 GW, HE12 640 MW), RT at HE20 likely exceeds DA. Holding 100 MW for RT at HE20 has stronger EV basis on Wednesday than Tuesday.

**WDPEAK heuristic (from Jul 26 self-review)**: Wednesday WDPEAK → DA tends to price congestion premiums more fully → P(DA>RT) biases higher than WEPEAK. However, with wind bear case uncertainty, RT spike probability is elevated enough to override this heuristic for HE20 specifically under Rule 6 HIGH.

**AS spread (DEGRADED)**: Summer peak season; include ECRS HE15-19 per Rule 1. NS HE12-14 and HE01-08 positive value by pattern (non-zero clearing standard in summer WDPEAK).

---

## Recommendation (Primary) — Stack B: RT Spike Capture + AS Overlay

**Strategy**: Light NS overnight → DA charge HE10-11 (solar belly) → NS overlay HE12-14 → NS+ECRS overlay HE15-18 → AS standby HE19 → full 100 MW RT at HE20 (spike window, Rule 6 HIGH) → 100 MW DA at HE21 (floor) → idle HE22-24.

| HE | CT Window | Mode | Energy MW | NS MW | ECRS MW | RRS MW | RegUp MW | RegDown MW | SoC End MWh | Est. Energy $/MWh |
|----|-----------|------|----------:|------:|--------:|-------:|---------:|-----------:|------------:|------------------:|
| 01 | 00-01 | Idle+NS | 0 | 20 | 0 | 0 | 0 | 0 | 30 | — |
| 02 | 01-02 | Idle+NS | 0 | 20 | 0 | 0 | 0 | 0 | 30 | — |
| 03 | 02-03 | Idle+NS | 0 | 20 | 0 | 0 | 0 | 0 | 30 | — |
| 04 | 03-04 | Idle+NS | 0 | 20 | 0 | 0 | 0 | 0 | 30 | — |
| 05 | 04-05 | Idle+NS | 0 | 20 | 0 | 0 | 0 | 0 | 30 | — |
| 06 | 05-06 | Idle+NS | 0 | 20 | 0 | 0 | 0 | 0 | 30 | — |
| 07 | 06-07 | Idle+NS | 0 | 20 | 0 | 0 | 0 | 0 | 30 | — |
| 08 | 07-08 | Idle+NS | 0 | 20 | 0 | 0 | 0 | 0 | 30 | — |
| 09 | 08-09 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 30 | — |
| **10** | **09-10** | **DA Charge** | **-100** | 0 | 0 | 0 | 0 | 0 | **115** | **$8-22 (buy)** |
| **11** | **10-11** | **DA Charge** | **-100** | 0 | 0 | 0 | 0 | 0 | **200** | **$8-22 (buy)** |
| 12 | 11-12 | Hold+NS | 0 | 80 | 0 | 0 | 0 | 0 | 200 | — |
| 13 | 12-13 | Hold+NS | 0 | 80 | 0 | 0 | 0 | 0 | 200 | — |
| 14 | 13-14 | Hold+NS | 0 | 80 | 0 | 0 | 0 | 0 | 200 | — |
| 15 | 14-15 | Hold+NS+ECRS | 0 | 70 | 20 | 0 | 0 | 0 | 200 | — |
| 16 | 15-16 | Hold+NS+ECRS | 0 | 70 | 20 | 0 | 0 | 0 | 200 | — |
| 17 | 16-17 | Hold+NS+ECRS | 0 | 70 | 20 | 0 | 0 | 0 | 200 | — |
| 18 | 17-18 | Hold+NS+ECRS | 0 | 70 | 20 | 0 | 0 | 0 | 200 | — |
| 19 | 18-19 | AS Standby | 0 | 30 | 20 | 0 | 0 | 0 | 200 | — |
| **20** | **19-20** | **RT Discharge** | **+100 (RT)** | 0 | 0 | 0 | 0 | 0 | **100** | **$90-220+ (RT spike)** |
| **21** | **20-21** | **DA Discharge** | **+100** | 0 | 0 | 0 | 0 | 0 | **0** | **$80-150+ (DA)** |
| 22 | 21-22 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | — |
| 23 | 22-23 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | — |
| 24 | 23-00 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | — |

---

## SoC Balance Verification

| Checkpoint | SoC MWh | Calculation |
|---|---|---|
| HE01 start | 30 | Rule 7 Override 1 (Jul 29 terminal = 0 per recommendation; partial residual assumption) |
| HE01-08 NS | ~30 | NS calls rare; modeled as unchanged (conservative) |
| HE09 idle | 30 | — |
| HE10 charge | 30 + (100 × 0.85) = **115** | Grid: 100 MWh purchased → 85 MWh stored at 85% RTE |
| HE11 charge | 115 + 85 = **200** | SoC FULL. Grid: 200 MWh total purchased HE10-11 |
| HE12-19 hold | **200** | No energy dispatch |
| HE20 RT discharge | 200 − 100 = **100** | 100 MWh dispatched (100 MW × 1h) |
| HE21 DA discharge | 100 − 100 = **0** | 100 MWh dispatched. Terminal SoC = 0 |

SoC never exceeds 200 MWh or drops below 0. FEASIBLE.

---

## HSL Constraint Verification (Hard Limit = 100 MW)

| HE | Energy MW | NS MW | ECRS MW | Total | HSL Check |
|----|----------:|------:|--------:|------:|:---------:|
| HE01-08 | 0 | 20 | 0 | **20** | PASS |
| HE09 | 0 | 0 | 0 | **0** | PASS |
| HE10 | 100 (charge) | 0 | 0 | **100** | PASS — no AS during charge |
| HE11 | 100 (charge) | 0 | 0 | **100** | PASS — no AS during charge |
| HE12-14 | 0 | 80 | 0 | **80** | PASS |
| HE15-18 | 0 | 70 | 20 | **90** | PASS |
| HE19 | 0 | 30 | 20 | **50** | PASS |
| HE20 | 100 (RT) | 0 | 0 | **100** | PASS — no AS during RT dispatch |
| HE21 | 100 (DA) | 0 | 0 | **100** | PASS — no AS during DA discharge |
| HE22-24 | 0 | 0 | 0 | **0** | PASS — SoC = 0 |

All 24 hours pass 100 MW HSL. Jul 23 critical failure (NS + Energy > HSL) does not recur.

---

## DA Bid Parameters

| HE | Direction | MW | Price Floor / Cap | Rationale |
|----|-----------|----:|-------------------|-----------|
| HE10 | Buy (charge) | 100 | Max buy ≤ $22/MWh | Duck curve; effective spread positive through $22; Wednesday ceiling consistent with Tuesday |
| HE11 | Buy (charge) | 100 | Max buy ≤ $22/MWh | SoC top-off; same cap; if both HE10+HE11 clear above $22, contingency top-off at HE12 ($15-25/MWh est.) |
| HE21 | Sell (DA discharge) | 100 | Min offer ≥ $75/MWh | WDPEAK Wednesday fundamental floor; $75 provides positive arbitrage in all non-bear scenarios |
| HE20 (RT) | Sell (RT market) | 100 | RT floor ≥ $60/MWh | SoC fully available; $60 is minimum positive return given charge cost |

Note: HE20 is NOT submitted in DAM for energy. The BESS offers 100 MW into RT balancing market (SCED) at the hour-of with a $60 floor. If RT SPP < $60 at HE20, no dispatch; SoC = 100 MWh entering HE21, and HE21 DA proceeds at full SoC (200 MWh → 100 MWh discharge after HE20 no-dispatch; wait, SoC would be 200 MWh → HE21 DA 100 MW = 100 MWh SoC remaining. Terminal SoC = 100 MWh. Acceptable.)

---

## Step 5: Revenue Stack Scenarios

Price assumptions (analog-based; Smartbidder DEGRADED):

| Scenario | DA HE10+11 charge | DA HE21 discharge | RT HE20 | Key condition |
|---|---|---|---|---|
| P10 (Bear) | $18/MWh avg | $90/MWh | $65/MWh (no spike) | Wind ~13 GW; SOUTH_HOUSTON doesn't bind |
| P50 (Base) | $12/MWh avg | $130/MWh | $140/MWh (moderate spike) | Wind ~10 GW; partial binding |
| P90 (Bull) | $8/MWh avg | $180/MWh | $220/MWh (7/22-analog spike) | Wind ~6.7 GW (7/22 analog); binding confirmed |

### DA Energy Revenue (Rule 2 haircut 0.80x applied; MCC net adj)

| Scenario | HE21 Sell | HE10+11 Charge Cost | Gross Margin | ×0.80 | MCC Net Adj | Net DA Energy |
|---|---|---|---|---|---|---|
| P10 | $9,000 | $3,600 | $5,400 | $4,320 | +$330 | **$4,650** |
| P50 | $13,000 | $2,400 | $10,600 | $8,480 | +$330 | **$8,810** |
| P90 | $18,000 | $1,600 | $16,400 | $13,120 | +$330 | **$13,450** |

MCC net adj: HE10-11 charge discount -$0.9/MWh avg × 200 MWh = +$180 saved; HE21 discharge uplift +$1.5/MWh uncond. × 100 MWh = +$150 → total +$330. (Wednesday MCC discount slightly less certain than Tuesday due to analog CI widening.)

### RT HE20 Energy (100 MW; 0.80x haircut; RT floor $60)

| Scenario | RT $/MWh | Gross | ×0.80 | Net RT HE20 |
|---|---|---|---|---|
| P10 (no spike) | $65 | $6,500 | $5,200 | **$5,200** |
| P50 (moderate) | $140 | $14,000 | $11,200 | **$11,200** |
| P90 (7/22 analog) | $220 | $22,000 | $17,600 | **$17,600** |

If RT < $60 at HE20: no dispatch. SoC = 200 MWh entering HE21; HE21 DA proceeds at 100 MW.

### AS Revenue

**Non-Spin (NS):**

| Window | MW | Hours | P10 $/MW-h | P50 $/MW-h | P90 $/MW-h | P10 $ | P50 $ | P90 $ |
|---|---|---|---|---|---|---|---|---|
| HE01-08 | 20 | 8 | $3 | $4 | $5 | $480 | $640 | $800 |
| HE12-14 | 80 | 3 | $2 | $3 | $4 | $480 | $720 | $960 |
| HE15-18 | 70 | 4 | $2 | $3.5 | $5 | $560 | $980 | $1,400 |
| HE19 | 30 | 1 | $3 | $5.5 | $8 | $90 | $165 | $240 |
| **NS Total** | | | | | | **$1,610** | **$2,505** | **$3,400** |

**ECRS (Rule 1 Summer; HE15-19):**

| Window | MW | Hours | P10 $/MW-h | P50 $/MW-h | P90 $/MW-h | P10 $ | P50 $ | P90 $ |
|---|---|---|---|---|---|---|---|---|
| HE15-18 | 20 | 4 | $1 | $2 | $3 | $80 | $160 | $240 |
| HE19 | 20 | 1 | $2 | $3 | $5 | $40 | $60 | $100 |
| **ECRS Total** | | | | | | **$120** | **$220** | **$340** |

### Grand Total Revenue (P10 / P50 / P90)

| Component | P10 | P50 | P90 |
|---|---|---|---|
| DA Energy (Rule 2 + MCC) | $4,650 | $8,810 | $13,450 |
| RT HE20 Energy (0.80x) | $5,200 | $11,200 | $17,600 |
| Non-Spin overlay | $1,610 | $2,505 | $3,400 |
| ECRS (Rule 1 Summer) | $120 | $220 | $340 |
| **TOTAL** | **$11,580** | **$22,735** | **$34,790** |

> **Uncertainty note**: P10-P90 spread ($11.6K-$34.8K) reflects the binary nature of RT spike + wind uncertainty + Smartbidder DEGRADED. In a PROD cycle, typical uncertainty band is ±15-20% around P50. Today's band is ±50%+. Wednesday bull case (P90) is plausible because 7/22 exact analog (GR_WEST avg 3.3 GW) occurred in this same heat dome pattern on a Wednesday.

> **vs Smartbidder benchmark**: Not calculable (DEGRADED 4th consecutive day). vs 7-day MA: Not calculable (consecutive DEGRADED cycles).

---

## Top / Bottom Hours Summary

**Top 2 DA Energy (Discharge):**
- HE20: DA est. $90-150+ (RT primary — not bidding DA; RT spike capture)
- HE21: DA est. $80-150+/MWh (DA discharge; $75 min offer)

**Bottom 2 (Charge):**
- HE10: DA est. $8-22/MWh; GKS MCC -$0.9/MWh est.; BEST charge hour
- HE11: DA est. $8-22/MWh; secondary fill to 200 MWh

**RT Spike Residual Watch:**
- HE20: P(RT>$100) = HIGH (wind bear + solar cliff); Rule 6 HIGH → RT primary
- HE19: P(RT>$100) = MEDIUM; AS standby maintained, SoC protected

---

## DA-RT Spread Strategy Summary

| Venue | Window | Decision | Basis |
|---|---|---|---|
| DA charge | HE10-11 | Commit DA; RT negative tail is bonus | Solar belly; duck curve confirmed by analog |
| RT primary | HE20 | Full 100 MW RT; no DA energy bid | Rule 6 HIGH (P=32-48%, central ~40%); wind bear reinforces; 7/22 analog |
| DA discharge | HE21 | Full 100 MW DA; $75 floor | WDPEAK pattern; congestion premium floor in DA; SoC floor |
| ECRS spread | HE15-19 | DA bid; summer Rule 1 | Pattern-based; positive spread expected in WDPEAK summer |
| NS spread | HE01-08, HE12-19 | DA bid; positive by summer pattern | Low magnitude; positive EV |

---

## Expected Revenue

- **Total P50**: ~$22,735 (Energy $20,010 + AS $2,725)
- vs Smartbidder benchmark: Not calculable (DEGRADED)
- vs 7-day MA: Not calculable (consecutive DEGRADED)
- Wednesday analog reference: 7/22 strategy (Stack A, DA HE19-20) yielded ~$14,496 — Stack B (RT at HE20) on same Wednesday pattern is expected to yield comparable or higher P50 given 7/30 Rule 6 HIGH (P=32-48%) vs 7/22 override scenario

---

## Step 6: Final Recommendation

**Primary: Stack B — RT Spike Capture + AS Overlay**

Core logic: Wednesday WDPEAK, heat dome day 3. Structural wind weakness (GR_WEST progressive decline: Mon 9,940 MW → Tue 6,338 MW → Wed 3,000-7,500 MW est.) is the dominant bull driver for HE20-21. Net load ramp +18,500-22,000 MW est. (all scenarios above Jun 17 confirmed binding floor). Solar cliff HE19→HE20 (+8,000-13,000 MW NL jump est.) is the same mechanism as Tuesday. Rule 6 HIGH applies (P=32-48%, central ~40%, above 35% threshold). Full 100 MW for RT at HE20 captures the highest-EV position given spike probability; DA floor at HE21 provides guaranteed high-value discharge. NS/ECRS overlay HE12-19 monetizes the hold window.

**Stack B vs Stack A EV check (Wednesday-specific):**
- Stack A (DA at HE19+HE20, no RT) P50: DA HE19 est. $85/MWh, DA HE20 est. $110/MWh → Revenue DA: ($8,500 + $11,000) - $2,400 charge = $17,100 × 0.80 = $13,680 + AS $2,725 ≈ **$16,400**
- Stack B (RT HE20 + DA HE21) P50: **$22,735**
- Stack B advantage at P50: +$6,335 (+39%)
- Stack B P10 ($11,580) > Stack A P10 (~$9,800). Stack B dominates across all scenarios with wind weakness as primary driver.

Note: On Wednesday, Stack A is relatively weaker than on Tuesday because (1) wind bear risk is higher, meaning RT spike is more likely to exceed any pre-set DA cap, and (2) the 7/22 analog showed DA HE20 = $109.51 which was ABOVE the unconditional RT — but in that cycle the operator used DA, not RT, for HE19-20. Today with Rule 6 HIGH established, RT is preferred.

---

## Risks

| Risk | Direction | Est. Probability | Revenue Impact | Contingency |
|---|---|---|---|---|
| Wind overperforms (ERCOT total ≥ 15,000 MW at HE17-19 intraday) | RT < DA at HE20; no spike | Low-Medium (20-25%) | RT HE20 = $60 floor → Stack B P10 scenario; ~-$11K vs P50 | Switch to Stack A (DA HE19+HE20) if intraday STPF shows wind ≥ 15,000 MW by HE17 |
| SOUTH_HOUSTON_IMPORT does NOT bind (Enverus wind gap scenario — actual wind 3,741-4,626 MW above analog) | Effective NL ramp below binding floor; binding prob drops to 5-15% | Medium (25-30%) | HE21 DA drops to ~$90-95; RT HE20 = $65 → P10 scenario $11,580 | Accept P10 as floor; still positive |
| RT at HE20 < $60 (below floor; no dispatch) | Idle HE20 | Low (8-10%) | Lose $5,200-$11,200 RT; SoC = 200 MWh → HE21 DA proceeds at full SoC (terminal SoC = 100 MWh) | HE21 DA at full SoC; opportunity cost only |
| GR_WEST drops to 7/22 extreme (avg 3.3 GW, HE12 640 MW) | RT spike $200-300+ at HE20; DA HE21 $150-200+ | Medium-High (30-35%) | Upside P90 → +$34,790; GKS node RT LMP >> hub at peak | Full upside captured; confirm wind STPF at 06:00-08:00 CT before DAM |
| HE10-11 charge clears above $22/MWh (heat soak pushes trough higher) | Cannot charge at planned ceiling | Low (12%) | Contingency HE12 top-off 100 MW; charge cost rises $2-5/MWh higher than planned; -$200-500 impact | Accept and execute HE12 contingency; impact small |
| Heat load 90,500 MW+ at HE16-18 (heat soak upper bound) | HE18 DA rises to $90+; creates temptation to discharge early | Low (10%) | Do not discharge HE17-18; DA $90 < RT HE20 expected $140+ | Maintain schedule; early discharge at HE17-18 forfeits RT spike upside |
| Data recovery before 10:00 CT | YE throttle clears or Smartbidder renewed | Possible (YE ~transient) | Material — recovered data could shift DA price view | Re-run `fetch_market_data.py` after 09:00 CT; accept any recovered data before 10:00 CT cutoff |
| UNRESOLVED RT Dispatch Risk | Involuntary RT dispatch at non-recommended hours | Ongoing structural | Est. -$4,520 impact observed 2026-06-05 | Rule 8 active: Smartbidder executes independently. This is STRATEGIC BENCHMARK only. |

---

## Alternative (Conditional) — Stack A: DA Energy-Heavy

**Trigger conditions (any one):**
1. Intraday STPF at HE17 CT shows ERCOT total wind ≥ 15,000 MW (significantly above base ~10,000-11,000 MW; this would shift NL ramp below the 7/22 binding analog)
2. Smartbidder renewed before 10:00 CT AND P(DA>RT) at HE20 > 0.65 confirmed

**Stack A Actions:**
- HE19: DA Discharge +100 MW (full; $75 min offer)
- HE20: DA Discharge +100 MW (full; $80 min offer)
- HE21: Idle (SoC = 0 after HE19+HE20)
- NS HE01-08 light (20 MW), HE12-18 heavy (80 MW; reduce to 70 MW at HE15-18 with 20 MW ECRS)
- ECRS HE15-18 (20 MW, Rule 1)

**Stack A P50 (wind overperform scenario, wind ~15 GW):**
- DA HE19: 100 MW × $75/MWh = $7,500; HE20: 100 × $85 = $8,500; gross = $16,000 - charge $2,400 = $13,600 × 0.80 = $10,880 + MCC $330 = $11,210
- NS: $2,340 (no HE19 NS; DA discharge at HE19)
- ECRS HE15-18: $160
- Stack A P50: ~$13,710

Stack A is ~$9,025 lower P50 than Stack B. Only justified if wind strongly overperforms forecast or Smartbidder PROD confirms DA>RT.

---

## Standing Rules Compliance

| Rule | Status | Notes |
|---|---|---|
| Rule 1 (ECRS Summer) | **APPLIED** — HE15-19 | 20 MW ECRS HE15-18, 20 MW at HE19. HE20-21: energy dispatch physically precludes ECRS. HE22-24: SoC = 0, ECRS excluded — documented. HE10-11: charging, excluded. |
| Rule 2 (0.80x DA haircut) | **APPLIED** | DA Energy gross margin ×0.80 in all revenue scenarios. Applied same haircut to RT HE20. |
| Rule 3 (NS > $8 alert) | **BORDERLINE — NOT TRIGGERED** | Market-analyst estimates NS HE20: $5-13/MW-h (midpoint ~$9, borderline). Without Smartbidder PRODUCTION confirmation, Rule 3 formal trigger ("confirmed PRODUCTION data") not met. If pre-DAM data recovery confirms NS HE20 > $8, convert 30-50 MW of HE20 from RT energy to DA NS and notify dart-virtual-trader. |
| Rule 4 (RegUp excluded) | **APPLIED** | No confirmed RegUp clearing since Jul 13/14/18 series. Excluded. |
| Rule 5 (DA row discrepancy) | **ACTIVE** | DA bid submission via Smartbidder/Ascend; Tenaska PTP Submissions endpoint returns 0 rows (expected). No change. |
| Rule 6 (HOUSTON_IMPORT) | **APPLIED — HIGH tier** | P=32-48% analog-based; central estimate ~40%, above 35% threshold. CI ±15-20 ppt (wider than single-source). RT primary at HE20; DA secondary at HE21. EV analysis confirms Stack B > Stack A at all scenarios. Note: CI widening acknowledged; Rule 6 HIGH maintained due to all NL ramp analog scenarios above binding floor. |
| Rule 7 (SoC init) | **APPLIED — Override 1** | Jul 29 terminal SoC = 0 per recommendation; partial residual assumption → 30 MWh. |
| Rule 8 (RT dispatch risk) | **ACTIVE [EXECUTION-DIVERGENCE]** | Smartbidder executes independently. Actual physical schedule may differ. This output is STRATEGIC BENCHMARK only. |
| HSL hard constraint | **APPLIED** | All 24 hours verified. No NS+Energy overlap. |

---

## Downstream Handoffs

**dart-virtual-trader:**
- HE20-21 spread direction: negative (RT > DA expected at HE20, DA floor at HE21). SOUTH_HOUSTON_IMPORT P=32-48% analog-based → LONG HB_HOUSTON vs SHORT HB_NORTH directional signal (congestion-analyst) — apply LOW-MEDIUM weight given analog-based CI.
- Physical BESS at GKS long HE20-21 (RT HE20, DA HE21) — virtual INC at same node creates adverse concentration at HE20; reduce or offset.
- Rule 3 NOT formally triggered. If Smartbidder recovers and NS HE20 > $8 confirmed, coordinate on INC sizing reduction.

**congestion-analyst:**
- Jul 30 outcome (T+2 ~Aug 1 settlement) is calibration data. NL ramp analog central ~+19,300 MW — confirmation or revision of SOUTH_HOUSTON_IMPORT 32-48% analog is key for Stage 0 progression.
- Wednesday is a critical test of whether heat dome day 3 pattern sustains binding or wind recovery begins.

**pnl-manager:**
- T+2 Tenaska Jul 30 settlement expected 2026-08-01.
- Jul 29 settlement expected 2026-07-31. Self-review for Jul 29 to be filed in `memory/bess-optimizer/learnings/2026-07-29.md` on receipt of actuals.
- Overdue settlements Jul 20-22 remain highest priority for Stage 0 calibration.
- Request: hourly GKS LMP, DA energy, RT energy, NS + ECRS clearing price by hour.

**reporter:**
- Primary Stack B: RT spike capture at HE20 + DA floor at HE21. P10/P50/P90: $11,580/$22,735/$34,790.
- Data status: YES_ENERGY THROTTLED; Smartbidder DEGRADED (4th day); AS Playbook ABSENT. Revenue figures are analog estimates only.
- Wednesday analog: 7/22 GR_WEST avg 3.3 GW → DA HE20 $109.51; similar conditions possible or worse today.
- Execution divergence: ACTIVE — Smartbidder operates independently.

---

## Data Quality Summary

| Item | Status | Uncertainty Impact |
|---|---|---|
| Net load / solar / wind structure | ANALOG-BASED (no live flowday data) | Direction high-confidence; magnitude ±30-40% |
| DA price forecast | DEGRADED (fundamental/analog only) | ±50-60% on absolute values; direction sound |
| P(DA>RT) | DEGRADED | WDPEAK heuristic + Rule 6 substituted; Smartbidder absent |
| AS price forecast | DEGRADED | Pattern-based ranges; summer WDPEAK pattern |
| SoC initialization | DEGRADED (Override 1) | ±30 MWh → ±1 charging hour sensitivity |
| Congestion MCC | ANALOG-BASED (Stage 0, CI widened) | Direction MEDIUM, magnitude LOW; CI ±15-20 ppt |
| Execution coupling | DEGRADED (structural) | Smartbidder executes independently |

**Data recovery protocol**: Re-run `python shared/scripts/fetch_market_data.py` after 09:00 CT (YE throttle typically transient, 300-second backoff). Any data recovered before 10:00 CT DAM cutoff is leakage-compliant. Notify bess-optimizer and dart-virtual-trader before DA bid submission. If Smartbidder renewed before 10:00 CT, check DA HE20 and NS HE20-21 prices immediately.

---

*bess-optimizer | reports/daily/bess-stack/2026-07-30.md | Issued 2026-07-29 CT*
*Primary: Stack B — RT Spike Capture (HE20 RT 100 MW) + DA Floor (HE21 100 MW) + NS/ECRS Overlay*
*Expected Revenue: P10 $11,580 / P50 $22,735 / P90 $34,790 (analog estimates — Smartbidder DEGRADED, YES_ENERGY THROTTLED)*
*Wednesday analog: 7/22 GR_WEST avg 3.3 GW → DA HE20 $109.51; heat dome day 3 pattern sustains this risk*
*T+2 Tenaska settlement expected: 2026-08-01. Self-review: memory/bess-optimizer/learnings/2026-07-30.md*
*Rule 6 HIGH applied (P=32-48%, central ~40%): RT primary at HE20. DA secondary at HE21.*
*UNRESOLVED RISK: Involuntary RT dispatch at non-recommended hours. Smartbidder executes independently. Confirm execution flow with Tenaska/Smartbidder (Rule 8).*
