# GKS BESS — D+1 (2026-08-17, Monday WDPEAK) Optimal Revenue Stack

**Issued**: 2026-08-16 07:30 CT (bess-optimizer)
**DAM bid cutoff**: 10:00 CT 2026-08-17
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh / RTE ~85%
**SoC init**: ~15 MWh (post-Aug 16 full RT-long discharge at HE20-21; overnight NS hold minimum)
**Day character**: Post-Phase-2 first WDPEAK return; dead-calm anticyclone Day 6; new Stage 0 system load record

DATA_STATUS: YES_ENERGY=SUCCESS(production) | SMARTBIDDER=DEGRADED(Day 22, client_secret expired 2026-07-26) | TENASKA=DEGRADED(IP whitelist; last T+2 = 2026-08-13) | AS_PLAYBOOK=ABSENT | ENVERUS=ABSENT | AG2=ABSENT

---

## Data Sources

| Source | Status | Notes |
|---|---|---|
| Yes Energy Bidclose 2026-08-17 | PRODUCTION | `shared/data/raw/yes-energy/2026-08-17.csv`; 24 rows confirmed |
| market-analyst briefing | PRODUCTION | `shared/data/forecasts/market-view/2026-08-17.md`; single-source YE only |
| congestion-analyst outlook | PRODUCTION (Stage 0 heuristic) | `shared/data/forecasts/congestion/2026-08-17.md`; YE single-source; Finding 23 established |
| Smartbidder (DA/RT prices, P(DA>RT), AS) | DEGRADED Day 22 | AADSTS7000222 — no DA price distribution, no P(DA>RT), no AS clearing forecast |
| Tenaska PTP (SoC, actuals) | DEGRADED | IP whitelist issue; last confirmed T+2 = 2026-08-13; no actuals for Aug 14-16 |
| AS Playbook (recommend_as_position.py) | ABSENT | Script does not exist; no prior field available |
| Enverus / AG2 | ABSENT | Not collected |

> **Critical limitation**: Smartbidder DEGRADED Day 22 means no DA price probability distribution and no P(DA>RT) at HE20-21. All price estimates are qualitative single-source extrapolations. Uncertainty band is approximately 3-4x wider than a Smartbidder-PRODUCTION cycle. Revenue figures in this document are ranges, not executable certainties. Increase confidence intervals accordingly. Direction signals (charge HE09-10, discharge HE20-21, RT-long at evening peak) retain HIGH conviction based on fundamental drivers. Absolute price levels are LOW-MEDIUM confidence.

---

## Step 1-2: Input Reconciliation

### Net Load Profile (Yes Energy BIDCLOSE — production)

| HE | Net Load (MW) | Solar (MW) | GR_WEST (MW) | Load (MW) | Cap-Out (MW) | Congestion SCI |
|---|---|---|---|---|---|---|
| 01 | 50,262 | 0 | 10,606 | 66,758 | 8,633 | 0.359 (MEDIUM barely) |
| 05 | 45,129 | 0 | 9,210 | 58,178 | 8,633 | 0.311 (LOW) |
| 07 | 49,912 | 5 | 7,202 | 59,813 | 8,213 | 0.243 (LOW) |
| 08 | 48,793 | 2,850 | 6,075 | 60,114 | 8,244 | 0.205 (VERY LOW) |
| **09** | **38,856** | **17,758** | **4,422** | **63,090** | **8,241** | **0.149 (VERY LOW)** |
| **10** | **34,323** | **28,816** | **3,102** | **67,698** | **8,241** | **0.105 (VERY LOW)** |
| 11 | 36,758 | 32,348 | 2,511 | 73,027 | 8,241 | 0.085 (VERY LOW) |
| 12 | 41,626 | 33,614 | 1,780 | 78,441 | 8,241 | 0.060 (VERY LOW) |
| 13 | 46,598 | 33,745 | 1,333 | 84,073 | 8,241 | 0.045 — Stage 0 all-time min |
| 14 | 49,841 | 33,817 | 1,325 | 86,906 | 8,231 | 0.045 — ABSOLUTE MINIMUM |
| 17 | ~59,000 est. | ~33,000 | 2,044 | 91,366 | 8,218 | 0.069 (VERY LOW) |
| 18 | 52,927 | 30,212 | 2,528 | 91,463 | 8,143 | 0.085 (VERY LOW) |
| **19** | **59,381** | **21,674** | **3,126** | **90,611** | **8,143** | **0.106 (VERY LOW)** |
| **20** | **71,851** | **6,599** | **3,827** | **88,136** | **8,120** | **0.129 (VERY LOW)** |
| **21** | **74,512** | **182** | **4,803** | **85,066** | **8,098** | **0.162 (VERY LOW)** |
| 22 | 70,107 | 0 | 6,105 | 82,014 | 7,243 | 0.206 (VERY LOW) |
| 24 | 58,050 | 0 | 8,410 | 72,752 | 6,330 | 0.284 (LOW) |

**Key structural facts:**
- System load peak HE18 = 91,463 MW (new Stage 0 all-time record; prior record Aug 13 = 88,828 MW)
- NL trough HE10 = 34,323 MW — ABOVE MODERATE congestion band (29,000 MW); NO WEST_TO_NORTH congestion
- NL peak HE21 = 74,512 MW (new Stage 0 series record; +18,194 MW above Aug 13 HE21 = 56,318 MW)
- NL ramp HE18→HE21 = +21,585 MW (333 MW below confirmed SOUTH_HOUSTON binding anchor; highest Monday WDPEAK ramp in Stage 0 history)
- GR_WEST: 5 consecutive sub-2,000 MW hours HE12-15 (Finding 23 — absolute Stage 0 all-time minimum at HE14 = 1,325 MW; prior record 3,826 MW)
- Solar cliff HE19→HE20: -15,075 MW (steepest single-hour cliff in Stage 0 series)
- Thermal cap-out: 8,098-8,633 MW persisting; highest sustained outage in Stage 0 solar cliff events

### DA Price View (qualitative — no Smartbidder)

> Source: market-analyst single-source extrapolation. Anchor: $32.16/MWh at NL 64,742 MW (Aug 04 T+2). Formula: +$3-5/MWh per 1,000 MW above anchor. Confidence: LOW-MEDIUM on absolute prices; HIGH on directional ranking.

| Window | Hours | DA Price Est. | RT Signal | Decision |
|---|---|---|---|---|
| OFFPEAK overnight | HE01-06 | $25-45/MWh | ≈DA | NS_HOLD; no cheap charge |
| WDPEAK early | HE07-08 | $28-42/MWh | ≈DA | NS_HOLD; too expensive to charge |
| **Duck floor — CHARGE** | **HE09** | **$22-28/MWh (central ~$25)** | **≈DA** | **DA_CHARGE bid ≤$32/MWh** |
| **Duck trough — CHARGE** | **HE10** | **$20-30/MWh (central ~$25)** | **≈DA** | **DA_CHARGE bid ≤$32/MWh; best hour** |
| Solar plateau | HE11-18 | $22-65/MWh (rising) | ≈DA | NS_HOLD; SoC 200 MWh |
| Solar cliff pre-stage | HE19 | $50-90/MWh | RT begins > DA | PRE_CLIFF_HOLD; solar still 21,674 MW |
| **Solar cliff PEAK** | **HE20** | **$65-110+/MWh** | **RT >> DA (strong)** | **RT_DISPATCH; DA offer ≥$150/MWh** |
| **Evening peak** | **HE21** | **$65-110+/MWh** | **RT >> DA (strongest)** | **RT_DISPATCH; DA offer ≥$150/MWh** |
| Recovery | HE22-24 | $32-80/MWh | RT mild > DA | IDLE / minimal NS; SoC depleted |

**Charge cost context:** HE09-10 at ~$25/MWh central is elevated vs prior weeks (~$10-14/MWh). Aug 17 NL trough is 34,323 MW — 18,000 MW shallower than Aug 13's 16,701 MW EXTREME DEEP duck floor. Round-trip margin compressed on charge side. Gross DA spread HE10→HE21 estimated ~$47/MWh central (market-analyst); uncertainty band $16-80/MWh.

### Congestion View (Stage 0 heuristic — congestion-analyst)

| Signal | Hours | Probability | E[GKS MCC] | Weight |
|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | HE20-21 (primary), HE19/22 (flanking) | HIGH 45-62% (central ~52%) | +$2.5 to +$6.5/MWh (uncond.) | MEDIUM direction / LOW-MEDIUM magnitude |
| WEST_TO_NORTH_345 | ALL hours | NEGLIGIBLE 0-5% | $0 | NONE |
| Duck curve HE10 | HE10 | ZERO (NL 34,323 MW above MODERATE band) | $0 | NONE |

**Physical basis for SOUTH_HOUSTON HIGH call:**
- NL ramp +21,585 MW is 3,650 MW above confirmed binding floor (+17,935 MW Jun 17); 333 MW below confirmed binding anchor (+21,918 MW Jul 1)
- Record system load 91,463 MW HE18 (2,635 MW above prior Stage 0 record)
- Thermal cap-out 8,098-8,143 MW at HE18-21 (highest in any Stage 0 solar cliff event)
- GR_WEST at solar cliff HE19-21: 2,528-4,803 MW (SCI 0.085-0.162 VERY LOW — no competing West signal; cleanest SOUTH_HOUSTON direction in Stage 0 history)
- Monday WDPEAK: no DOW discount vs Wednesday binding references (full commercial load)

**GKS MCC conditional (if SOUTH_HOUSTON binds):** +$8 to +$15/MWh (PTDF heuristic; Stage 0 unvalidated)
**GKS MCC P50/P90:** $0 / +$8/MWh
**P99 lambda:** $110/MWh (does NOT capture ORDC scarcity scenarios at $1,000-$4,500/MWh)

**Key congestion implication for BESS:** Maximize SOC entering HE19-20. GKS MCC is cleanly positive (direction: discharge = favorable) with no directional uncertainty. All other hours (HE01-18, HE22-24) have zero congestion contribution — those hours are governed entirely by energy/AS economics.

---

## Step 3: Top / Bottom Hours

**Bottom 2 — Charge:**
- **HE10** (BEST): NL trough 34,323 MW; solar 28,816 MW; DA est. $20-30/MWh (central $25); GKS MCC $0 (no congestion); highest solar offset, lowest NL of the day.
- **HE09** (2nd): NL 38,856 MW; solar 17,758 MW (ramp onset); DA est. $22-28/MWh; slightly more expensive than HE10 but enables 2-hour 200 MWh fill.

**Not charging HE07-08:** DA est. $28-42/MWh at NL 48,793-49,912 MW. At $28-42/MWh charge cost vs ~$75-80/MWh discharge, round-trip efficiency (85%) makes this marginally viable, but these are the most expensive pre-solar hours with elevated uncertainty. Prefer HE09-10 for 7-10 $/MWh savings on charge side.

**Top 2 — Discharge:**
- **HE21** (HIGHEST VALUE): NL 74,512 MW (Stage 0 series record); solar 182 MW (virtually zero); GR_WEST 4,803 MW SCI 0.162; highest net-load stress hour of the day; RT price est. $75-130+/MWh (central ~$78 at GKS). Highest single-hour RT revenue probability in Stage 0 history.
- **HE20** (2nd): NL 71,851 MW; solar 6,599 MW (cliff in progress); SOUTH_HOUSTON at peak constraint pressure; RT est. $70-120+/MWh (central ~$75 at GKS).

**RT Spike Watch — HE19:** NL 59,381 MW; solar still 21,674 MW (primary cliff not complete until HE19→HE20 transition). RT price at HE19 could be $50-90/MWh, but the primary discharge opportunity is HE20-21. Dispatching at HE19 would leave insufficient SoC for the higher-value HE20-21 window. Hold.

**HE22 residual assessment:** NL 70,107 MW (still elevated; load 82,014 MW); solar = 0; GR_WEST SCI 0.206 (recovering slightly). SOUTH_HOUSTON pressure fading. SoC after HE21 discharge is only ~11 MWh — insufficient for meaningful dispatch. Do not plan HE22 discharge.

---

## Step 4: DA-RT Spread Analysis

**Spread convention:** spread = DA − RT. Negative spread = RT > DA = RT-long signal.

| Window | DA-RT Signal | Basis | Decision |
|---|---|---|---|
| HE09-10 (charge) | Near zero to slightly positive | NL 34,323-38,856 MW; solar-dominated; both DA/RT in $22-30 range | Charge DA. No RT imbalance risk during charge hours. |
| HE11-18 (hold) | Variable; not material | SoC = 200 MWh; hold for cliff | Maintain NS; no energy action |
| HE19 (pre-cliff) | Negative emerging (RT > DA by small margin) | Solar 21,674 MW still present; incomplete cliff | Hold; not enough RT uplift to justify early discharge |
| **HE20 (PRIMARY)** | **Strongly negative (RT >> DA)** | Solar crash -15,075 MW; NL +12,470 MW in 1 hour; SOUTH_HOUSTON binding HIGH; historical Aug 13 HE20 RT>DA confirmed; NL 71,851 MW extrapolates to $60-90+ LMP range with RT premium above | **Full RT-long: DA offer $150/MWh (non-clearing intent); dispatch RT** |
| **HE21 (SECONDARY)** | **Strongly negative (RT >> DA)** | Solar 182 MW; NL 74,512 MW peak; Aug 13 confirmed RT>DA at $22.64 vs $21.00 (NL only 56,318 MW); Aug 17 NL is +18,194 MW higher → RT premium expected to be meaningfully larger | **Full RT-long: DA offer $150/MWh; dispatch RT** |
| HE22 (trailing) | Mild negative (RT ≥ DA) | SoC depleted; SOUTH_HOUSTON fading | Idle; minimal NS if SoC permits |

**DA-RT Spread Direction Confidence:**
- HE20-21 direction (RT > DA): HIGH — market-analyst "highest-confidence directional call"; SOUTH_HOUSTON HIGH 45-62% adds GKS MCC uplift to RT; historical Aug 13 confirmation at lower NL level.
- HE20-21 magnitude (how much RT > DA): LOW — Smartbidder P(DA>RT) unavailable; Aug 13 at NL 56,318 MW showed only +$1-1.64/MWh premium, but Aug 17 NL is +18,194 MW higher, so premiums are likely substantially larger.

**AS Spread Assessment (no Smartbidder):**
- Non-Spin (NSPIN): DA vs RT split irrelevant for NS (settled at the offer price if cleared). Conservative flat 85 MW NS during hold periods. No RRS/ECRS sizing possible without price distribution.
- RRS / ECRS: Not committed. Market-analyst expects AS prices elevated (dead-calm + record load), but without Smartbidder clearing price distribution, cannot size these positions with appropriate risk/reward. Risk of leaving revenue on table; mitigated by NS 85 MW floor.

---

## Step 5: Revenue Stack Scenarios

### Stack A (Primary — Full RT-Long): Recommended

| Component | Hours | MW | Qty (MWh or MW-h) | P10 | P50 | P90 |
|---|---|---|---|---|---|---|
| DA Charge HE09-10 | 2h | -100 | 200 MWh consumed | -$6,400 | -$5,000 | -$4,000 |
| RT Dispatch HE20 | 1h | +100 | ~100 MWh dispatched | +$3,000 | +$7,500 | +$15,000 |
| RT Dispatch HE21 | ~50 min | +84 | ~84 MWh dispatched | +$2,100 | +$6,552 | +$11,760 |
| Non-Spin reserve | ~21h | 40-85 | ~1,495 MW-h | +$1,196 | +$1,944 | +$2,392 |
| RT imbalance charge/misc | — | — | — | -$300 | -$150 | -$50 |
| **Total (Stack A)** | | | | **$1,596** | **$10,846** | **$25,102** |

> P50 assumes RT prices: HE20 ~$75/MWh, HE21 ~$78/MWh at GKS node (hub + $4 MCC). NS at $1.30/MW-h (Monday WDPEAK premium vs Aug 13's $1.13). P10 assumes RT disappoints (DA beats RT; prices ~$40-45/MWh). P90 assumes ORDC scarcity pricing at $140-150/MWh. True P99+ is substantially higher if ORDC/VOLL scenario materializes.

> **Smartbidder DEGRADED caveat**: All price estimates carry 3-4x wider confidence interval than a PRODUCTION cycle. The P10/P90 spread should be treated as the P15/P85 range under normal conditions. Actual outcomes could fall outside these bounds. Do not use for firm financial commitment without acknowledging this limitation.

### Stack B (Alternative — DA Energy-Heavy): Conditional

Use if: DAM clears HE20-21 at $90+/MWh (market pricing in the spike → DA ≥ expected RT), OR early wind data shows GR_WEST recovering toward 7,000-8,000 MW by HE18.

| Component | P50 Revenue |
|---|---|
| DA Charge HE09-10 | -$5,000 |
| DA Discharge HE20 (offer $75/MWh; clears at DA) | +$7,500 (100 MWh × $75) |
| DA Discharge HE21 (offer $75/MWh; clears at DA) | +$6,300 (84 MWh × $75) |
| Non-Spin reserve | +$1,944 |
| RT imbalance | -$300 |
| **Total Stack B P50** | **$10,444** |

Stack B P50 ($10,444) vs Stack A P50 ($10,846): $402 difference at P50. Stack B has lower variance but forfeits the upside tail. Stack B recommended only if the above switching triggers are confirmed by 08:00 CT.

---

## Step 6: Primary Recommendation (Stack A)

### Hourly Schedule

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | SoC End (MWh) | Price Basis |
|---|---|---|---|---|---|---|---|---|---|
| 01 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | 15 | $25-45/MWh |
| 02 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | 15 | $25-45/MWh |
| 03 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | 15 | $25-45/MWh |
| 04 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | 15 | $25-45/MWh |
| 05 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | 15 | $25-45/MWh |
| 06 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | 15 | $25-45/MWh |
| 07 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | 15 | $28-42/MWh |
| 08 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | 15 | $28-40/MWh — no charge (too expensive) |
| **09** | **DA_CHARGE** | **-100** | **0** | **0** | **0** | **0** | **40** | **~107** | **DA bid ≤$32/MWh; solar ramp, NL 38,856 MW** |
| **10** | **DA_CHARGE** | **-100** | **0** | **0** | **0** | **0** | **40** | **~200** | **DA bid ≤$32/MWh; duck trough, NL 34,323 MW** |
| 11 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | 200 | $22-35/MWh |
| 12 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | 200 | $25-40/MWh |
| 13 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | 200 | GR_WEST 1,333 MW — Stage 0 record |
| 14 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | 200 | GR_WEST 1,325 MW — absolute min |
| 15 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | 200 | $30-55/MWh |
| 16 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | 200 | $35-65/MWh |
| 17 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | 200 | Load 91,366 MW — do NOT discharge early |
| 18 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | 200 | Load peak 91,463 MW; solar still 30,212 MW |
| 19 | PRE_CLIFF_HOLD | 0 | 0 | 0 | 0 | 0 | 40 | 200 | Solar 21,674 MW — cliff incomplete; hold full SoC |
| **20** | **RT_DISPATCH** | **+100** | **0** | **0** | **0** | **0** | **0** | **~95** | **Solar 6,599 MW; NL 71,851 MW; DA offer ≥$150** |
| **21** | **RT_DISPATCH** | **+84** | **0** | **0** | **0** | **0** | **0** | **~11** | **Solar 182 MW; NL 74,512 MW PEAK; DA offer ≥$150** |
| 22 | NS_LOW | 0 | 0 | 0 | 0 | 0 | 15 | 11 | SOUTH_HOUSTON fading; SoC depleted |
| 23 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | 11 | $28-55/MWh |
| 24 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | 11 | $25-50/MWh |

**SoC logic:** Start 15 MWh → HE09 charge (100 MWh consumed, ~92 MWh stored) → ~107 MWh → HE10 charge (100 MWh consumed, ~93 MWh stored) → 200 MWh (capacity). Hold at 200 MWh HE11-19. HE20 dispatch 100 MW (1h) → SoC ~95 MWh. HE21 dispatch 84 MW (~50 min at 100 MW) → SoC ~11 MWh. Remaining 11 MWh reserve for HE22 minimal NS or overnight restart.

**AS rationale:**
- **Non-Spin (NSPIN) 85 MW:** Confirmed clearing product (Aug 13 actual: 85 MW × $1.13/MW-h). Monday WDPEAK with dead-calm wind and record load → NSPIN prices expected above $1.13/MW-h; P50 $1.30/MW-h. Offered during all hours where energy action is not consuming the discharge capacity.
- **ECRS:** Not committed. No Smartbidder clearing price data. Historical actual for Aug 13: $0 ECRS revenue despite ECRS included in Aug 12 recommendation. Conservative omission.
- **RRS:** Not committed. No recent revenue confirmation; no Smartbidder data. Would require co-optimization with energy that is not possible without price distributions.
- **RegUp / RegDown:** Not committed. No historical revenue in available T+2 data for GKS. WDPEAK Monday would be eligible (HE07-22) but direction ambiguity without Smartbidder pricing.

**DA Bid Checklist (CRITICAL — 3+ consecutive execution mismatches confirmed Aug 10-13):**

| Time (CT) | Action | Success Criteria |
|---|---|---|
| 09:00 | Confirm HE09 DA load bid submitted at ≤$32/MWh, 100 MW | Bid appears in DAM queue |
| 09:00 | Confirm HE10 DA load bid submitted at ≤$32/MWh, 100 MW | Bid appears in DAM queue |
| 09:00 | Confirm HE20 DA energy offer submitted at ≥$150/MWh, 100 MW | Offer appears (will not clear at $150) |
| 09:00 | Confirm HE21 DA energy offer submitted at ≥$150/MWh, 84 MW | Offer appears (will not clear at $150) |
| 09:00 | Confirm NS 85 MW offered HE01-08, HE11-18; 40 MW HE09-10; 40 MW HE19 | NS offers in queue |
| **11:00** | **Verify DAM clearing results: HE09-10 cleared as load** | **If NOT cleared: initiate RT charge plan for HE09-10** |
| **11:00** | **Verify HE20-21 offers did NOT clear as generation** | **If cleared: evaluate whether to cover DA gen position in RT** |
| 13:00 | Check SoC meters — target 200 MWh by HE12 | SoC ≥ 185 MWh |
| 19:00 | Pre-cliff check: SoC 200 MWh; HE19 IDLE confirmed | No energy dispatch at HE19 |
| **20:00** | **HE20 RT dispatch active at 100 MW** | **RT generation settling at ~100 MW** |
| **21:00** | **HE21 RT dispatch active at 84 MW** | **RT generation settling; check remaining SoC** |

**IF DAM HE09-10 did NOT clear (charge failed):**
- Option A: Charge in RT at HE09-10 if RTSPP ≤ $35/MWh
- Option B: Charge at HE11-12 if prices remain ≤$30/MWh; SoC target still 200 MWh by HE13
- If SoC < 150 MWh by HE16: Reduce HE20-21 dispatch proportionally to available SoC

---

## Expected Revenue

| Metric | Value |
|---|---|
| Total P50 (Stack A) | ~$10,846 |
| Total P10 (Stack A) | ~$1,596 |
| Total P90 (Stack A) | ~$25,102 |
| vs Aug 13 actual ($3,539) | +$7,307 (+207%) at P50 |
| vs 7-day avg (estimated ~$4,000) | +$6,846 (+171%) at P50 |
| Smartbidder benchmark | N/A — DEGRADED Day 22 |

> P50 uncertainty is wider than normal due to Smartbidder absence. Treat P50 as +/- 40% ($6,500-$15,000 range with neutral confidence). Aug 17 P90 includes probability of ORDC scarcity pricing which could produce $50,000-$100,000+ single-day outcomes for a 100 MW BESS in a scarcity event.

---

## Risks

**Risk 1 — DA execution mismatch (CRITICAL — 3+ consecutive confirmed failures):**
- HE09-10 charge bids or HE20-21 offers may execute differently than recommended (Tenaska/Smartbidder default template pattern confirmed Aug 10-13). If HE09-10 do not charge, SoC will be ~15 MWh entering HE20 → no discharge capacity for the highest-value window of the Stage 0 series. Mitigation: bid checklist above; RT charge fallback.

**Risk 2 — RT underwhelms relative to DA (Stack A downside):**
- If DA prices at HE20-21 are $90+/MWh and RT ends up $85/MWh (DA > RT), setting DA offers at $150/MWh means we miss DA revenue. Mitigation: Switch to Stack B if DAM shows HE20-21 clearing at $90+/MWh by 11:00 CT clearing results.

**Risk 3 — Wind forecast bust upward (GR_WEST recovers sooner):**
- GR_WEST forecast HE20-21 is 3,827-4,803 MW (SCI 0.129-0.162). If actual wind recovers to 8,000-10,000 MW by HE20-21, SOUTH_HOUSTON binding probability drops and RT spike may not materialize. This is the primary downside scenario. Monitoring: check real-time STWPF for GR_WEST trend at HE15-18.

**Risk 4 — ORDC / reserve scarcity (P99 upside):**
- Record load 91,463 MW HE18 + 8,098-8,143 MW outage + dead-calm wind → reserve margin could approach EN levels if thermal dispatch underperforms. P99 lambda $110/MWh (does not model ORDC; actual scarcity could produce $1,000-$4,500/MWh for hours on the scarcity corridor). This is an asymmetric upside risk with HIGH probability of occurring in the tail.

**Risk 5 — Single-source price data (YE only; Enverus absent):**
- Historical YE-Enverus NL divergence at HE21: 227-4,626 MW. If Enverus ramp is 2,000-4,000 MW lower, effective NL ramp could be +17,600-19,600 MW (still above binding floor but below anchor). Directional signals remain valid; magnitude uncertain.

**Risk 6 — SOUTH_HOUSTON does not bind (38-55% probability):**
- 38-55% chance the constraint does NOT bind. In this scenario, GKS MCC = $0 and RT prices at HE20-21 reflect hub prices only. Still expected to be elevated ($60-80/MWh) given NL levels, but without the additional MCC uplift. Stack A remains correct in expectation; the MCC is additive upside.

---

## Alternative Recommendation (Stack B — DA Energy-Heavy)

**Trigger:** Switch to Stack B if ANY of the following:
1. DAM HE20-21 clears at $90+/MWh (by 11:00 CT DAM results)
2. Real-time GR_WEST at HE16-18 recovering toward 7,000+ MW (wind forecast busting upward)
3. Load shedding events or unexpected thermal returns reduce system stress significantly before HE19

**Stack B Schedule (DA commit instead of RT-long):**
- HE09-10: Identical DA charge (bid ≤$32/MWh)
- HE20: DA energy offer $75/MWh (clears at DA; ensures revenue lock at confirmed clearing price)
- HE21: DA energy offer $75/MWh (clears at DA)
- NS: Same as Stack A
- Stack B P50: ~$10,444 (lower than Stack A by ~$402 at P50 but lower variance)

---

## Self-Review Reference

- Prior recommendation (Aug 16, Sunday): Full RT-long at HE20-21; DA offers $120/MWh (updated to $150/MWh for Aug 17 given higher NL); charge HE09-10.
- Aug 13 actual (last T+2): $3,539 total ($1,468 DA energy + -$239 RT + $2,311 NS); HE20-21 RTSPP confirmed RT > DA (+$1.00/+$1.64/MWh at NL 56,318 MW). Aug 17 NL at HE21 is +18,194 MW higher → RT premium expected substantially larger.
- Smartbidder benchmark: N/A (DEGRADED Day 22). Cannot compare vs benchmark this cycle.
- Next T+2 expected: Aug 17 (today for Aug 15), Aug 18 (for Aug 16), Aug 19 (for Aug 17) — pending Tenaska IP whitelist resolution.
- Self-review filed: `memory/bess-optimizer/learnings/2026-08-15.md`

---

*bess-optimizer | reports/daily/bess-stack/2026-08-17.md | issued 2026-08-16 07:30 CT*
*Data: YES_ENERGY PRODUCTION | SMARTBIDDER DEGRADED Day 22 | TENASKA DEGRADED*
*Strategy: Stack A (Full RT-Long) — primary. Stack B (DA-heavy) conditional on $90+ DAM clearing at HE20-21.*
*Confidence: DIRECTION HIGH; ABSOLUTE PRICE LOW-MEDIUM (single-source, no Smartbidder)*
