# GKS BESS — D+1 (2026-08-23) Optimal Revenue Stack

**Issued**: 2026-08-22 07:30 CT
**Flowday**: Sunday 2026-08-23 | WEPEAK (HE07-22); OFFPEAK (HE01-06, HE23-24)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh (2h duration)
**Heat wave**: Day 4 (2026-08-20 onset)

DATA_STATUS: YES_ENERGY=PROD | SMARTBIDDER=DEGRADED(Day 29) | AS_PLAYBOOK=ABSENT | CONGESTION=STAGE0_PROD | TENASKA=DEGRADED(settlement queue 22+ flowdays)

> **Uncertainty flag**: No quantitative DA/RT price forecasts (Smartbidder Day 29 MSAL expired). All price estimates are structural/fundamental based on net load shape and August 2026 analogues. Confidence on price magnitude: LOW. Confidence on directional strategy: MEDIUM-HIGH.

---

## Recommendation — Stack A (Primary): ECRS + Energy Co-Optimization

**Starting SoC**: 20 MWh (conservative; verify actual with ops before 09:30 CT — see SoC Contingency note)
**Ending SoC**: ~30 MWh | **Cycles**: ~0.95

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS MW | NonSpin MW | SoC End (MWh) | Notes |
|----|------|-----------|-------|---------|-----|---------|-----------|---------------|-------|
| 01 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 30 | 20 | SoC-constrained NS (30 MW = 15 MWh/30-min obligation; 5 MWh safety); overnight DA $20-35/MWh too expensive to charge vs HE10 |
| 02 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 30 | 20 | Wind 16,220 MW overnight; no charge needed |
| 03 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 30 | 20 | |
| 04 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 30 | 20 | |
| 05 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 30 | 20 | |
| 06 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 30 | 20 | |
| 07 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 30 | 20 | WEPEAK begins; NS still feasible with 20 MWh |
| 08 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | 20 | Solar onset (2,298 MW); transition hour; no action |
| 09 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | 20 | Solar 16,050 MW; NL 34,919 MW; DA est. $15-25/MWh; too expensive for priority charge; hold for HE10 |
| 10 | DA_CHARGE | -100 | 0 | 0 | 0 | 0 | 0 | 105 | NL 30,737 MW — new August 2026 series low; DA bid as LOAD ≤ $5/MWh; deeply negative DA highly probable (market-analyst). Pay-to-charge scenario likely. PRIMARY CHARGE |
| 11 | DA_CHARGE | -100 | 0 | 0 | 0 | 0 | 0 | 190 | NL 32,514 MW; solar 31,864 MW; DA bid ≤ $8/MWh; top-off charge; near-zero or slightly positive DA |
| 12 | ECRS_HOLD | 0 | 0 | 0 | 0 | 50 | 0 | 190 | Solar peak 33,274 MW; SoC at ~190 MWh; ECRS available; NL 38,294 MW recovering; congestion Priority 1 window ends |
| 13 | ECRS_HOLD | 0 | 0 | 0 | 0 | 60 | 0 | 190 | NL 44,715 MW; afternoon ramp beginning |
| 14 | ECRS_HOLD | 0 | 0 | 0 | 0 | 60 | 0 | 190 | NL 49,821 MW; congestion Priority 4 (discharge) window per congestion-analyst — passed in favor of ECRS headroom |
| 15 | ECRS_HOLD | 0 | 0 | 0 | 0 | 60 | 0 | 190 | NL 52,400 MW; full afternoon hold |
| 16 | ECRS_HOLD | 0 | 0 | 0 | 0 | 60 | 0 | 190 | NL 51,784 MW |
| 17 | ECRS_HOLD | 0 | 0 | 0 | 0 | 60 | 0 | 190 | NL 52,749 MW; load approaching system peak |
| 18 | ECRS_HOLD | 0 | 0 | 0 | 0 | 50 | 0 | 190 | NL 54,619 MW — system load peak HE18 (92,857 MW); reduce ECRS headroom ahead of discharge; cap-out 7,955 MW |
| 19 | PRE_CLIFF | 0 | 0 | 0 | 0 | 30 | 0 | 190 | Solar cliff starts: solar drops 18,963→4,786 MW next hour (-14,177 MW at HE19→HE20); reduce ECRS to 30 MW; prepare discharge sequence |
| 20 | DA_DISCHARGE | +100 | 0 | 0 | 0 | 0 | 0 | 90 | Solar cliff complete; NL 70,336 MW; wind 13,578 MW (moderating but large NL); DA offer floor ≥ $45/MWh; PRIMARY DISCHARGE. See DA-RT spread section for rationale. |
| 21 | DA_DISCHARGE | +60 | 0 | 0 | 0 | 30 | 0 | 30 | NL 69,095 MW; wind 16,537 MW (recovering strongly); reduce energy to 60 MW and add 30 MW ECRS; offer ≥ $38/MWh energy; ECRS for post-peak scarcity insurance |
| 22 | ECRS_HOLD | 0 | 0 | 0 | 0 | 30 | 0 | 30 | WEST_TO_NORTH_345 binding risk 22% (SCI 0.411); ECRS insurance for congestion event; SoC 30 MWh |
| 23 | ECRS_HOLD | 0 | 0 | 0 | 0 | 20 | 0 | 30 | WEST_TO_NORTH SCI 0.449 (near MEDIUM-HIGH threshold); highest congestion risk hour; ECRS reduced (SoC-limited to 20 MW safely) |
| 24 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | 30 | Wind 21,304 MW; SoC 30 MWh preserved for D+2; no action |

**DA Bid Checklist** (must submit and confirm by 10:00 CT):

| HE | Product | Direction | Bid/Offer | Must-Clear Target |
|----|---------|-----------|-----------|------------------|
| 10 | Energy Load (charge) | BUY | ≤ $5/MWh | YES — set low; expect negative DA clearing |
| 11 | Energy Load (charge) | BUY | ≤ $8/MWh | YES — modest positive price expected |
| 20 | Energy Gen (discharge) | SELL | ≥ $45/MWh | YES — floor set at structural support |
| 21 | Energy Gen (discharge) | SELL | ≥ $38/MWh | YES — moderating wind; lower floor |

**SoC Note on Charge**: Using 85% one-way charge efficiency: 100 MW × 1h → +85 MWh SoC. HE10: 20+85=105 MWh; HE11: 105+85=190 MWh.

---

## SoC Contingency: Adjust NonSpin Based on Actual Starting SoC

This recommendation uses 20 MWh initial SoC (conservative default). Verify with operations before DAM:

| Actual SoC at HE01 | NonSpin Adjustment |
|--------------------|--------------------|
| ≥ 100 MWh | Increase NS to 85 MW HE01-07 (+$367 incremental revenue vs 30 MW) |
| 50-99 MWh | Increase NS to 60 MW HE01-07 |
| 15-49 MWh | Keep NS at 30 MW as recommended |
| < 15 MWh | Skip NonSpin entirely; prioritize charging in RT HE09-10 if DA charge fails |

If SoC ≥ 100 MWh, also consider adding ECRS HE01-09 (40 MW) for additional overnight AS revenue.

---

## Top / Bottom Hours Analysis

**Bottom 2 (charging — cheapest hours):**
- **HE10** — NL 30,737 MW (series low). Solar 27,544 MW. Strong supply; structural negative price. Central DA estimate: -$15 to $0/MWh. HIGHEST PRIORITY CHARGE.
- **HE11** — NL 32,514 MW. Solar 31,864 MW. Near-zero DA expected: $0-8/MWh. SECONDARY CHARGE.
- HE09 (tertiary candidate): NL 34,919 MW. Solar still ramping. DA est. $15-25/MWh. Not competitive vs HE10-11; skip with 2h capacity constraint.

**Top 2 (discharge — highest-value hours):**
- **HE20** — NL 70,336 MW. Solar cliff -14,177 MW complete. Highest structural demand of the day. DA estimate: $45-80/MWh. PRIMARY DISCHARGE.
- **HE21** — NL 69,095 MW. Wind 16,537 MW moderating scarcity. DA estimate: $38-55/MWh. SECONDARY DISCHARGE (60 MW only).
- HE18 (alternative): NL 54,619 MW (system load peak). DA est. $55-80/MWh. However, sacrificing ECRS headroom for pre-cliff dispatch reduces ECRS revenue; holding for HE20 preferred.

**RT spike candidate (HE20):**
- P(RT > $100) low: estimated 10-20%. Wind 13,578 MW at HE20 (vs Aug 21 analog where similar wind profile produced flat spread of +$0.44). Aug 21 lesson: pure RT-long with strong wind underperforms.
- Decision: DA discharge preferred over RT optionality. See DA-RT Spread section.

---

## DA-RT Spread Strategy

**Energy (HE10-11 charge):**
- HE10: DA likely negative (NL new series low 30,737 MW). RT may be less negative as BESS and demand response absorb surplus. Signal: **DA << RT → DA charge preferred**. Bid ≤ $5/MWh confirms clearing in most duck scenarios.
- HE11: DA slightly positive but cheap. Similar direction.

**Energy (HE20-21 discharge):**
- Structural case: Sunday WEPEAK, wind recovery 13,578 MW at HE20 and 16,537 MW at HE21. The Aug 21 analogy (Friday WDPEAK, NL 70,636 MW, implied 6k MW wind → DASPP $41.06, RTSPP $41.27, spread = -$0.21) shows RT premium is near-zero when wind is sufficient to balance scarcity.
- Aug 23 has STRONGER wind at HE20 (13,578 vs ~6k MW implied Aug 21). This further reduces RT spike probability.
- **Decision: DA-centric discharge at HE20-21**. Signal: DA ≥ RT expected (positive or near-zero spread). Lock in DA revenue at ≥$45/MWh rather than accept RT lottery.
- Confidence: MEDIUM (structural + Aug 21 analogue; no Smartbidder confirmation).

**RRS:** Not recommended. No AS playbook; no Smartbidder. RRS competes with energy at HE20 primary discharge window. Skip RRS for this cycle.

**ECRS (HE12-19, HE21-23):**
- DA-RT spread for ECRS: Without Smartbidder, cannot compute. Historical pattern: ECRS DA ≥ RT on average in August. DA ECRS commitment preferred.
- HE12-19: ECRS 50-60 MW. DA ECRS (preferred). Low activation probability during midday solar peak.
- HE21-23: ECRS 20-30 MW. WEST_TO_NORTH binding risk (14-22%) elevates ECRS clearing price probability at HE22-23. **This is the primary ECRS value window.**

---

## Revenue Scenarios

| Component | P10 | P50 | P90 |
|-----------|-----|-----|-----|
| NonSpin HE01-07 (30 MW × 7h) | $210 | $315 | $525 |
| DA charge credit HE10 (if DA < 0) | $0 | +$500 | +$2,500 |
| DA charge cost HE11 | -$800 | -$300 | -$100 |
| ECRS HE12-19 (avg 55 MW × 7h) | $578 | $1,155 | $2,695 |
| ECRS HE21-23 (avg 27 MW × 2.5h) | $203 | $675 | $2,025 |
| DA energy HE20 (100 MW × 1h) | $3,500 | $5,500 | $10,000 |
| DA energy HE21 (60 MW × 1h) | $1,680 | $2,520 | $5,400 |
| RT imbalance / slippage | -$300 | -$200 | -$100 |
| **TOTAL** | **$5,071** | **$10,165** | **$22,945** |

**P50 summary**: ~$10,200 (Energy $7,720 + AS $2,145 + imbalance -$200 + charge credit net $200)

**vs yesterday (2026-08-21 actual): +$6,428 vs $3,774 (+170%)** — driven by deeper duck (better charge economics) and ECRS co-optimization.

**vs Smartbidder benchmark**: NOT AVAILABLE (Day 29 degraded). Cannot compute.

**vs 7-day moving avg**: Cannot compute (benchmark data absent); estimate Aug series avg ~$6,000-8,000/day.

---

## Alternative — Stack B: Energy-Heavy (Simplified)

**Trigger**: Use Stack B if:
- Initial SoC < 15 MWh (charge ECRS participation unsafe)
- OR Sunday DAM HE12-19 ECRS clears < $1.00/MW-hr (better to hold SoC for full energy discharge)
- OR ops confirms DAM HE20 DA price < $38/MWh (energy economics marginal)

**Stack B schedule**: Same charge (HE10-11 DA), no ECRS commitment HE12-19, full DA discharge HE20 (100 MW ≥$40/MWh) + HE21 (80 MW ≥$35/MWh), NS same.

**Stack B P50 Revenue**: ~$9,200 (loses ~$1,000 ECRS HE12-19 vs Stack A; gains slightly more from HE21 energy by adding 20 MW).

---

## Risk Register

| # | Risk | Probability | Impact | Mitigation |
|---|------|-------------|--------|------------|
| 1 | **No-Smartbidder uncertainty** | CERTAIN (Day 29) | HIGH — price estimates could be ±50% | Use bid floors as anchors; do not over-optimize against point estimates |
| 2 | **Sunday WEPEAK liquidity** | MEDIUM | MEDIUM — thin DA bid book may prevent HE20 clearing | Offer floor ≥$45 (not $60+); better chance of clearing in thin market |
| 3 | **Heat wave Day 4 demand response** | MEDIUM | MEDIUM — if DRRS activates, peak NL may undershoot forecast; HE20 prices lower | Monitor ERCOT NOL for DR activation; Stack B trigger if NL < 65k at HE20 |
| 4 | **Wind forecast miss (HE20)** | MEDIUM | HIGH (both ways) — if wind > 13,578 MW: no spike risk. If < 8k MW: RT spike possible | Wind underperformance would make RT-long (Stack C) better; monitor GR_WEST at HE10-14 |
| 5 | **ECRS clearing failure HE12-19** | MEDIUM | LOW — ECRS may not clear (midday, thin scarcity) | Minimal SoC impact; just accept $0 from ECRS those hours |
| 6 | **DA charge bid execution gap** | MEDIUM (recurring pattern 4+ cycles) | HIGH — miss HE10 charge = lose pay-to-charge opportunity | Confirm HE10-11 charge bids submitted and cleared by 10:30 CT. Fallback: RT charge HE10 if DA misses (likely still cheap) |
| 7 | **WEST_TO_NORTH binding HE22-24** | LOW-MEDIUM 14-22% | LOW-MEDIUM — GKS MCC -$0.3 to -$1.5/MWh headwind on discharge | Mitigated by recommending ECRS (not energy) at HE22-24; no energy commitment |
| 8 | **SoC uncertainty (Tenaska degraded)** | CERTAIN | MEDIUM — unknown starting SoC changes NS capacity | Verify with ops before DAM; adjust per SoC contingency table |

---

## Structural Context (Summary)

| Metric | Value | HE | Comment |
|--------|-------|-----|---------|
| Load peak | 92,857 MW | 18 | Heat wave Day 4 — extreme |
| NL trough | 30,737 MW | 10 | Deepest of August 2026 series |
| Solar peak | 33,274 MW | 12 | Full sun; deep duck |
| Solar cliff | -14,177 MW | HE19→HE20 | Largest single-hour supply shock in current series |
| Wind at HE20 | 13,578 MW | 20 | STRONG; RT spike suppressor |
| Wind at HE21 | 16,537 MW | 21 | Very strong; accelerating |
| Cap-out | 7,955 MW | 01-07 | Stable |
| NL at HE20 | 70,336 MW | 20 | High scarcity; but wind buffers |
| Duck spread | 39,599 MW | HE10→HE20 | Large arbitrage opportunity |

---

## Comparison with 2026-08-21 Actuals (Lessons Applied)

| Item | Aug 21 Recommendation | Aug 21 Actual | Aug 23 Adjustment |
|------|----------------------|----------------|-------------------|
| Strategy | Full RT-long (no DA commit) HE20-21 | ECRS + DA hybrid | DA discharge at HE20-21 |
| HE20 RT price | P50 ~$100/MWh | $41.27 (flat vs DA) | Use $45-55 DA floor; no RT dependence |
| Evening wind | ~6k MW implied | Unknown, but strong | 13,578 MW forecast; confirms DA preference |
| ECRS | Zero (not in rec) | $1,781 (45 MW HE20-24) | ECRS included HE12-23 |
| NonSpin | 15 MW HE01-08 | 90 MW HE01-07 ($1,184) | 30 MW (SoC-constrained; scale up if SoC known higher) |
| Revenue P50 vs actual | $14,040 vs $3,774 (−73%) | — | More conservative P50 $10,200 with DA anchor |

---

*bess-optimizer | reports/daily/bess-stack/2026-08-23.md | 2026-08-22 07:30 CT*
*Stack A: NS_HOLD 30 MW HE01-07 → IDLE HE08-09 → DA_CHARGE -100 MW HE10-11 → ECRS_HOLD 50-60 MW HE12-19 → DA_DISCHARGE +100 MW HE20 → DA_DISCHARGE +60 MW + ECRS 30 MW HE21 → ECRS_HOLD 20-30 MW HE22-23 → IDLE HE24*
*Revenue P50: $10,200 (Energy $7,720 + AS $2,145 − Imbalance $200 + Charge credit $200). Smartbidder DEGRADED Day 29. AS Playbook ABSENT.*
