# GKS BESS — D+1 (2026-08-29) Optimal Revenue Stack

**Generated**: 2026-08-28 daily cycle (07:30 CT)
**Asset**: GKS_BESS_RN 100 MW / 200 MWh | Heat wave Day 10 (Saturday)
**Data environment**: Yes Energy BidClose PRODUCTION | Smartbidder UNAVAILABLE Day 34 (MSAL expired) | Congestion Stage 0 provisional | AS playbook ABSENT (script unavailable)
**Starting SoC**: 50 MWh assumed (Tenaska DEGRADED; derived from Day 9 Aug 28 estimated HE23-24 recharge ~85 MWh less overnight depletion; conservative estimate)
**Day type**: Saturday WEPEAK (HE07-22) — Heat wave Day 10; weekend demand discount applies

> **[PARTIAL DATA — FUNDAMENTAL ONLY]** Yes Energy BidClose fetched successfully (PRODUCTION). Smartbidder UNAVAILABLE Day 34. AG2 and Enverus not collected (8th consecutive cycle). No AS clearing price data. All $/MWh figures marked "est." are qualitative structural estimates only — do NOT use as precise bid prices without cross-validation. Uncertainty bands are the widest of the heat wave series.

> **AS playbook ABSENT**: `shared/data/forecasts/as-playbook/2026-08-29.json` does not exist. AS allocation is self-derived from price view + SoC constraints. No prior signal to cross-check.

> **Rule 8 disclosure**: Involuntary RT dispatch at non-recommended hours creates unquantified settlement risk (observed on 2026-06-05 and structurally indicated by Aug 27 RT = -$3,514). Revenue estimates below do not model this risk fully.

---

## Context Summary

Day 10 is the structural peak of the heat wave arbitrage opportunity. Three series records converge:

1. **Series-record midday duck**: NL trough HE10 = 28,394 MW (5,422 MW below prior record Day 7; 8,845 MW below Day 9). Expected DA HE10-11 = -$60 to -$15/MWh — the deepest negative-price window of the series. GKS node MCC = -$1.0 to -$2.5/MWh additional headwind (favorable for charging at GKS vs hub).

2. **Series-record solar cliff + net load surge**: HE19→HE20 = -12,868 MW solar exit; +9,094 MW net load surge in one hour. Cap out 9,353 MW at HE20. DA HE20 = est. $55-95/MWh. RT spike risk CRITICAL (P(RT>$300) ~3-5% based on historical ramp stress analogs — no Smartbidder to quantify).

3. **Series-record duck curve spread**: HE10 to HE20 = 36,983 MW. Potential DA arbitrage spread = $115-155/MWh. This is the highest single-day gross BESS revenue opportunity of the heat wave series.

Mitigating factors: Wind at HE20 = 12,478 MW (vs Day 9: 9,714 MW) buffers evening scarcity; evening net load peak moderates to 65,377 MW (-2,954 MW vs Day 9). Discharge ceiling ($55-95/MWh) is similar to Day 9 despite record solar cliff.

Data confidence: LOW (single-source, Day 34 Smartbidder outage, 8-cycle AG2/Enverus gap).

---

## Recommendation (Primary — Stack B: Duck Arbitrage Maximum + AS Midday Hold)

**Strategy**: Full-capacity charge at HE10-11 (deepest negative window). Hold full SoC through midday shoulder with AS offers (ECRS, RRS, RegUp). ECRS maximum at HE19 (solar cliff onset). Full discharge HE20-21. Recharge HE23-24 for Day 11 positioning.

**RTE**: 85% (100 MW charged for 1 hr → +85 MWh stored; 100 MW discharged for 1 hr → -100 MWh from SoC)

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | Est. DA Price / Notes |
|----|------|----------:|------:|--------:|----:|-----:|--------:|----------------------|
| 01 | NonSpin | 0 | 0 | 0 | 0 | 0 | 40 | est. $5-10/MWh; NL 51,965 MW; wind 12,598 MW |
| 02 | NonSpin | 0 | 0 | 0 | 0 | 0 | 40 | est. $5-10/MWh; NL 49,307 MW |
| 03 | NonSpin | 0 | 0 | 0 | 0 | 0 | 40 | est. $5-10/MWh; NL 47,679 MW |
| 04 | NonSpin | 0 | 0 | 0 | 0 | 0 | 40 | est. $5-10/MWh; NL 46,947 MW |
| 05 | NonSpin | 0 | 0 | 0 | 0 | 0 | 40 | est. $5-10/MWh; NL 46,812 MW trough overnight |
| 06 | NonSpin | 0 | 0 | 0 | 0 | 0 | 40 | est. $5-10/MWh; NL 47,524 MW; wind 7,901 MW |
| 07 | NonSpin | 0 | 0 | 0 | 0 | 0 | 40 | est. $5-10/MWh; NL 47,066 MW; WEPEAK starts |
| 08 | NonSpin | 0 | 0 | 0 | 0 | 0 | 40 | est. $5-10/MWh; NL 45,709 MW; solar 2,015 MW begins |
| 09 | ECRS | 0 | 0 | 0 | 0 | 25 | 0 | est. -$20 to $0/MWh; NL 35,297 MW; SoC preserved for HE10-11 charge |
| 10 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | est. -$60 to -$15/MWh; NL 28,394 MW series record; PRIMARY CHARGE |
| 11 | Charge | -77 | 0 | 0 | 0 | 0 | 0 | est. -$60 to -$15/MWh; NL 29,384 MW; fills SoC to 200 MWh |
| 12 | RRS+ECRS | 0 | 0 | 0 | 50 | 50 | 0 | est. -$40 to -$5/MWh; NL 32,991 MW; solar 33,090 MW peak |
| 13 | RRS+ECRS | 0 | 0 | 0 | 50 | 50 | 0 | est. -$15 to $5/MWh; NL 37,912 MW; shoulder AS hold |
| 14 | RegUp+ECRS | 0 | 50 | 0 | 0 | 50 | 0 | est. $15-35/MWh; NL 42,309 MW; AS primary |
| 15 | RegUp+ECRS | 0 | 50 | 0 | 0 | 50 | 0 | est. $20-40/MWh; NL 45,044 MW |
| 16 | RegUp+ECRS | 0 | 50 | 0 | 0 | 50 | 0 | est. $25-45/MWh; NL 46,759 MW; wind 7,417 MW |
| 17 | RegUp+ECRS | 0 | 50 | 0 | 0 | 50 | 0 | est. $30-50/MWh; NL 48,034 MW; cap-out 9,353 MW |
| 18 | RegUp+ECRS | 0 | 50 | 0 | 0 | 50 | 0 | est. $30-50/MWh; NL 49,802 MW; solar 25,594 MW |
| 19 | ECRS | 0 | 0 | 0 | 0 | 100 | 0 | est. $35-65/MWh; NL 56,282 MW; SOLAR CLIFF -12,868 MW commencing; ECRS max |
| 20 | Discharge | +100 | 0 | 0 | 0 | 0 | 0 | est. $55-95/MWh; NL 65,377 MW; cap-out 9,353 MW; PRIMARY DISCHARGE |
| 21 | Discharge | +100 | 0 | 0 | 0 | 0 | 0 | est. $25-55/MWh; NL 63,821 MW; wind 14,719 MW rising; SECONDARY |
| 22 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | SoC = 0; wind 17,277 MW surging; est. $10-30/MWh |
| 23 | Recharge | -50 | 0 | 0 | 0 | 0 | 0 | est. $5-15/MWh; wind 19,136 MW; Day 11 positioning |
| 24 | Recharge | -50 | 0 | 0 | 0 | 0 | 0 | est. $5-15/MWh; wind 20,175 MW (series max); Day 11 positioning |

### SoC Trajectory (MWh)

| HE | SoC Start | Action | SoC End | Notes |
|----|-----------|--------|---------|-------|
| 01-08 | 50 | NS 40 MW (no deploy assumed) | 50 | Overnight hold |
| 09 | 50 | ECRS 25 MW (no call assumed) | 50 | Preserved for charge |
| 10 | 50 | Charge -100 MW | 135 | 100×0.85 = 85 MWh stored |
| 11 | 135 | Charge -77 MW | 200 | 77×0.85 = 65.5 MWh stored; FULL |
| 12-19 | 200 | AS only (no call assumed) | 200 | Midday hold |
| 20 | 200 | Discharge +100 MW | 100 | Primary scarcity discharge |
| 21 | 100 | Discharge +100 MW | 0 | Depletes battery |
| 22 | 0 | Idle | 0 | No AS possible (SoC=0) |
| 23 | 0 | Recharge -50 MW | 42.5 | 50×0.85 = 42.5 MWh stored |
| 24 | 42.5 | Recharge -50 MW | 85 | End-of-day SoC for Day 11 |

**HE11 charge at -77 MW** (not -100 MW): SoC at HE11 start = 135 MWh. Need 65 MWh to reach 200 MWh cap. At 85% RTE: 65 / 0.85 = 76.5 MW → rounded to 77 MW.

**ECRS 100 MW at HE19**: Full capacity committed to ECRS at solar cliff onset. If ECRS is called (30-min activation = 50 MWh drawn), SoC drops to 150 MWh. HE20 discharge still full 100 MW (150 → 50 MWh); HE21 limited to 50 MW (50 → 0 MWh). Revenue impact if called: HE21 loses 50 MW × est. $40 = $2,000 vs base case. Acceptable given ECRS premium at solar cliff.

**AS capacity limits**: All HE with combined AS ≤ 100 MW = HSL. HE12-13 (RRS 50 + ECRS 50 = 100 MW); HE14-18 (RegUp 50 + ECRS 50 = 100 MW); HE19 (ECRS 100 MW). All within HSL.

---

## Top / Bottom Hours

- **Top 2 DA Energy (discharge)**: HE20 (NL 65,377 MW, est. $55-95/MWh; cap-out 9,353 MW; series-record ramp), HE21 (NL 63,821 MW, est. $25-55/MWh; wind 14,719 MW limits ceiling)
- **Bottom 2 (charge)**: HE10 (NL 28,394 MW series record, est. -$60 to -$15/MWh), HE11 (NL 29,384 MW, same range)
- **Extended negative corridor**: HE09 (-$20 to $0) and HE12 (-$40 to -$5) bookend the charge window; ECRS at HE09 and RRS/ECRS at HE12-13 capture value without deploying energy into negative-price hours
- **RT spike watch**: HE20 CRITICAL — P(RT>$300) est. 3-5% based on structural ramp stress analogs (+9,094 MW net load surge, 9,353 MW offline, GR_COASTAL declining from HE18 peak of 1,981 MW at exactly the wrong moment)

---

## DA-RT Spread Strategy

**Energy — Midday Charge (HE10-11)**:
Spread DA-RT = negative at HE10-11 (RT likely more negative than DA). Convention: spread = DA - RT; negative spread means RT cheaper than DA — i.e., RT pays even more to absorbers. Charging in DA is the base plan (bid submitted at cutoff). If RT is more negative than DA, the imbalance settlement would further benefit the charging position. Direction: DA charge is correct; RT upside optionality on charge side is additional (not captured in base estimate).

GKS node MCC adjustment: -$1.0 to -$2.5/MWh at HE09-12 (Duck Curve MODERATE — congestion-analyst Stage 0 finding). Effective GKS charge price is $1-2.5/MWh more negative than hub, providing an additional $100-250 uplift to charge revenue vs hub-based estimate.

**Energy — Evening Discharge (HE20-21)**:
Spread DA-RT at HE20: uncertain. Base case spread ~$0 (DA and RT both clear in $55-95 range). RT spike scenario: spread = DA ($75) - RT ($300) = -$225 (RT very expensive, BESS locked into DA). Decision: DA primary for full 100 MW at HE20. The certainty of $7,500 DA revenue outweighs ~$900 expected value from partial RT optionality (0.04 × $225 × 100 MW). No change to base plan.

GKS node MCC at HE20-21: ~$0 (SOUTH_HOUSTON_IMPORT NEGLIGIBLE; WEST_TO_NORTH_345 not active at GKS). No congestion premium or penalty on discharge.

**RRS (HE12-13)**: DA primary. Cap-out at series record 9,419 MW creates sustained contingency reserve demand. Structural condition warrants DA clearing.

**ECRS (HE12-19)**: DA primary throughout. Solar cliff at HE19-20 is fully anticipated in DAM. ERCOT pre-commits ECRS for foreseeable ramp events. HE19 ECRS at 100 MW is the maximum position, aligned with the series-record -12,868 MW solar cliff.

**RegUp (HE14-18)**: DA primary. Heat wave conditions + cap-out 9,353-9,419 MW create persistent upward regulation demand through the afternoon shoulder. No downward pressure (excess generation suppressed during positive net load period).

**DA vs RT directional call summary**: DA primary for all energy and AS positions. No RT optionality play in base plan (no Smartbidder; congestion NEGLIGIBLE at GKS for discharge hours; RT spike is structural upside but insufficient basis to alter DA plan without quantification).

---

## Expected Revenue

### DA Energy

| Component | MW | Hours | Est. Price $/MWh | Gross $ | Notes |
|---|---|---|---|---|---|
| HE10 charge | 100 | 1 | -$37.5 (midpoint) | +$3,750 | Negative price revenue; received for consuming |
| HE11 charge | 77 | 1 | -$37.5 (midpoint) | +$2,887 | GKS MCC adj: +$175 uplift (at -$1.75 midpoint MCC) |
| HE20 discharge | 100 | 1 | +$75 (midpoint $55-95) | +$7,500 | Primary scarcity hour |
| HE21 discharge | 100 | 1 | +$40 (midpoint $25-55) | +$4,000 | Wind 14,719 MW limits ceiling |
| HE23 recharge | 50 | 1 | +$10 (midpoint $5-15) | -$500 | Day 11 positioning cost |
| HE24 recharge | 50 | 1 | +$10 (midpoint $5-15) | -$500 | Day 11 positioning cost |
| **DA Energy gross** | | | | **+$17,137** | |
| **Rule 2 haircut (0.80x)** | | | | **+$13,710** | Applied to gross; execution uncertainty |

### Ancillary Services

| HE | Product | MW | Est. Rate $/MW-hr | Hours | Revenue $ | Uncertainty |
|---|---|---|---|---|---|---|
| HE01-08 | NonSpin | 40 | $4.00 | 8 | $1,280 | Aug 27 actual: $15/MW-hr at 15 MW = $225/hr; 40 MW at $4 = $160/hr — conservative given heat wave premium |
| HE09 | ECRS | 25 | $12.00 | 1 | $300 | Solar ramp onset; moderate ECRS demand |
| HE12-13 | RRS | 50 | $8.00 | 2 | $800 | Midday shoulder; cap-out 9,419 MW |
| HE12-13 | ECRS | 50 | $12.00 | 2 | $1,200 | Co-optimized with RRS |
| HE14-18 | RegUp | 50 | $20.00 | 5 | $5,000 | Heat wave shoulder; est. elevated |
| HE14-18 | ECRS | 50 | $14.00 | 5 | $3,500 | Co-optimized with RegUp |
| HE19 | ECRS | 100 | $22.00 | 1 | $2,200 | Solar cliff premium; series-record event |
| **AS Total** | | | | | **$14,280** | **Uncertainty: ±40%; range $8,500-$20,000** |

Note on NonSpin rate: Aug 27 actual showed NS clearing at ~$15/MW-hr (HE01 = $225/15 MW). Aug 29 overnight prices are est. $5-10/MWh — lower than Aug 27 ($40-69/MWh), which may suppress NS clearing. Conservative $4/MW-hr for Aug 29 overnight, elevated for heat wave context. If NS clears at Aug 27 rates ($15/MW-hr): 40 MW × 8 hrs = $4,800 (vs $1,280 base) — upside case.

### RT Energy (Estimated)

No Smartbidder — cannot model RT imbalance precisely. Base assumption: DA schedule executed faithfully → RT imbalance near zero. Expected: -$500 to +$2,000 depending on execution quality and intraday deviations. RT spike at HE20 (3-5% probability, >$300/MWh) is fully captured in DA in base plan — no additional RT revenue from spike if battery is DA-scheduled at 100 MW.

### Revenue Summary

| Category | P40 (planning) | Range | Confidence |
|---|---|---|---|
| DA Energy (after 0.80x haircut) | +$13,710 | +$8,000 to +$21,000 | MEDIUM — deep negative charge prices are structurally likely; discharge magnitude uncertain |
| AS | +$14,280 | +$8,500 to +$20,000 | LOW — no clearing price data; heat wave premium assumed |
| RT Energy | $0 est. | -$3,000 to +$4,000 | VERY LOW — RT spike scenario adds upside; execution risk adds downside |
| **Total P40** | **+$27,990** | **$12,000 to $46,000** | **LOW overall** |

**vs Smartbidder benchmark**: N/A (Day 34 expired). Cannot compute.
**vs 7-day moving avg**: Cannot compute (no validated actuals for 34+ consecutive cycles).
**vs Aug 27 actual ($8,278)**: Structurally superior — NL trough is 13,000 MW lower at HE10 (28,394 vs 41,232 MW), creating deeply negative DA prices vs Aug 27's positive $28-31/MWh. Duck curve spread 36,983 MW vs Aug 27's smaller window. If price estimates are directionally correct, revenue should significantly exceed Aug 27.

---

## Risks

| Risk | Level | Hours | Impact | Mitigation |
|---|---|---|---|---|
| HE20 RT spike — battery locked in DA | CRITICAL | HE20 | Battery DA-scheduled at $75 midpoint; RT spike to $300 → miss $22,500 upside (100 MW × $225 × 1 hr). Cannot capture if fully scheduled DA. | Accept — DA certainty preferred. Alternative Stack (below) partially addresses this. |
| Cap out escalation beyond 9,419 MW | HIGH | All | If additional unit(s) trip during HE19-20, HOUSTON_SOUTH 10,000 MW trigger breached; contingency event during +9,094 MW ramp is most dangerous scenario of the series. Upside: RT spike dramatically increases discharge revenue if battery is partially available. | No action in schedule — monitor intraday. |
| Midday DA prices not going negative (charge fails) | HIGH | HE10-11 | Aug 27 actual DA HE10 = $28.13 (not negative). Day 10 NL is 13,000 MW below Day 8 — but if solar underperforms or midday wind spikes unexpectedly, prices could be less negative than expected. Bid limit set at $0 — charge only clears if price ≤ $0. If prices clear positive at HE10-11, charge does not occur and HE20-21 discharge revenues are offset by charge cost (battery starts at 50 MWh, can only deliver 50 MW at HE20 without midday charge). | Charge bid limit: $0/MWh (structural safety). If HE09 RT appears positive by 09:00 CT, consider extending charge window to HE08-09 as well. |
| ECRS activation at HE19 depletes SoC for HE21 | HIGH | HE19-21 | Full 100 MW ECRS call at HE19 (30-min sustained): -50 MWh → SoC 150 MWh. HE20: full 100 MW discharge → SoC 50 MWh. HE21: limited to 50 MW (50 → 0 MWh). Revenue loss: 50 MW × $40 = $2,000. | Acceptable outcome given ECRS premium (100 MW × $22 = $2,200 at HE19). Net ECRS at HE19 still net-positive even if called. |
| RegUp activation HE14-18 depletes SoC | MEDIUM | HE14-18 | If RegUp is called at any HE14-18 (50 MW for full hour), SoC drops by 50 MWh. 5 consecutive full calls: SoC 200 → 0 MWh → HE20 discharge impossible. Highly unlikely — RegUp rarely called for full hour in heat wave (intra-hour regulation, not sustained). | Monitor. If RegUp called significantly at HE16-17, plan to reduce HE20 offer to available SoC. |
| AS clearing prices significantly below estimate | MEDIUM | All AS | Without Smartbidder, rate estimates could be ±40%. If AS clears at $5/MW-hr blended: total ~$3,500 vs $14,280 estimate. | No Smartbidder — accept uncertainty. Historical reference (Aug 27 actual NS rate) provides anchor. |
| GR_WEST evening forecast bust (lower) | MEDIUM | HE20-24 | If GR_WEST stalls at 8-9 GW by HE22 (vs 12,573 MW forecast), HE21-22 prices stay $10-20/MWh above base → upside for discharge, but HE20 bid already placed. | Actually positive scenario for HE20-21 discharge — lower wind = higher prices. |
| Wind underperformance at HE20 (-2,000+ MW vs 12,478 MW forecast) | MEDIUM | HE20 | Lower wind buffer → thermal reserve tightens → higher RT spike risk → upside for battery if partially in RT. | DA primary strategy is adequate; this is actually the upside scenario for RT spike capture. |
| Data single-source (Day 8 without AG2/Enverus) | HIGH | All | NL trough estimate (28,394 MW) is unprecedented — no calibration point this deep. DA price estimates could be off by $20-30/MWh on the negative side. | Widest uncertainty bands of series. Apply maximum caution to precise bid pricing. |

---

## DA Bid/Offer Price Anchors (do NOT copy verbatim — directional only)

| HE | Product | Direction | Price Anchor | Rationale |
|---|---|---|---|---|
| 10-11 | Energy (load bid) | Charge | ≤ $0/MWh limit | Ensures clearing in negative-price window; won't charge if prices positive |
| 20 | Energy (gen offer) | Discharge | ≥ $45/MWh limit | Floor below midpoint ($75); ensures clearing even if prices at low end of range |
| 21 | Energy (gen offer) | Discharge | ≥ $25/MWh limit | Secondary hour; lower floor acceptable |
| 23-24 | Energy (load bid) | Recharge | ≤ $15/MWh limit | Day 11 positioning; only recharge if overnight wind drives prices to $5-15 range |
| 01-08 | NonSpin | AS offer | $2/MW-hr limit | Competitive; ensures clearing in overnight market |
| 09 | ECRS | AS offer | $5/MW-hr limit | Competitive; clears in solar ramp ECRS market |
| 12-19 | ECRS | AS offer | $5/MW-hr limit | Competitive; co-optimized by ERCOT DAM |
| 12-13 | RRS | AS offer | $3/MW-hr limit | Competitive |
| 14-18 | RegUp | AS offer | $8/MW-hr limit | Competitive for heat wave shoulder |

---

## Alternative Stack (Stack A — Conditional RT Spike Capture)

**Trigger criteria** (observable before DAM cutoff 10:00 CT Aug 28 or intraday Aug 29):
- Cap out at HE08-10 settlement exceeds 10,000 MW (HOUSTON_SOUTH binding probability rises to MODERATE), OR
- Any single thermal unit >500 MW forces an emergency outage during HE07-12, OR
- RT prices at HE15-17 intraday track above $100/MWh (indicating afternoon scarcity beyond forecast)

**Stack A changes vs Stack B (Base)**:
- Reduce HE20 DA energy offer from 100 MW to 75 MW (keep 25 MW for RT optionality)
- Add HE19 partial discharge: 50 MW energy + ECRS 50 MW (partial SoC pre-draw for RT positioning)
- Reduce HE21 to 75 MW discharge (SoC limited from HE19 draw)

| HE | Mode | Energy MW | ECRS | Notes |
|---|---|---|---|---|
| 19 | Discharge+ECRS | +50 | 50 | SoC: 200→150 MWh; early solar cliff capture at $35-65/MWh |
| 20 | Discharge | +75 | 0 | SoC: 150→75 MWh; DA primary + 25 MW RT buffer |
| 21 | Discharge | +75 | 0 | SoC: 75→0 MWh |

Stack A P40 energy estimate:
- HE19: 50 MW × $50 = $2,500
- HE20: 75 MW × $75 = $5,625 (DA) + 25 MW RT optionality (P(>$300) 4% × $225 × 25 = $225 EV)
- HE21: 75 MW × $40 = $3,000
- vs Base (Stack B) HE20-21: 100×$75 + 100×$40 = $11,500
- Stack A net energy: $2,500 + $5,625 + $3,000 = $11,125 vs Stack B $11,500
- Stack A is ~$375 lower in expected energy revenue vs Stack B — use only if trigger conditions met

---

## Congestion Impact Summary (Stage 0)

| Window | Constraint | GKS Impact | Action |
|---|---|---|---|
| HE09-12 | Duck Curve MODERATE; GKS MCC -$1.0 to -$2.5/MWh | FAVORABLE for charge — GKS effective price slightly more negative than hub by $1-2.5/MWh | Revenue uplift est. +$175-375 total for HE10-11 charge vs hub-based estimate |
| HE13-21 | No active constraint at GKS | ~$0 MCC | No adjustment needed for discharge plan |
| HE22-24 | WEST_TO_NORTH_345 LOW-MEDIUM (P 17-22% binding) | GKS MCC ~$0 — South Texas node; minimal shift factor | No impact on recharge plan at HE23-24 |

HOUSTON_SOUTH_MIDDAY (HE08-19): P(binding) LOW 6-9%, conditional $12/MW-hr. If binding, GKS may receive congestion premium — upside; no action needed in base plan.

---

## D+2 Positioning (Day 11 — Sunday Aug 30)

HE23-24 recharge at -50 MW each stores 85 MWh for Day 11. Sunday Aug 30 is the second consecutive weekend day — satellite structure similar to today. If GR_WEST continues recovery trajectory toward 12-15 GW by Day 11 HE01, morning wind will further suppress midday net load, creating another strong duck-curve charge opportunity. 85 MWh starting SoC enables 67 MW NonSpin overnight (85 MWh / 1.27 hr NS sustained) and charges up to 115 MWh additional via HE10-11 for a potential 200 MWh full-cycle on Day 11.

Recharge cost: 100 MW-hrs × est. $10/MWh = $1,000 (within acceptable D+2 positioning cost; D+2 expected arbitrage revenue >>$1,000).

---

*bess-optimizer | reports/daily/bess-stack/2026-08-29.md | Generated 2026-08-28 daily cycle*
*Rules applied: Rule 1 (ECRS summer heat season — ECRS offered throughout daylight hours), Rule 2 (0.80x DA energy haircut), Rule 6 (congestion NEGLIGIBLE at GKS for discharge hours → DA primary), Rule 7 (SoC 50 MWh assumed from Aug 28 HE23-24 recharge plan), Rule 8 (RT dispatch risk disclosed)*
*Downstream copy: shared/data/forecasts/bess-optimizer/2026-08-29.md*
*Machine schedule: shared/data/forecasts/bess-schedule/2026-08-29.json*
*Self-review filed: memory/bess-optimizer/learnings/2026-08-27.md*
