# GKS BESS — D+1 (2026-09-02) Optimal Revenue Stack

**Generated**: 2026-09-01 daily cycle | **Asset**: GKS_BESS_RN (100 MW / 200 MWh)
**Day type**: Wednesday WDPEAK — Heat Wave Day 13
**Data confidence**: LOW (Yes Energy only; Smartbidder Day 38; no AS playbook prior)
**Strategy**: Stack C — Single Charge-Discharge Cycle + NonSpin AS + HE20 RT Spike Option

---

## Recommendation (Primary)

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | Expected $/MWh |
|----|------|:---------:|:-----:|:-------:|:---:|:----:|:-------:|---------------|
| 01 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 80 | — |
| 02 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 80 | — |
| 03 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 80 | — |
| 04 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 80 | — |
| 05 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 80 | — |
| 06 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 80 | — |
| 07 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 80 | — |
| 08 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 80 | — |
| 09 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 80 | — |
| 10 | **Charge DA** | **-100** | 0 | 0 | 0 | 0 | 0 | bid ≤$35 |
| 11 | **Charge DA** | **-88** | 0 | 0 | 0 | 0 | 0 | bid ≤$35 |
| 12 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 100 | — |
| 13 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 100 | — |
| 14 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 100 | — |
| 15 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 100 | — |
| 16 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 100 | — |
| 17 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 100 | — |
| 18 | Idle-AS | 0 | 0 | 0 | 0 | 0 | 100 | — |
| 19 | **Discharge DA** | **+100** | 0 | 0 | 0 | 0 | 0 | $95-160 |
| 20 | **Discharge DA + RT opt** | **+50 DA** | 0 | 0 | 0 | 0 | 0 | $120-250 DA |
| 21 | RT Option | 0 DA | 0 | 0 | 0 | 0 | 0 | RT if >$80 |
| 22 | Idle-AS | 0 | 0 | 0 | 0 | 10 | 30 | — |
| 23 | Idle-AS | 0 | 0 | 0 | 0 | 10 | 30 | — |
| 24 | Idle-AS | 0 | 0 | 0 | 0 | 10 | 30 | — |

*HE20: 50 MW DA committed (≥$120 bid); 50 MW held as RT option (deploy if RT > DA). No AS overlap with energy hours.*

---

## SOC Profile

| HE | SOC (MWh) | Event |
|----|-----------|-------|
| 00 (start) | 40 | Conservative prior-day depletion assumption |
| 10 end | 125 | +100 MW × 0.85 charge efficiency |
| 11 end | 200 | +88 MW × 0.85 = full charge |
| 18 end | 200 | Held idle all of HE12-18 |
| 19 end | 91 | -100 MW / 0.92 discharge efficiency |
| 20 end | 37 | -50 MW / 0.92 (DA only) |
| 21 end | 0-37 | RT option: if deployed, draws 37 MWh → SOC=0 |

---

## Top / Bottom Hours

- **Top 2 (DA Energy discharge)**: HE20 ($120-250/MWh), HE19 ($95-160/MWh)
  - HE20 cliff: solar collapses -9,072 MW in single hour (HE19→HE20); net load = 64,215 MW
  - HE19 cliff onset: solar -6,587 MW; GR_COASTAL peak 3,735 MW provides buffer
- **Bottom 2 (charge)**: HE10 ($20-35/MWh), HE11 ($20-35/MWh)
  - Net load trough HE10 = 35,032 MW; solar 22,619 MW + wind ~4,600 MW = deep solar belly
  - Less extreme than Sep 1 (Sep 1 trough 32,127 MW) → no negative prices; $20-35 floor
- **RT spike watch**: HE20 (P(RT>$300)=10-18%). HE21 secondary watch (wind recovering but net load still 62,249 MW)

---

## DA-RT Spread Strategy

Convention: spread = DA − RT. Positive = DA expensive = short DA / long RT signal.

- **HE01-09 (overnight)**: Wind 10-19 GW; spread expected near zero or slightly negative. NonSpin AS dominates. No energy commitment.
- **HE09-13 (solar belly)**: Net load trough 35,032 MW (shallower than Sep 1). Spread near zero or modestly positive (DA may clear slightly above RT — no surplus to push RT negative). Charge opportunity at HE10-11.
- **HE14-18 (afternoon shoulder)**: DA $55-130/MWh range. DA-RT spread NEGATIVE (RT>DA) — consistent with heat wave pattern where real-time scarcity develops ahead of DA clearing. Explicit no-discharge rule protects against Aug 31 catastrophe.
- **HE19-21 (cliff)**: Spread NEGATIVE. RT significantly outperforms DA on spike scenarios. Split 50/50 (DA/RT) at HE20 optimizes certainty vs optionality.
  - Energy: DA-RT spread expected negative (RT > DA) → retain 50 MW RT option
  - NonSpin: not offered during discharge hours (zero overlap with energy hours)
- **HE22-24 (wind surge)**: Spread turns POSITIVE (DA > RT) as 16-19 GW wind pushes RT toward settlement floor. DA >RT → no new energy commitment; hold remaining AS position.
  - ECRS: Aug 31 actuals showed ECRS clearing $15-20/MW-h at HE22-23 → pilot 10 MW offer

---

## Revenue Estimate

| Revenue Source | Assumptions | $ |
|----------------|-------------|---|
| DA Energy — HE19 discharge (100 MW) | E[DA] = $125/MWh (midpoint $95-160) | +$12,500 |
| DA Energy — HE20 discharge (50 MW) | E[DA] = $185/MWh (midpoint $120-250) | +$9,250 |
| DA Energy — HE10 charge (100 MW) | E[DA] = $25/MWh (midpoint $20-35) | -$2,500 |
| DA Energy — HE11 charge (88 MW) | E[DA] = $25/MWh | -$2,200 |
| **Net DA Energy** | | **+$17,050** |
| RT HE20 option (50 MW) — spike scenario | P=14%, E[RT-DA\|spike]=$215 → 0.14×$215×50 | +$1,505 |
| RT HE20 option (50 MW) — base premium | P=50%, E[RT-DA\|RT>DA]=$30 → 0.50×$30×50 | +$750 |
| RT HE21 option (~34 MW deliverable) | P=20%, E[RT]=$110/MWh → 0.20×$110×34 | +$748 |
| **Net RT Energy** | | **+$3,003** |
| NonSpin HE01-09 (80 MW × 9h = 720 MW-h) | E[clearing]=$3/MW-h | +$2,160 |
| NonSpin HE12-18 (100 MW × 7h = 700 MW-h) | E[clearing]=$5/MW-h (heat wave demand window) | +$3,500 |
| NonSpin HE22-24 (30 MW × 3h = 90 MW-h) | E[clearing]=$3/MW-h | +$270 |
| ECRS HE22-24 (10 MW × 3h = 30 MW-h) | E[clearing]=$15/MW-h (Aug 31 HE22-23 precedent) | +$450 |
| **Net AS** | | **+$6,380** |
| **Total Expected Revenue** | | **+$26,433** |
| **Downside (charge execution fails)** | If HE10-11 charge <50 MW, HE19 cancelled | ~$5,000-8,000 |
| **Upside (HE20 RT spike)** | If RT=$500+: +50 MW × ($500-185) = +$15,750 incremental | ~$42,000 |
| **Range** | | **$16,000 — $42,000** |

vs Sep 1 recommendation target: ~$30,338 (Sep 2 is ~$3,900 lower — conservative HE20 structure; HE21 RT included)
vs Smartbidder benchmark: **N/A (Day 38)**
vs 7-day moving avg: **N/A (benchmark unavailable)**

---

## Key Risks

| Risk | Level | Hours Affected | Detail |
|------|-------|----------------|--------|
| DA charge bid fails to execute (6th+ consecutive day) | CRITICAL | HE10-11 | If <50 MW clears in HE10, cancel HE19 DA commitment. Revenue collapses to ~$5,000-8,000 (AS only). Operational escalation required. |
| RT imbalance from DA commitment when physical output <100% | HIGH | HE19-20 | Root cause of Aug 31's -$25,691 RT loss. Mitigated by ensuring no AS overlap and confirming SoC is 200 MWh at HE18. |
| Over-commitment (energy + AS same hour) | HIGH | HE10-11, HE19-21 | Schedule explicitly zeroes AS in energy hours. Operator must confirm bid separation at submission. |
| HE20 RT spike miss (50 MW held back) | MEDIUM | HE20 | Accepted tradeoff. At P=14% spike probability, expected RT option value (+$2,255) exceeds marginal cost of holding vs committing. |
| GR_WEST < 900 MW HE13-16 | MEDIUM | HE15-18 | Below forecast (1,108 MW). Shoulder prices may exceed $130/MWh — activates Stack B conditional. |
| Thermal outages above 9,000 MW into HE19 | MEDIUM | HE19-20 | If HE18 step-down (8,939 MW) doesn't occur, cliff prices at HE19 could exceed $160 (positive for revenue). |
| Smartbidder Day 38 | HIGH | All | AS clearing price uncertainty ±$3,000. Escalate MSAL renewal to Ascend rep — 38 consecutive cycles without benchmark validation is unacceptable. |

---

## Alternative (Conditional)

**Stack B — Energy Heavy**: Activate if GR_WEST HE14 actuals < 800 MW AND HE16 RT > $120/MWh

| HE | Modification vs Primary |
|----|------------------------|
| 18 | Add 50 MW DA discharge (bid ≥$130/MWh). SOC: 200 → 145.7 MWh |
| 19 | Reduce to 50 MW DA (SOC: 145.7 → 91.3 MWh — same HE20 entry SOC) |
| 20 | Retain 50 MW DA + 50 MW RT option unchanged |

Stack B expected revenue uplift: +$3,250 (50 MW × $65/MWh HE18-vs-HE19 premium) vs primary.
Stack B risk: If HE18 DA clears at $100 (not $130+), Stack B underperforms Stack C by ~$1,500.

---

## Self-Feedback from Yesterday (2026-08-31 Actuals)

**Note**: Prior recommendation file on hand is for Sep 1 (filed Aug 31). Aug 31 actuals represent the nearest available performance data. One-day offset acknowledged.

**Aug 31 Result: -$1,064.57 total revenue (target was ~$30,338 from Sep 1 approach)**

| Category | Sep 1 Plan | Aug 31 Actual | Delta |
|----------|-----------|---------------|-------|
| DA Energy net | +$18,720 | +$18,815 | +$95 (close) |
| RT Energy | ~$0 expected | -$25,691 | **-$25,691 (catastrophic)** |
| NonSpin AS | +$5,680 | +$5,006 | -$674 |
| ECRS AS | $0 (excluded) | +$806 | +$806 (surprise positive) |
| Total | +$30,338 est | -$1,064 | **-$31,402 (-103%)** |

**Root cause — RT imbalance**: The BESS had DA discharge commitments across HE14-21 (50-75 MW per hour) while physically generating only 4-38 MWh/h per hour. With DA-RT spread maximally negative (RT>>DA by -$8 to -$32/MWh), every MW of shortfall was bought back at premium. Estimated breakdown:

| HE | DA commit | RT gen (MWh) | Imbalance MW | RT price | Implied cost |
|----|-----------|-------------|-------------|---------|--------------|
| 14 | 50 MW | 4.0 | 46 MW | $39.91 | -$1,836 |
| 15 | 67 MW | 4.1 | 62.9 MW | $43.61 | -$2,743 |
| 16 | 75 MW | 8.7 | 66.3 MW | $46.32 | -$3,071 |
| 17 | 75.1 MW | 30.8 | 44.3 MW | $58.60 | -$2,596 |
| 18 | 75 MW | 38.4 | 36.6 MW | $63.19 | -$2,313 |
| 20 | 50 MW | ~0 | 50 MW | $44.27 | -$2,213 |
| 21 | 75.1 MW | ~0 | 75.1 MW | $46.73 | -$3,510 |
| 22 | 75 MW | ~0 | 75 MW | $58.98 | -$4,423 |
| 23 | 30 MW | ~0 | 30 MW | $41.06 | -$1,232 |
| 24 | 30 MW | ~0 | 30 MW | $35.81 | -$1,074 |

**Likely compounding factor**: ns_committed_mw=90 in ALL hours including HE14-21 when BESS also had DA discharge commitment. Simultaneous AS + energy in same hour exceeds 100 MW physical capacity, triggering RT imbalance settlement cascade.

**Three improvements applied to Sep 2**:
1. Charge bid raised $18-20 → $35/MWh to improve execution probability.
2. Zero gen offers HE12-18 maintained as hard rule.
3. AS and energy commitments explicitly separated by hour (no same-hour overlap).

**ECRS positive signal**: Aug 31 ECRS cleared $806 in HE22-23. Added 10 MW ECRS pilot for Sep 2 HE22-24.

**Unresolved**: DA charge bid execution failure — 6+ consecutive cycles. Operational root cause unresolved. This single failure accounts for an estimated $15,000-25,000 per-cycle revenue shortfall (missed charge credit + RT imbalance cascade).

---

*Filed by: bess-optimizer | 2026-09-01 daily cycle*
*Primary data: Yes Energy BidClose PRODUCTION (`shared/data/raw/yes-energy/2026-09-02.csv`)*
*Actuals: Tenaska PTP PRODUCTION (`shared/data/pnl/gks/daily/2026-08-31_daily_summary.json`)*
*Congestion: `shared/data/forecasts/congestion/2026-09-02.md` (Stage 0, single-source, LOW weight)*
*Smartbidder: UNAVAILABLE Day 38. AS playbook prior: ABSENT.*
*Downstream copy: `shared/data/forecasts/bess-optimizer/2026-09-02.md`*
