# GKS BESS Revenue Stack — D+1 2026-09-04

**Generated**: 2026-09-03 daily cycle | **Asset**: GKS_BESS_RN (100 MW / 200 MWh)
**Day type**: Friday WDPEAK — Heat Wave Day 15
**Data confidence**: LOW (Enverus + AG2 only; Yes Energy rate-throttled; Smartbidder MSAL expired Day ~40)
**Strategy**: Stack A — Full Solar-Belly-to-Solar-Cliff Energy Arbitrage (HE10-11 Charge → HE19-20 Discharge)

---

## Market Context Summary

Heat wave Day 15 (Friday Sep 4): ERCOT net load trough at HE10 = 35,398 MW — deepest solar belly of the Sep 2026 series — driven by 27,580 MW solar peak against a wind floor of 5,517 MW at HE13. Evening net load peaks at HE20 = 57,400 MW following a steep +5,834 MW single-hour net load surge at HE19→HE20 (steepest transition of the heat wave), triggered by a -10,798 MW solar collapse. Friday wind (24h avg 13,943 MW, HE20 = 16,358 MW) provides a +4,803 MW buffer vs Sep 03's HE20 net load peak, materially reducing RT spike risk vs yesterday. DA prices estimated $50-70/MWh avg (qualitative, Enverus-only): trough HE10 $5-22/MWh, peak HE20 $110-180/MWh. AG2 KDFW at 93°F (+5°F vs Sep 03) signals load upside risk not captured in Enverus's 80,237 MW forecast.

---

## Recommendation (Primary)

SOC model: charge efficiency η = 0.922 (SOC +92.2 MWh per 100 MW-hr drawn); discharge efficiency η = 0.922 (SOC −108.5 MWh per 100 MW-hr delivered). Round-trip efficiency = 0.922² ≈ 85%.

| HE | Mode | DA_Charge_MW | DA_Discharge_MW | AS_RRS | AS_ECRS | AS_NS | AS_RegUp | AS_RegDn | SOC_end_MWh | DA_Price_est |
|----|------|:------------:|:---------------:|:------:|:-------:|:-----:|:--------:|:--------:|:-----------:|:-----------:|
| 01 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $27 |
| 02 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $25 |
| 03 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $24 |
| 04 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $22 |
| 05 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $20 |
| 06 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $22 |
| 07 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $37 |
| 08 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $43 |
| 09 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $30 |
| 10 | **Charge DA** | **100** | 0 | 0 | 0 | 0 | 0 | 0 | 92.2 | $13.5 |
| 11 | **Charge DA** | **100** | 0 | 0 | 0 | 0 | 0 | 0 | 184.4 | $19.0 |
| 12 | Hold-NS | 0 | 0 | 0 | 0 | 25 | 0 | 0 | 184.4 | $35 |
| 13 | Hold-NS | 0 | 0 | 0 | 0 | 25 | 0 | 0 | 184.4 | $52 |
| 14 | Hold-NS | 0 | 0 | 0 | 0 | 25 | 0 | 0 | 184.4 | $52 |
| 15 | Hold-NS | 0 | 0 | 0 | 0 | 25 | 0 | 0 | 184.4 | $52 |
| 16 | Hold-NS | 0 | 0 | 0 | 0 | 25 | 0 | 0 | 184.4 | $72 |
| 17 | Hold-NS | 0 | 0 | 0 | 0 | 25 | 0 | 0 | 184.4 | $72 |
| 18 | Hold-NS | 0 | 0 | 0 | 0 | 25 | 0 | 0 | 184.4 | $82 |
| 19 | **Discharge DA** | 0 | **70** | 0 | 0 | 0 | 0 | 0 | 108.5 | $115 |
| 20 | **Discharge DA** | 0 | **100** | 0 | 0 | 0 | 0 | 0 | 0.0 | $145 |
| 21 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $77 |
| 22 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $42 |
| 23 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $29 |
| 24 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $29 |

**SOC math (key hours):**
- HE10: 0.0 + (100 × 0.922) = **92.2 MWh**
- HE11: 92.2 + (100 × 0.922) = **184.4 MWh** (physical; 200 MWh nominal nameplate not reachable from 0 SOC in 2 hours at 85% RTE)
- HE19: 184.4 − (70 / 0.922) = 184.4 − 75.9 = **108.5 MWh**
- HE20: 108.5 − (100 / 0.922) = 108.5 − 108.5 = **0.0 MWh**
- RTE verification: 170 MWh delivered / 200 MWh drawn = **85%** ✓

**Physical constraint checks:**
- HE10: Charge_MW(100) + AS_RegDn(0) = 100 ≤ 100 MW ✓
- HE11: Charge_MW(100) + AS_RegDn(0) = 100 ≤ 100 MW ✓
- HE19: Discharge_MW(70) + AS_RegUp(0) = 70 ≤ 100 MW ✓
- HE20: Discharge_MW(100) + AS_RegUp(0) = 100 ≤ 100 MW ✓
- SOC range: 0.0 MWh (min) to 184.4 MWh (max, HE11-18) — within 0–200 MWh bounds ✓
- No same-hour AS + energy overlap ✓

---

## Top / Bottom Hours

- **Top 2 (DA Energy 방전)**: HE20 ($110-180/MWh, est. midpoint $145), HE19 ($90-140/MWh, est. midpoint $115)
  - HE20 driver: Net load peak 57,400 MW. Solar effectively zero (2,395 MW). Wind 16,358 MW (buffer). Single-hour net load surge HE19→HE20 = +5,834 MW — steepest transition of the heat wave.
  - HE19 driver: Solar cliff onset (-10,798 MW cliff arrives NEXT hour). Net load 51,566 MW, surging fast.
- **Bottom 2 (충전)**: HE10 ($5-22/MWh, est. midpoint $13.5), HE11 ($10-28/MWh, est. midpoint $19.0)
  - HE10 driver: Net load trough 35,398 MW — deepest of Sep 2026 series. Solar 20,551 MW, wind 9,725 MW. Risk of negative DA if solar overbids → extra charging revenue possible.
  - HE11 driver: Net load still suppressed (~39,000 MW est.). Solar near peak (~26 GW). Second cheapest hour.
- **RT spike residual watch**: HE20 P(RT>$300) structural estimate 4-8% (reduced from Sep 03's 6-12% due to +2,370 MW wind advantage at HE20). HE19 secondary watch if wind observation at 15:00 CT shows underperformance.

---

## DA-RT Spread Strategy

Spread convention: DA − RT. Positive = DA expensive = short DA / long RT signal.

- **HE01-09 (overnight standby, SOC=0)**: Wind 14-22 GW, prices $20-43/MWh. Spread near zero or slight positive. No energy action — preserving capacity for HE10-11 optimal charge. Non-Spin NOT offered: SOC = 0 at start of day (battery depleted); no dispatchable energy to back NS commitment.

- **HE10-11 (charge, deep solar belly)**: Spread expected near zero (DA and RT both suppressed by solar). If RT goes NEGATIVE (solar exceeds forecast), our charge earns a payment — upside scenario captured automatically. DA bid ceiling ≤$22/MWh ensures execution within estimated range.

- **HE12-18 (hold, full SOC)**: Spread positive (DA > RT) — typical heat wave pattern in solar-buffered afternoon. No energy discharge. 25 MW Non-Spin offered in DA: battery has 184 MWh stored, NS deployment risk to SOC is minimal (10-min call at 25 MW = 4.1 MWh max exposure).

- **HE19 (discharge 70 MW DA, 30 MW headroom)**: Spread UNCERTAIN to NEGATIVE (RT may spike above DA as solar cliff arrives real-time faster than DA-cleared expectation). The 30 MW DA holdback is BOTH a physical necessity (RTE math requires 70 MW at HE19 to reserve 108.5 MWh for HE20) AND an RT optionality hedge. If RT > DA at HE19, the 30 MW headroom can be deployed in RT.

- **HE20 (discharge 100 MW DA, full power)**: Full DA commitment at peak price. With wind buffer 16,358 MW, P(RT>$300) = 4-8%; DA certainty at $110-180/MWh is preferred over RT risk exposure for the primary discharge hour. If wind underperforms (Stack B trigger), consider partial hold-back.

- **AS spread**: Non-Spin DA-RT spread UNAVAILABLE (Smartbidder MSAL expired Day ~40). Offering 25 MW NS DA at $2/MW-hr estimate based on Sep 02 precedent ($0.30-$8.44/MW-hr observed range). No RRS, ECRS, or Reg products committed without Smartbidder price validation.

---

## Revenue Estimate

| Product | Volume | Price est. | Revenue est. |
|---------|--------|------------|-------------|
| DA Energy — HE10 Charge (cost) | 100 MWh | $13.5/MWh | −$1,350 |
| DA Energy — HE11 Charge (cost) | 100 MWh | $19.0/MWh | −$1,900 |
| DA Energy — HE19 Discharge | 70 MWh | $115.0/MWh | +$8,050 |
| DA Energy — HE20 Discharge | 100 MWh | $145.0/MWh | +$14,500 |
| **Net DA Energy** | 170 MWh net out | avg charge $16.25/MWh; avg discharge $130/MWh | **+$19,300** |
| AS Non-Spin DA — HE12-18 | 25 MW × 7h = 175 MW-h | $2.0/MW-h (est.) | +$350 |
| **Total** | | | **$19,650** |

**Price scenario range (no Smartbidder/Yes Energy):**
- Low case (charge prices at range high, discharge prices at range low): −100×$22 − 100×$28 + 70×$90 + 100×$110 + AS = $12,300
- Base case (midpoint prices): $19,650
- High case (charge at range low, discharge at range high): −100×$5 − 100×$10 + 70×$140 + 100×$180 + AS = $26,650

vs Smartbidder benchmark: N/A (MSAL expired Day ~40 — escalation required to Ascend rep)
vs 7-day moving avg: N/A (benchmark unavailable). Sep 02 actual $1,947 — not comparable (DA avg $31.92/MWh on Sep 02 vs estimated $50-70/MWh on Sep 04).
vs Sep 02 recommendation ($26,433 target): Similar scale at base case; lower due to wind buffer reducing discharge price ceiling and conservative AS (no RRS/ECRS this cycle).

---

## Key Decision Rationale

1. **Energy arbitrage dominates this day**: HE20 discharge est. $145/MWh vs HE10 charge est. $13.5/MWh = $131.5/MWh gross spread. Net spread after 85% RTE = approximately $100-115/MWh effective. At 170 MWh net delivery, this single arbitrage cycle targets $17,000-20,000 DA energy revenue. No AS product can compete with this spread on a heat wave solar-cliff day.

2. **HE10-11 is the correct and only viable charge window**: The HE10 net load trough of 35,398 MW is the deepest in the Sep 2026 series — $5-22/MWh vs overnight HE01-06 at $18-35/MWh. Charging overnight would raise the effective charge price by $5-13/MWh and reduce the arbitrage spread. Waiting for HE10-11 is the correct priority decision.

3. **HE19 at 70 MW (not 100 MW) is required by RTE physics, and doubles as an RT optionality hedge**: After charging 200 MWh (100 MW × 2h), physical stored energy = 184.4 MWh (efficiency-adjusted). To maintain full 100 MW at HE20 (highest price hour), HE20 must enter with 108.5 MWh stored → HE19 can consume only 75.9 MWh → delivers 70 MW. The 30 MW of uncaptured HE19 dispatch capacity also serves as a natural RT optionality buffer.

4. **Energy-only primary with minimal Non-Spin in hold hours**: Market-analyst explicitly recommends "default to energy-only strategy for this cycle" given Smartbidder MSAL expiry. AS products (RRS, ECRS, Reg) require price validation unavailable this cycle. Non-Spin at 25 MW in HE12-18 (hold phase) is safe: Sep 02 confirmed NS clearing, deployment risk to SOC is minimal (< 5 MWh per call event), and it captures some floor revenue without disrupting the primary energy strategy.

---

## Risks & Caveats

| Risk | Level | Detail |
|------|-------|--------|
| DA charge bid execution failure (recurring) | CRITICAL | Sep 02 actuals: only 30 MWh cleared vs ~188 MW planned — 6th+ consecutive cycle failure. If HE10-11 charge fails, DA energy collapses from $19,300 to ~$0. Required mitigation: set charge bid at ≤$22/MWh (competitive vs est. $5-22 range). Hard rule: do NOT submit HE19-20 DA discharge unless SOC ≥ 180 MWh confirmed at HE18 (pre-dispatch check). |
| RT imbalance from over-committed DA discharge on un-charged battery | CRITICAL | Aug 31 precedent: −$25,691 RT loss. Sep 02 HE19 RT imbalance −$2,227. If battery is under-charged and DA discharge is committed, RT imbalance at high RT prices is catastrophic. SOC check at HE18 is mandatory gate. |
| Price uncertainty — no Smartbidder, no Yes Energy | HIGH | All price estimates are qualitative Enverus-only structural views. Actual DA prices could be 20-30% different. Revenue range $12,300-$26,650 around $19,650 base. Do not size bid aggressively based on high-end estimates. |
| Wind underperformance at HE20 | MEDIUM | If actual ERCOT wind < 14,000 MW at HE20 (vs forecast 16,358 MW), net load approaches 59,500+ MW and RT spike risk rises to 10-15% P(RT>$300). This is UPSIDE for discharge revenue but our 100 MW DA commitment limits RT optionality at HE20. |
| Load upside from AG2 temperature signal | MEDIUM | KDFW 93°F (+5°F vs Sep 03). Actual peak load 81-83 GW vs Enverus 80.2 GW. Each +1 GW tightens HE17-20 by ~$8-15/MWh — UPSIDE for our discharge hours. |
| Congestion: WEST_TO_NORTH overnight HE01-03 | LOW | GKS MCC −$0.5 to −$1.8/MWh (P=15-22%). Battery is idle (SOC=0) at these hours — no energy position to affect. No action required. |
| Congestion: WEST_TO_NORTH late-night HE22-24 | LOW | GKS MCC −$0.4 to −$1.5/MWh (P=12-20%). Battery depleted (SOC=0) by HE21 — no impact on schedule. No action required. |
| Non-Spin NS depletion risk | LOW | 25 MW NS in HE12-18. If called, max SOC impact = 25 MW × 30 min × 1/0.922 = 13.6 MWh drawn. From 184.4 MWh, residual = 170.8 MWh — still sufficient for full HE19-20 discharge plan (needs 184.4 MWh; tight if called multiple times). Mitigation: limit to 25 MW (not 85 MW) and set NS offer price ≥$3/MW-hr to reduce call probability. |
| Friday demand response compression | LOW | Friday loads historically 2-4% below Thursday equivalent. If confirmed, HE17-18 prices fall toward $45-65/MWh from $72-82 est. — minimal impact since we're not discharging at those hours. |

---

## Alternative (Stack B — RT Spike Capture)

**Trigger condition**: Observe at 15:00 CT that ERCOT actual wind < 9,500 MW (vs forecast 11,916 MW at HE18). This indicates below-forecast wind heading into the solar cliff, potential net load at HE20 approaching 60 GW (Sep 03 stress equivalent). Requires confirmed SOC ≥ 180 MWh at HE18.

| HE | Primary Stack A | Stack B Modification | Rationale |
|----|----------------|---------------------|-----------|
| 19 | +70 MW DA | +40 MW DA (−30 MW) | Reserve 30 MW extra for RT spike capture at HE19 |
| 20 | +100 MW DA | +70 MW DA (−30 MW) | Reserve 30 MW for RT at the peak hour |

Stack B expected revenue delta vs Stack A:
- Upside: +$3,150 per hour if RT > $250/MWh (30 MW × $105 RT-over-DA premium, 1 hour each)
- Downside: −$1,500 to −$3,000 if RT stays below DA at HE19-20 (foregone DA certainty)

Net expected value of switching to Stack B (at 10% wind-miss probability): ~+$630 − $2,250 = negative unless wind miss probability is higher than 10%. Only switch if wind observation CLEARLY confirms miss.

---

## AS Playbook Prior

N/A — `recommend_as_position.py` 미구현. AS playbook prior file absent for this cycle. AS positioning based on:
- Sep 02 actuals: Non-Spin $856.70 (57 MW avg, HE01-20); ECRS $593.50 (HE21-24 at 50 MW); RRS $0.
- Market-analyst explicit guidance: "Default to energy-only strategy for this cycle" without Smartbidder.
- Self-judgment: Minimal Non-Spin (25 MW) in hold phase (HE12-18) only, based on Sep 02 NS clearance precedent and low deployment risk.

---

## Self-Review vs Sep 02 Actuals

| Category | Sep 02 Recommendation (bess-stack/2026-09-02.md) | Sep 02 Actual (Tenaska) | Delta |
|----------|--------------------------------------------------|------------------------|-------|
| DA Energy | +$17,050 est. | +$1,382 | −$15,668 |
| RT Energy | +$3,003 est. | −$885 | −$3,888 |
| NonSpin AS | +$5,660 est. | +$857 | −$4,803 |
| ECRS AS | +$450 est. | +$594 | +$144 |
| **Total** | **~$26,433** | **$1,947** | **−$24,486 (−92.6%)** |

Root causes:
1. DA charge bid executed at only 30 MWh vs 188 MW planned. This single recurring failure accounts for >$15,000 revenue miss per cycle.
2. HE19 RT imbalance −$2,227: DA discharge was committed but battery was under-charged → RT imbalance at RT price = costly.
3. Non-Spin cleared at 57 MW avg vs 80-100 MW planned — modest clearing gap.

Improvements applied for Sep 04:
- Charge bid ceiling lowered to ≤$22/MWh (vs ≤$35 on Sep 02; more aggressive to ensure clearing at $5-22 estimated range).
- SOC confirmation gate added at HE18: no DA discharge unless physical SOC ≥ 180 MWh confirmed.
- AS reduced to 25 MW Non-Spin in hold hours only — eliminates over-commitment risk that caused Aug 31 RT cascade.
- HE19 discharge at 70 MW (not 100 MW) — RTE-correct scheduling eliminates RT imbalance from over-dispatch.

---

## Data Quality

| Source | Status | Notes |
|--------|--------|-------|
| Market briefing (Enverus + AG2) | ✅ PRODUCTION | Enverus vintage 2026-09-03 06:40 CT; AG2 vintage 2026-09-03 10:28 UTC. Primary source for load, NL, solar, wind, temperature. |
| Congestion view | ✅ PRODUCTION (Stage 0) | Enverus + AG2 only. GR_WEST estimated via 55% zone ratio (±15-20% uncertainty). MODERATE-LOW weight. |
| Smartbidder price FC | ❌ ABSENT | MSAL client_secret expired Day ~40 (AADSTS7000222). AS spread, P(DA>RT), quantitative price FC all unavailable. Escalation to Ascend rep required — 40 consecutive cycles without validation is unacceptable. |
| Yes Energy DA price FC | ❌ ABSENT | Rate throttle (HTTP 429). No BidClose data. Reset expected within 24h. |
| AS Playbook prior | ❌ ABSENT | recommend_as_position.py not yet implemented. |
| Tenaska PTP actuals | ❌ DOWN | 40+ flowday settlement backlog. Sep 02 PnL available from `reports/daily/pnl/2026-09-02.md`. |
| Hub-pair LMP | ❌ ABSENT | ~106th consecutive cycle. All basis estimates are Stage 0 heuristic. |

Price estimates in this report are QUALITATIVE STRUCTURAL VIEWS ONLY — directional, not precise. Apply ±30% uncertainty band to all price midpoints. Do not anchor execution to the exact midpoints.

---

*Filed by: bess-optimizer | 2026-09-03 daily cycle*
*Market inputs: `shared/data/forecasts/market-view/2026-09-04.md` (Enverus + AG2 PRODUCTION)*
*Congestion inputs: `shared/data/forecasts/congestion/2026-09-04.md` (Stage 0, DEGRADED)*
*P&L reference: `reports/daily/pnl/2026-09-02.md` (Tenaska PRODUCTION, Sep 02)*
*AS Playbook: ABSENT*
*Schedule JSON: `shared/data/forecasts/bess-stack/2026-09-04.json`*
*Self-review due: `memory/bess-optimizer/learnings/2026-09-05.md` (after Sep 04 Tenaska actuals available)*
