# GKS BESS — D+1 (2026-09-07) Optimal Revenue Stack

**Filed**: 2026-09-06 (CT) | **Analyst**: bess-optimizer
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh (2-hr duration)
**Day type**: Monday WEPEAK — Labor Day (public holiday; ERCOT DAM runs normally)
**Data quality**: YES_ENERGY BidClose PRODUCTION | Smartbidder UNAVAILABLE (Day 43+) | AS playbook ABSENT | Congestion Stage 0 provisional
**Confidence**: LOW-MEDIUM (single-source price view; Smartbidder absent; MSAL expired; historical charge-execution risk continues)

---

## Inputs Consumed

| Input | Source | Status |
|---|---|---|
| Physical fundamentals | `shared/data/raw/yes-energy/2026-09-07.csv` | PRODUCTION (24 rows, all columns present) |
| Market-analyst briefing | `shared/data/forecasts/market-view/2026-09-07.md` | PRODUCTION (Yes Energy only; price view LOW-MEDIUM confidence) |
| Congestion-analyst briefing | `shared/data/forecasts/congestion/2026-09-07.md` | Stage 0 heuristic — minimum decision weight applied |
| Prior learnings | `memory/bess-optimizer/learnings/2026-09-03.md` (HE03-06 charge pivot) | READ — applied |
| Prior history | `memory/bess-optimizer/history/2026-09-06.md` | READ |
| AS playbook | `shared/data/forecasts/as-playbook/2026-09-07.json` | ABSENT — self-judgment used |
| Smartbidder | N/A | UNAVAILABLE — MSAL expired Day 43+ |
| Tenaska PTP actuals | N/A | BLOCKED — 41+ flowday backlog |

---

## Physical Fundamentals Summary (Yes Energy BidClose)

| Metric | Sep 7 Value | Sep 6 Delta | Hour |
|---|---|---|---|
| Load 24h avg | 72,089 MW | +3,204 MW | — |
| Load peak | 87,279 MW | +4,500 MW | HE18 |
| Net load trough | 32,175 MW | -795 MW (deeper) | HE10 |
| Net load peak | 66,605 MW | +1,618 MW (record) | HE20 |
| Duck curve amplitude | 34,430 MW | +2,413 MW (cycle record) | HE10→HE20 |
| Solar peak | 32,896 MW | +982 MW | HE12 |
| Solar cliff HE19→HE20 | -10,087 MW | -1,038 MW steeper | — |
| GR_WEST daytime min | 1,681 MW | +788 MW (improvement) | HE12 |
| GR_WEST <2,000 MW window | HE10-13 (4h) | 2h shorter (improvement) | — |
| Wind 24h avg | 9,230 MW | +1,276 MW (strengthening) | — |
| Wind late-night max | 16,295 MW | +2,132 MW | HE24 |
| Cap Out (HE10-16) | 8,540 MW | +1,780 MW (worst of cycle) | — |

---

## SoC Model

- **Starting SoC**: 0 MWh (conservative; Sep 6 operations assumed to discharge fully)
- **Round-trip efficiency**: 85% | charge efficiency η = 0.922 | discharge efficiency η = 0.922
- **Charge**: 100 MW × 1h drawn → 92.2 MWh stored
- **Discharge**: SoC drawn ÷ 0.922 = MW-h delivered (100 MW delivered requires 108.5 MWh SoC)

SoC trajectory (Primary Stack):

| Key HE | Event | SoC End (MWh) |
|---|---|---|
| HE02 | End of idle window | 0.0 |
| HE03 | -100 MW charge | 92.2 |
| HE04 | -100 MW charge | 184.4 (full operational target) |
| HE05–HE18 | AS-Hold — SoC preserved | 184.4 |
| HE19 | +70 MW discharge (75.9 MWh used) | 108.5 |
| HE20 | +100 MW discharge (108.5 MWh used) | 0.0 |
| HE21–HE24 | Idle — SoC depleted | 0.0 |

RTE check: 170 MWh delivered / 200 MWh drawn = 85% ✓

---

## Recommendation (Primary) — Stack C: Energy-AS Mix

SOC model: charge efficiency η = 0.922 (+92.2 MWh stored per 100 MW-hr drawn); discharge η = 0.922 (−108.5 MWh SoC per 100 MW-hr delivered). Round-trip = 0.922² ≈ 85%.

| HE | Mode | DA_Charge_MW | DA_Discharge_MW | NS_MW | ECRS_MW | RRS_MW | RegUp_MW | RegDn_MW | SoC_End_MWh | DA_Price_Est |
|----|------|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|
| 01 | AS-Hold | 0 | 0 | 30 | 0 | 0 | 0 | 0 | 0.0 | $28 |
| 02 | AS-Hold | 0 | 0 | 30 | 0 | 0 | 0 | 0 | 0.0 | $25 |
| 03 | **Charge** | **100** | 0 | 0 | 0 | 0 | 0 | 0 | 92.2 | $23 |
| 04 | **Charge** | **100** | 0 | 0 | 0 | 0 | 0 | 0 | 184.4 | $22 |
| 05 | AS-Hold | 0 | 0 | 30 | 0 | 0 | 0 | 0 | 184.4 | $21 |
| 06 | AS-Hold | 0 | 0 | 30 | 0 | 0 | 0 | 0 | 184.4 | $22 |
| 07 | AS-Hold | 0 | 0 | 30 | 0 | 0 | 0 | 0 | 184.4 | $28 |
| 08 | AS-Hold | 0 | 0 | 30 | 0 | 0 | 0 | 0 | 184.4 | $20 |
| 09 | AS-Hold | 0 | 0 | 30 | 0 | 0 | 0 | 0 | 184.4 | $15 |
| 10 | AS-Hold | 0 | 0 | 30 | 0 | 0 | 0 | 0 | 184.4 | $10 |
| 11 | AS-Hold | 0 | 0 | 30 | 0 | 0 | 0 | 0 | 184.4 | $12 |
| 12 | AS-Hold | 0 | 0 | 30 | 0 | 0 | 0 | 0 | 184.4 | $18 |
| 13 | AS-Hold | 0 | 0 | 85 | 0 | 0 | 0 | 0 | 184.4 | $38 |
| 14 | AS-Hold | 0 | 0 | 85 | 0 | 0 | 0 | 0 | 184.4 | $43 |
| 15 | AS-Hold | 0 | 0 | 85 | 0 | 0 | 0 | 0 | 184.4 | $50 |
| 16 | AS-Hold | 0 | 0 | 85 | 0 | 0 | 0 | 0 | 184.4 | $55 |
| 17 | AS-Hold | 0 | 0 | 85 | 0 | 0 | 0 | 0 | 184.4 | $65 |
| 18 | AS-Hold | 0 | 0 | 85 | 0 | 0 | 0 | 0 | 184.4 | $75 |
| 19 | **Discharge** | 0 | **70** | 0 | 0 | 0 | 0 | 0 | 108.5 | $80 |
| 20 | **Discharge** | 0 | **100** | 0 | 0 | 0 | 0 | 0 | 0.0 | $125 |
| 21 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $57 |
| 22 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $45 |
| 23 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $38 |
| 24 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $32 |

**SoC math verification:**
- HE03: 0.0 + (100 × 0.922) = **92.2 MWh**
- HE04: 92.2 + (100 × 0.922) = **184.4 MWh**
- HE19: 184.4 − (70 / 0.922) = 184.4 − 75.9 = **108.5 MWh**
- HE20: 108.5 − (100 / 0.922) = 108.5 − 108.5 = **0.0 MWh**
- RTE check: 170 MWh delivered / 200 MWh drawn = **85%** ✓

**Physical constraint checks:**
- HE03: Charge_MW(100) + AS_any(0) = 100 ≤ 100 MW ✓
- HE04: Charge_MW(100) + AS_any(0) = 100 ≤ 100 MW ✓
- HE19: Discharge_MW(70) + AS_any(0) = 70 ≤ 100 MW ✓
- HE20: Discharge_MW(100) + AS_any(0) = 100 ≤ 100 MW ✓
- SoC range: 0.0 MWh (min) to 184.4 MWh (max, HE04-HE18) — within 0–200 MWh bounds ✓
- No same-hour AS + energy overlap ✓

**Key bid parameters:**
- HE03 DA charge ceiling: ≤$25/MWh (overnight wind: net load 47,276 MW, GR_WEST 6,270 MW)
- HE04 DA charge ceiling: ≤$23/MWh (deepest overnight wind: net load 47,288 MW, GR_WEST 5,437 MW)
- HE19 DA discharge floor: ≥$55/MWh (solar cliff onset; conservative floor — market view $65-95)
- HE20 DA discharge floor: ≥$80/MWh (net load cycle record 66,605 MW; primary harvest; market view $90-160)
- **AS+Energy overlap rule: ZERO AS MW in HE03, HE04, HE19, HE20 — strictly enforced**

---

## Charge Window Rationale (HE03-04, NOT HE09-12)

**HE09-12 DA charge bids have failed for 7+ consecutive cycles** (confirmed via Sep 3 learnings). Despite duck belly offering structurally attractive prices ($10-20/MWh), DA bid execution through Tenaska channels has not cleared. Per Sep 3 CRITICAL learning: primary charge window shifted to HE03-06.

**Sep 7 specific:** Net load trough HE10 = 32,175 MW (only 175 MW above MODERATE duck curve boundary). GKS MCC HE09-12 = -$0.8/MWh E[MCC] (P90 = -$3.5/MWh) per congestion-analyst — this is a stronger headwind than Sep 6 (-$0.5 E[MCC]). Even if execution were confirmed, the deeper MCC penalty at HE09-12 makes the HE03-04 window more attractive on a risk-adjusted basis.

**HE03-04 confirmed window:** Net load 47,276-47,288 MW + GR_WEST 5,437-6,270 MW → overnight wind sufficient for price suppression. DA clearing expected $22-25/MWh. This matches the Sep 2 actual confirmed execution pattern.

**Secondary (RT) charge opportunity HE10-12:** If RT prices go negative (solar overperform), operations may opportunistically charge without DA bid. This is NOT in the primary schedule — it is an operational decision if RT ≤ $0/MWh is observed during real-time. Any RT charge in HE10-12 must be limited to avoid SoC cap violation (max 200 MWh - 184.4 MWh = 15.6 MWh additional, i.e., ~16 MW for 1 hour).

---

## Top / Bottom Hours

**Top 2 (DA Energy discharge):**
- **HE20**: $90-160/MWh est., net load 66,605 MW (cycle record), solar 1,868 MW, cap out 8,282 MW. This is the highest-conviction discharge hour of the Sep 2026 cycle — duck curve amplitude 34,430 MW is the largest on record, solar cliff of -10,087 MW/h creates maximum ramp stress. Full 100 MW discharge.
- **HE19**: $65-95/MWh est., net load 59,664 MW, solar cliff beginning (11,955 → 1,868 MW HE19→HE20). 70 MW discharge (preserve 108.5 MWh SoC for HE20 at 100 MW, which requires exactly 108.5 MWh).

**Bottom 2 (charge):**
- **HE10**: $5-20/MWh est., net load 32,175 MW (cycle record low) — structurally cheapest hour but excluded from primary schedule (DA execution failure history + negative MCC).
- **HE03-04**: $22-25/MWh est. — primary confirmed execution window. Not the cheapest, but operationally reliable.

**RT spike watch — HE21:**
- Market analyst: P(RT>$150) HE20-21 = 15-25%. HE21 is "post-cliff" with DA estimated $40-75/MWh but RT spike pattern possible (Sep 2 analog: HE21 RT = $106.63). With SoC = 0.0 MWh at HE21 in the primary schedule, there is no active position. This is flagged as missed upside risk (see Alternative Stack).

---

## DA-RT Spread Strategy

**Spread = DA minus RT. Positive = DA expensive = short DA signal. Negative = RT expensive = long RT signal.**

Sep 7 overall spread direction: NEGATIVE (RT > DA) expected across most hours — consistent with Sep 2 actual (DA $31.92/MWh, RT $37.55/MWh, spread -$5.63). HE20-21 spread most negative (RT spike risk).

| Window | Net Load | Spread Direction | Strategy | Venue |
|---|---|---|---|---|
| HE01-02 (idle) | 47,709-49,580 MW | Mildly positive (DA ≥ RT overnight) | AS-Hold; NonSpin DA | DA |
| HE03-04 (charge) | 47,276-47,288 MW | Positive or near-zero (RT mildly negative) | DA charge bid — certainty of execution | DA |
| HE05-08 (hold) | 47,872-50,080 MW | Near-zero to mildly positive | AS-Hold; NonSpin DA | DA |
| HE09-12 (duck belly) | 32,175-37,862 MW | Positive (RT at risk of negative; DA $5-20) | AS-Hold only; RT opportunistic if negative | DA (AS) / RT (charge only) |
| HE13-18 (peak ramp) | 42,180-54,333 MW | Near-zero to mildly negative | AS-Hold; NonSpin DA at higher clearing price | DA |
| HE19 (solar cliff onset) | 59,664 MW | **Negative** (RT > DA; solar cliff beginning) | DA discharge bid (certainty); RT upside if spread widens | DA (primary) |
| HE20 (record peak) | 66,605 MW | **Strongly negative** (RT spike risk 15-25%) | DA discharge bid (certainty at floor); RT upside retained | DA (primary) |
| HE21 (post-cliff) | 65,404 MW | **Strongly negative** (Sep 2 spike pattern) | No position (SoC=0); unhedged in primary | — |

**Energy venue**: DA for all primary charge and discharge (execution certainty, defined price floors/ceilings). RT upside is retained as imbalance settlement if market clears above DA bids.

**AS venue**: All AS positions in DAM (DA). Without Smartbidder P(DA>RT) for AS products, RT AS spread cannot be quantified. RT AS clearing prices for RRS/ECRS are likely elevated in HE19-21 stress window but conflict with energy hours. Non-Spin DA is the primary AS vehicle.

---

## Expected Revenue

| Component | MW | Hours | Price Est. (mid) | Revenue Est. |
|---|---|---|---|---|
| DA Energy — Charge HE03 | -100 | 1 | -$23/MWh | -$2,300 |
| DA Energy — Charge HE04 | -100 | 1 | -$22/MWh | -$2,200 |
| DA Energy — Discharge HE19 | +70 | 1 | +$80/MWh | +$5,600 |
| DA Energy — Discharge HE20 | +100 | 1 | +$125/MWh | +$12,500 |
| RT Energy (all hours) | — | — | ~$0 net | ~$0 |
| NonSpin DA — HE01-02 | 30 | 2 | ~$2/MW-h | +$120 |
| NonSpin DA — HE05-08 | 30 | 4 | ~$2/MW-h | +$240 |
| NonSpin DA — HE09-12 | 30 | 4 | ~$2.50/MW-h | +$300 |
| NonSpin DA — HE13-18 | 85 | 6 | ~$8/MW-h | +$4,080 |
| ECRS / RRS / Reg | 0 | — | — | $0 |
| **TOTAL** | — | — | — | **+$18,340** |

**Revenue by category:**
- DA Energy net: **+$13,600** (+$18,100 discharge − $4,500 charge)
- RT Energy: ~$0 (imbalance only; not modeled)
- AS (NonSpin DA): **~$4,740** (HIGHLY UNCERTAIN without Smartbidder; Sep 2 actual NS total $857 — see risk note)
- **Total base case: ~$18,340**
- **Range: $9,000 (conservative, partial execution) to $26,000 (optimistic, HE20 $150 + strong NS clearing)**

**Sep 6 comparison**: Sep 6 recommendation was ~$13,850 total. Sep 7 uplift driven primarily by higher net load peak (HE20 +1,618 MW → +$30/MWh price view increase → ~$3,000 energy revenue increment), steeper solar cliff, and elevated cap out.

**vs Smartbidder benchmark**: UNAVAILABLE (Day 43+). Cannot quantify.
**vs 7-day moving avg**: Tenaska actuals blocked — not calculable.
**Sep 2 analog energy actual**: DA HE19 $59.27, DA HE20 unknown (spike day); NS actual $857.

**NonSpin revenue note**: The $4,740 estimate is based on clearing price assumptions ($2-8/MW-h). Sep 2 actual NS total was $857 for a similar schedule. NonSpin revenue could be as low as $800 (Sep 2 analog) or as high as $6,500 (favorable clearing). Apply LOW confidence to this line item.

---

## Congestion Application (minimum weight per Stage 0 provisional policy)

| Constraint | P(binding) | E[λ|binding] | GKS Impact | Schedule Impact |
|---|---|---|---|---|
| DUCK_CURVE_MIDDAY (HE09-12) | 12-18% | $15/MWh | GKS MCC -$0.8/MWh E[-$3.5 P90] | No charge at HE09-12 in primary schedule — MCC headwind irrelevant. If RT opportunistic charge taken, -$0.8/MWh additional cost. |
| SOUTH_HOUSTON_IMPORT (HE19-21) | 3-6% | $35/MWh | GKS MCC +$0.2/MWh E[+$0.8 P90] | Positive tailwind for HE19-20 discharge. +$0.2 × 170 MWh = +$34 marginal uplift. Minimum weight applied. |
| WEST_TO_NORTH_345 (HE23-24) | 5-9% | $18/MWh | GKS MCC -$0.5 to -$0.8/MWh | No energy position in HE23-24. No impact. |

Net congestion impact on primary schedule: **+$34 marginal (minimum weight, not modeled in base revenue)**. Stage 0 heuristic — actual PTDF impact unverified.

---

## Risks

| Risk | Probability | Revenue Impact | Mitigation |
|---|---|---|---|
| DA charge bid non-execution (HE03-04) | MEDIUM-HIGH (7+ prior cycle failures at HE09-12; HE03-04 confirmed but uncertainty remains) | -$13,600 (entire net energy position lost) | Monitor 10:00-10:30 CT; activate Alternative Stack B if failed |
| HE20 RT spike NOT materializing (SoC depleted at HE21) | MEDIUM (wind HE20-21 buffer: 13,462-14,625 MW) | Missed upside ~$2,000-10,000 depending on spike magnitude | Alternative Stack (HE19=50, HE21=20 MW RT) captures partial upside |
| Solar overperform → duck curve MODERATE flip (HE09-12) | 12-18% (congestion-analyst, 175 MW margin) | GKS MCC widens to -$3 to -$6/MWh. No direct schedule impact (no midday energy position). | No mitigation needed for primary schedule. Monitor if RT opportunistic charge is taken. |
| NonSpin near-zero clearing | MEDIUM | -$3,600 to -$4,740 (AS revenue wipeout) | AS revenue is speculative without Smartbidder. Size primary positions on energy revenue only. |

---

## Alternative (Stack C+HE21 — RT Spike Capture)

**Trigger**: Activate if weather data or wind nowcast shows HE19-21 wind underperforming forecast by 500+ MW OR Tenaska operations confirms BESS response to high-probability RT event.

**Change from Primary**: Reduce HE19 discharge from +70 MW to +50 MW. This preserves 21.7 MWh additional SoC (75.9 − 54.2 = 21.7 MWh) for HE21 RT offer.

Modified discharge sequence:
- HE19: +50 MW DA discharge → SoC: 184.4 − (50/0.922) = 184.4 − 54.2 = **130.2 MWh**
- HE20: +100 MW DA discharge → SoC: 130.2 − 108.5 = **21.7 MWh**
- HE21: +20 MW RT offer (≥$80/MWh RT threshold) → SoC: 21.7 − 21.7 = **0.0 MWh**

Expected value delta vs Primary:
- Lost HE19 revenue: −20 MW × $80/MWh = −$1,600
- Gained HE21 DA revenue: +20 MW × $57/MWh = +$1,140
- Gained HE21 RT spike expected value: +20 MW × $175/MWh × 20% = +$700 (assuming P(spike>$150)=20%, midpoint of 15-25%)
- Net expected delta: −$1,600 + $1,140 + $700 = **+$240 marginal uplift**

Conclusion: The marginal expected value of the HE21 RT option is slightly positive (+$240) but within noise given the wide price uncertainty band. Recommended only if wind underperformance is confirmed real-time or if Sep 2 spike pattern (HE21 RT $106.63) has repeated in recent days.

---

## Operational Pre-Submission Checklist

Before submitting to Tenaska DAM by 10:00 CT:

1. Verify starting SoC with Tenaska operations — if SoC > 20 MWh at HE01, reduce HE04 charge MW accordingly (e.g., if SoC = 40 MWh, HE03 charge can be reduced by ~40/0.922 = 43 MW)
2. Confirm HE03 and HE04 DA charge bids are in the system by 09:30 CT (15 min buffer before any prior system latency)
3. Verify HE03, HE04, HE19, HE20 have ZERO AS MW in all product fields (AS+Energy overlap prevention — hard rule)
4. Verify HE19 and HE20 energy bids are flagged as DA, not RT float
5. Set HE19 DA discharge floor ≥$55/MWh; HE20 DA discharge floor ≥$80/MWh
6. 10:30 CT check: if HE03 and HE04 DA charge did NOT clear, evaluate RT-only mode for energy positions

---

*Recommendation by bess-optimizer | Filed 2026-09-06 | D+1 = 2026-09-07 (Monday, Labor Day, WEPEAK)*
*Primary strategy: Stack C (Energy-AS Mix, HE03-04 Charge + HE19-20 Discharge + NonSpin Hold)*
*Alternative: Stack C+HE21 (reduce HE19 to +50 MW, add HE21 +20 MW RT offer, trigger: wind underperform)*
*Expected total (base): ~$18,340 | Range: $9,000–$26,000*
*Data: Yes Energy BidClose PRODUCTION | Smartbidder UNAVAILABLE (Day 43+) | Congestion Stage 0 provisional | AS playbook ABSENT*
*Downstream copies: `shared/data/forecasts/bess-stack/2026-09-07.json`, `reports/daily/bess-schedule/2026-09-07.md`*
*History copy: `memory/bess-optimizer/history/2026-09-07.md` (to be written)*
