# GKS BESS Revenue Stack — D+1 2026-09-08

**Filed**: 2026-09-07 07:30 CT | **Analyst**: bess-optimizer
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh (2-hr duration)
**Day type**: Tuesday WDPEAK — first post-Labor Day business day (commercial load return)
**Data quality**: YES_ENERGY BidClose PRODUCTION | Smartbidder UNAVAILABLE (Day 44+) | AS playbook ABSENT | Congestion Stage 0 provisional (minimum weight)
**Confidence**: LOW-MEDIUM (single-source price view; Smartbidder absent 44+ days; confirmed execution window HE03-04 applied)

*AS Playbook Prior: N/A (recommend_as_position.py absent — self-judgment used)*
*Smartbidder Benchmark: N/A (MSAL credential expired Day 44+)*

---

## Inputs Consumed

| Input | Source | Status |
|---|---|---|
| Physical fundamentals | `shared/data/raw/yes-energy/2026-09-08.csv` | PRODUCTION (24 rows) |
| Market-analyst briefing | `shared/data/forecasts/market-view/2026-09-08.md` | PRODUCTION (Yes Energy only) |
| Congestion-analyst briefing | `shared/data/forecasts/congestion/2026-09-08.md` | Stage 0 heuristic — minimum decision weight |
| Prior learnings | `memory/bess-optimizer/learnings/2026-09-05.md` | READ — charge window rule confirmed |
| Prior history | `memory/bess-optimizer/history/2026-09-07.md` (Sep 7 filed) | READ |
| AS playbook | `shared/data/forecasts/as-playbook/2026-09-08.json` | ABSENT |
| Smartbidder | N/A | UNAVAILABLE — MSAL expired Day 44+ |
| Tenaska PTP actuals | N/A | BLOCKED — 40+ flowday backlog |

---

## Sep 8 vs Sep 7 — Key Upgrade Factors

| Metric | Sep 8 (D+1) | Sep 7 (yesterday) | Delta |
|---|---|---|---|
| Day type | WDPEAK (Tue) | WEPEAK (Mon, Labor Day) | Commercial load returns |
| Load 24h avg | 74,082 MW | 72,089 MW | +1,993 MW |
| Load peak | 89,007 MW (HE17) | 87,279 MW (HE18) | +1,728 MW |
| NL trough | 31,727 MW (HE10) | 32,175 MW (HE10) | -448 MW (deeper duck) |
| NL evening peak | 67,218 MW (HE20) | 66,605 MW (HE20) | +613 MW |
| Duck curve amplitude | 35,491 MW | 34,430 MW | +1,061 MW |
| Solar peak | 32,907 MW (HE12) | 32,896 MW (HE12) | ~flat |
| Solar cliff HE19→HE20 | -11,922 MW | -10,087 MW | -1,835 MW steeper |
| Cap out HE14-22 | 8,394-8,764 MW | 8,394-8,540 MW | Similar |
| DUCK_CURVE_MIDDAY P(binding) | 22-32% | 12-18% | +10-14 ppt UPGRADE |
| GKS MCC HE09-12 | -$1.5/MWh E, -$4.5 P90 | -$0.8/MWh E, -$3.5 P90 | Stronger headwind |
| SOUTH_HOUSTON_IMPORT P(binding) | 12-20% | 3-6% | +9-14 ppt MAJOR UPGRADE |
| GKS MCC HE17-21 | +$0.5/MWh E, +$1.5 P90 | +$0.2/MWh E, +$0.8 P90 | Stronger tailwind |

---

## SoC Model

- **Starting SoC**: 0.0 MWh (conservative; Sep 7 schedule depletes fully at HE20; no Tenaska carry data)
- **Round-trip efficiency**: 85% | charge η = 0.922 | discharge η = 0.922
- **Charge**: 100 MW × 1h drawn → 92.2 MWh stored
- **Discharge**: 100 MW delivered → 108.5 MWh SoC consumed

SoC trajectory:

| HE | Event | SoC End (MWh) |
|---|---|---|
| HE02 | Idle / AS-only | 0.0 |
| HE03 | -100 MW charge | 92.2 |
| HE04 | -100 MW charge | 184.4 |
| HE05–HE18 | AS-Hold (flat) | 184.4 |
| HE19 | +70 MW discharge (75.9 MWh used) | 108.5 |
| HE20 | +100 MW discharge (108.5 MWh used) | 0.0 |
| HE21–HE24 | Idle | 0.0 |

RTE check: 170 MWh delivered / 200 MWh drawn = 85% ✓

---

## Recommendation (Primary) — Stack C: Energy-AS Mix

| HE | Mode | DA_Charge_MW | DA_Discharge_MW | NS_MW | ECRS_MW | RRS_MW | RegUp_MW | RegDn_MW | SoC_End_MWh | DA_Price_Est |
|----|------|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|:---:|
| 01 | AS-Hold | 0 | 0 | 30 | 0 | 0 | 0 | 0 | 0.0 | $26 |
| 02 | AS-Hold | 0 | 0 | 30 | 0 | 0 | 0 | 0 | 0.0 | $24 |
| 03 | **Charge** | **100** | 0 | 0 | 0 | 0 | 0 | 0 | 92.2 | $22 |
| 04 | **Charge** | **100** | 0 | 0 | 0 | 0 | 0 | 0 | 184.4 | $20 |
| 05 | AS-Hold | 0 | 0 | 30 | 0 | 0 | 0 | 0 | 184.4 | $19 |
| 06 | AS-Hold | 0 | 0 | 30 | 0 | 0 | 0 | 0 | 184.4 | $21 |
| 07 | AS-Hold | 0 | 0 | 30 | 0 | 0 | 0 | 0 | 184.4 | $25 |
| 08 | AS-Hold | 0 | 0 | 30 | 0 | 0 | 0 | 0 | 184.4 | $22 |
| 09 | AS-Hold | 0 | 0 | 30 | 0 | 0 | 0 | 0 | 184.4 | $15 |
| 10 | AS-Hold | 0 | 0 | 50 | 0 | 0 | 0 | 0 | 184.4 | $8 |
| 11 | AS-Hold | 0 | 0 | 50 | 0 | 0 | 0 | 0 | 184.4 | $10 |
| 12 | AS-Hold | 0 | 0 | 50 | 0 | 0 | 0 | 0 | 184.4 | $18 |
| 13 | AS-Hold | 0 | 0 | 85 | 0 | 0 | 0 | 0 | 184.4 | $35 |
| 14 | AS-Hold | 0 | 0 | 85 | 0 | 0 | 0 | 0 | 184.4 | $46 |
| 15 | AS-Hold | 0 | 0 | 85 | 0 | 0 | 0 | 0 | 184.4 | $53 |
| 16 | AS-Hold | 0 | 0 | 85 | 0 | 0 | 0 | 0 | 184.4 | $62 |
| 17 | AS-Hold | 0 | 0 | 85 | 0 | 0 | 0 | 0 | 184.4 | $72 |
| 18 | AS-Hold | 0 | 0 | 85 | 0 | 0 | 0 | 0 | 184.4 | $82 |
| 19 | **Discharge** | 0 | **70** | 0 | 0 | 0 | 0 | 0 | 108.5 | $88 |
| 20 | **Discharge** | 0 | **100** | 0 | 0 | 0 | 0 | 0 | 0.0 | $150 |
| 21 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $65 |
| 22 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $48 |
| 23 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $36 |
| 24 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $30 |

**SoC math verification:**
- HE03: 0.0 + (100 × 0.922) = **92.2 MWh** ✓
- HE04: 92.2 + (100 × 0.922) = **184.4 MWh** ✓
- HE19: 184.4 − (70 / 0.922) = 184.4 − 75.9 = **108.5 MWh** ✓
- HE20: 108.5 − (100 / 0.922) = 108.5 − 108.5 = **0.0 MWh** ✓
- RTE check: 170 MWh delivered / 200 MWh drawn = **85%** ✓

**Physical constraint checks:**
- HE03: Charge_MW(100) + AS_any(0) = 100 ≤ 100 MW ✓ | Zero AS enforced
- HE04: Charge_MW(100) + AS_any(0) = 100 ≤ 100 MW ✓ | Zero AS enforced
- HE19: Discharge_MW(70) + AS_any(0) = 70 ≤ 100 MW ✓ | Zero AS enforced
- HE20: Discharge_MW(100) + AS_any(0) = 100 ≤ 100 MW ✓ | Zero AS enforced
- SoC range: 0.0 MWh (min) to 184.4 MWh (max) — within 0–200 MWh ✓
- No same-hour AS + energy overlap ✓

**DA bid parameters:**
- HE03 charge ceiling: ≤$25/MWh (net load ~46k MW, GR_WEST ~8k MW overnight wind)
- HE04 charge ceiling: ≤$23/MWh (overnight low; deepest in HE03-05 window)
- HE19 discharge floor: ≥$65/MWh (solar cliff onset, conservative floor; market view $85-100)
- HE20 discharge floor: ≥$100/MWh (record NL, primary harvest; market view $130-175)

---

## 추천 전략 요약

**HE03-04 overnight DA charge (−200 MWh drawn), HE19 +70 MW / HE20 +100 MW DA discharge.** NonSpin AS-hold across all non-energy hours stepping up 30 → 50 → 85 MW. WDPEAK-premium discharge pricing at HE20 expected $130-175/MWh (deepest net load in Sep 2026 WDPEAK series; SOUTH_HOUSTON_IMPORT P(binding) upgraded to 12-20%). Primary execution risk is DA charge; fallback is HE10-11 RT opportunistic charge if DA fails.

---

## Top / Bottom Hours

**Top 2 (DA Energy discharge):**
- **HE20**: $130-175/MWh est. — net load 67,218 MW (highest in Sep 2026 WDPEAK series; +613 MW vs Sep 7), solar 2,089 MW, cap out 8,394 MW. Solar cliff of -11,922 MW/h (HE19→HE20) is the steepest in the cycle. GKS MCC +$0.5/MWh E[+$1.5 P90]. Full 100 MW discharge.
- **HE19**: $85-100/MWh est. — net load 58,557 MW, solar collapsing from 14,011 MW toward ~2k. Wind 13,064 MW partially buffers. 70 MW discharge to preserve 108.5 MWh SoC for HE20 full dispatch.

**Bottom 2 (charging):**
- **HE10**: $5-8/MWh est. — net load 31,727 MW (MODERATE duck curve boundary crossed); deepest structurally cheapest hour. NOT in primary schedule (7+ consecutive DA bid failures at HE09-12; GKS MCC -$1.5/MWh strongest headwind in Sep 2026 cycle). RT opportunistic charge only if RT clears ≤$0.
- **HE03-04**: $20-22/MWh est. — primary confirmed execution window. Overnight wind 14-16 GW, net load ~45-46k MW. Slightly more expensive than duck belly but operationally reliable.

**RT spike watch — HE20-21:**
- HE20: SOUTH_HOUSTON_IMPORT P(binding) 12-20% → P(RT>$200) estimated 15-25% given strongest Sep 2026 WDPEAK ramp (+14,789 MW). Wind buffer 14 GW may be insufficient if any additional forced outage occurs.
- HE21: net load 66,105 MW; SoC = 0 at HE21 in primary schedule — missed upside risk covered by Alternative Stack.

---

## DA-RT Spread Strategy

**Spread = DA minus RT. Positive = DA expensive = short DA signal. Negative = RT expensive = long RT signal.**

Sep 8 overall spread direction: NEGATIVE (RT > DA) expected across spike window HE19-21 — same pattern as Sep 2-7 cycle series. WDPEAK commercial loads in DA market slightly elevate non-peak DA prices relative to RT (positive spread direction for HE01-18). Spike window still strongly negative.

| Window | Net Load | Spread Direction | Strategy | Venue |
|---|---|---|---|---|
| HE01-04 (overnight) | 45k-49k MW | Positive (DA ≥ RT; commercial load anchor returns post-holiday) | Charge in DA at floor price; NonSpin DA for idle hours | DA |
| HE05-09 (morning) | 47k-50k MW | Near-zero to mildly positive | AS-Hold; NonSpin DA | DA |
| HE10-12 (duck belly) | 31.7k-40.5k MW | Positive (RT may go negative; DA $5-15) | AS-Hold only; RT opportunistic if RT ≤ $0 (max 16 MW SoC headroom) | DA (AS) |
| HE13-18 (load ramp) | 41.6k-51.3k MW | Near-zero to mildly negative | AS-Hold; NonSpin DA peak-ramp premium | DA |
| HE19 (solar cliff onset) | 58,557 MW | **Negative** (RT > DA; solar collapse) | DA discharge (certainty at floor ≥$65) | DA |
| HE20 (NL peak — 67,218 MW) | 67,218 MW | **Strongly negative** (RT spike risk 15-25%) | DA discharge floor ≥$100 (certainty); RT upside as imbalance | DA |
| HE21 (post-cliff) | 66,105 MW | **Negative** (Sep 2 analog: HE21 RT=$106.63; Sep 8 risk higher) | No position (SoC=0 in primary); Alternative Stack covers | — |

**AS venue**: DA for all products (no Smartbidder P(DA>RT) for AS; DA execution preferred).

---

## Key Decision Points — Addressed

### 1. HE10-11 충전 가능 여부

**Decision: NOT in primary schedule. RT-only fallback only.**

- DA charge at HE10-11 excluded because: (a) 7+ consecutive execution failures at HE09-12 per Sep 3 learnings; (b) GKS MCC -$1.5/MWh E (strongest midday headwind in Sep 2026 series, P90 = -$4.5/MWh); (c) battery is full at 184.4 MWh after HE03-04, leaving only 15.6 MWh headroom.
- The HE10 price (~$5-8/MWh DA) is ~$13/MWh cheaper than HE03-04 ($20-22/MWh). Over 2 hours at 100 MW that is $2,600 savings — tempting, but the ~$15,000+ cascade loss from non-execution (if DA bid fails and battery is empty at HE19-20) makes execution risk dominant.
- **RT opportunistic exception**: If HE10-12 RT price goes to ≤$0/MWh in real-time, operations may charge up to 17 MW for 1 hour (limited to 15.6 MWh SoC headroom remaining after HE03-04). This is not a DA bid; it is an operational decision.
- **Contingency B**: If HE03-04 DA charge fails entirely (zero SoC), HE10-11 is the backup DA charge window. File backup bids at HE10 ≤$15/MWh, HE11 ≤$18/MWh as contingency-only, not primary.

### 2. HE20-21 방전 포지션

**Decision: DA at HE20 (100 MW, floor ≥$100/MWh); DA at HE19 (70 MW, floor ≥$65/MWh); HE21 handled by Alternative Stack only.**

- SOUTH_HOUSTON_IMPORT P(binding) upgraded to 12-20% for HE19-21. GKS MCC = +$0.5/MWh E[+$1.5 P90]. This is a positive tailwind for discharge at the GKS settlement point (congestion makes GKS prices slightly higher than hub).
- DA venue for both hours: execution certainty and defined floor prices. RT spike upside is retained as imbalance settlement if market clears above DA bid price.
- NL ramp HE18→HE21 = +14,789 MW is only 72 MW below confirmed non-binding floor. Single-source data adds ±2,000-4,000 MW uncertainty. If actual ramp crosses non-binding floor, GKS MCC could jump to +$1.5-5/MWh P90 — strong discharge tailwind.

### 3. Non-Spin vs ECRS 배분

**Decision: Non-Spin primary for all hours. ECRS supplementary at HE14-18 (30 MW) if operations confirms ECRS was clearing this cycle.**

- Non-Spin is the confirmed clearing product based on Sep 6 actuals ($4,535 across HE01-24 at 85/25 MW).
- ECRS Sep 6 actuals: 30 MW HE20-24 = $1,125 ($7.50/MW-h clearing). But HE20-24 ECRS conflicts with Sep 8 discharge plan (HE19-20 discharge = zero AS; HE21-24 SoC = 0 → cannot offer ECRS).
- ECRS viable window on Sep 8: HE14-18 (high SoC = 184.4 MWh, AS-only, no energy conflict). WDPEAK tight market likely to clear ECRS at similar or higher rate than Sep 6.
- Primary schedule uses NonSpin-only (simpler obligation, proven). ECRS 30 MW at HE14-18 is a supplementary option that adds ~$1,125 expected (30 MW × 5h × $7.50/MW-h) if cleared. Without Smartbidder, treat as upside scenario.

### 4. ECRS 최적 배분 시간대

**Best ECRS window: HE14-18 (5 hours, 30 MW)**

- HE14-18 rationale: SoC = 184.4 MWh (fully charged); 87,904-89,007 MW load building; peak ramp creating highest AS clearing probability of the day; no energy position conflict.
- NOT HE20-21: HE20 conflicts with energy discharge (AS+Energy overlap rule); HE21 SoC = 0 MWh (cannot provide upward reserve).
- NOT HE10-12: Duck curve MODERATE (P 22-32% binding) creates negative GKS MCC — ECRS during this window has uncertain basis exposure. NonSpin simpler.
- ECRS filing if offered: DA, 30 MW, all 5 hours HE14-18. Do not reduce NonSpin below 55 MW if ECRS is added (total stays 85 MW: 55 MW NS + 30 MW ECRS).

### 5. DA Energy 입찰 여부 및 가격

**Decision: YES for HE03-04 (charge) and HE19-20 (discharge). Conviction: MEDIUM.**

- HE03-04 charge: confirmed execution window per Sep 2 actual (HE04 -30 MWh DA executed). Ceiling prices $25/$23/MWh. Confidence: MEDIUM (overnight fundamentals stable; wind 14+ GW).
- HE19-20 discharge: WDPEAK first post-Labor Day day. Commercial loads in DAM create stronger price discovery. NL at HE20 = 67,218 MW (highest Sep 2026 WDPEAK). Floor prices $65/$100/MWh (conservative; do NOT lower below these floors). Confidence: MEDIUM (single-source, but fundamentals strongly support).
- Do not file DA discharge bids at HE17-18 (solar still 27-31 GW limits price; early depletion would cost ~$25,000 if HE20 is missed).

---

## Revenue Stack 예상

| 항목 | MW | Hours | Price Est (mid) | Revenue Est |
|---|---|---|---|---|
| DA Energy — Charge HE03 | -100 | 1 | -$22/MWh | -$2,200 |
| DA Energy — Charge HE04 | -100 | 1 | -$20/MWh | -$2,000 |
| DA Energy — Discharge HE19 | +70 | 1 | +$88/MWh | +$6,160 |
| DA Energy — Discharge HE20 | +100 | 1 | +$150/MWh | +$15,000 |
| RT Energy (imbalance all hours) | — | — | ~$0 net | ~$0 |
| NonSpin DA — HE01-02 | 30 | 2 | ~$2.50/MW-h | +$150 |
| NonSpin DA — HE05-08 | 30 | 4 | ~$2.50/MW-h | +$300 |
| NonSpin DA — HE09-12 | 50 | 4 | ~$3.00/MW-h | +$600 |
| NonSpin DA — HE13-18 | 85 | 6 | ~$5.50/MW-h | +$2,805 |
| ECRS / RRS / Reg | 0 | — | — | $0 (primary) |
| **TOTAL** | — | — | — | **+$20,815** |

**Revenue by category:**
- DA Energy net: **+$16,960** (+$21,160 discharge − $4,200 charge)
- RT Energy: ~$0 (imbalance; not modeled)
- AS (NonSpin DA): **~$3,855** (LOW confidence without Smartbidder; Sep 6 analog actual $4,535 total)
- **Total base case: ~$20,815**
- **Range: $11,000 (conservative — DA charge non-execution) to $30,000 (HE20 spike $200 + strong NS clearing)**

**vs Sep 7 base case**: +$2,475 uplift. Primary drivers: WDPEAK commercial load adds ~$25/MWh to HE20 estimate (+$2,500); steeper solar cliff (+1,835 MW/h) raises HE19 estimate (+$8/MWh, +$560); AS slight step-up at HE09-12 (50 vs 30 MW, +$240).

**vs Smartbidder benchmark**: UNAVAILABLE (Day 44+). Cannot quantify.
**vs 7-day moving avg**: Tenaska actuals blocked — not calculable.
**NonSpin revenue note**: Sep 6 actual NS = $4,535 for a similar (85/25 MW) schedule. Sep 8 at (30/50/85 MW) and WDPEAK market may clear $5,000-6,000. Apply MEDIUM confidence.

---

## 전략 근거

**왜 HE03-04 충전인가 (HE10-11 배제)**:
7+ cycle consecutive DA bid execution failures at HE09-12 (Aug 27 through Sep 2, confirmed). Sep 8 GKS MCC at HE09-12 is the strongest midday headwind in the Sep 2026 cycle (-$1.5/MWh E, P90 = -$4.5/MWh). Even if execution were reliable, the $13/MWh price advantage of duck belly vs HE03-04 ($2,600 savings over 2 hours) is outweighed by the expected loss from non-execution (~$16,960 net energy revenue at risk). The Sep 5 learning explicitly upgraded "HE03-06 for ALL day types" as the fixed charge rule.

**왜 HE20 중심 방전인가**:
Sep 8 HE20 has 67,218 MW net load (highest in the Sep 2026 WDPEAK series), solar down to 2,089 MW, wind only 14,018 MW buffering, and thermal outages still 8,394 MW. SOUTH_HOUSTON_IMPORT constraint is 72 MW below confirmed non-binding floor — on a WDPEAK day with 89 GW load, this floor could be crossed with any data uncertainty. GKS MCC = +$0.5/MWh positive discharge tailwind. This is the highest-conviction harvest hour of the Sep 2026 cycle to date.

**왜 HE19 70 MW (100 MW 아님)**:
SoC constraint: discharge 100 MW at HE19 and 100 MW at HE20 requires 217 MWh SoC, which exceeds available 184.4 MWh. 70 MW at HE19 uses 75.9 MWh, leaving exactly 108.5 MWh for 100 MW at HE20. The 30 MW HE19 curtailment costs $88 × 30 = $2,640 in forgone HE19 revenue but enables $150 × 100 = $15,000 full HE20 harvest (vs $150 × 84 MW = $12,600 if HE19 is 100 MW and HE20 is forced to 84 MW). Split HE19=70, HE20=100 is the optimal two-hour dispatch.

**NonSpin AS 전략 (ECRS 보완)**:
NonSpin is the proven product based on Sep 6 actual clearing ($4,535). Sep 8 WDPEAK tight market supports similar or higher clearing. ECRS is excluded from the primary stack because: (a) no Smartbidder clearing price data; (b) HE20-24 ECRS conflicts with discharge or zero-SoC constraint. ECRS 30 MW at HE14-18 is a supplementary option that adds ~$1,125 expected value if clearing at Sep 6 rates — recommended only if operations can confirm ECRS was clearing this week.

**Congestion 적용 (minimum weight)**:
DUCK_CURVE_MIDDAY HE09-12 (P 22-32%, E[λ|binding] $22): No charge scheduled at HE09-12 — MCC headwind of -$1.5/MWh is irrelevant to primary schedule. SOUTH_HOUSTON_IMPORT HE19-21 (P 12-20%, E[λ|binding] $30): GKS MCC +$0.5/MWh × 170 MWh = +$85 marginal uplift on discharge (minimum weight, not in base revenue). WEST_TO_NORTH_345 HE01 (P 10-16%): GKS MCC -$1.0/MWh overnight; no energy position in HE01-02, no schedule impact.

---

## Risk Points

| Risk | Probability | Revenue Impact | Mitigation |
|---|---|---|---|
| HE03-04 DA charge non-execution | MEDIUM (7+ prior cycle failures at HE09-12; HE03-04 is confirmed but still uncertain) | -$16,960 (entire net energy position) | 10:30 CT check; activate Contingency B (backup HE10-11 bids) if HE03-04 missed |
| HE20 DA clears but RT spike is larger (upside miss) | MEDIUM-HIGH (P 15-25% RT > $200) | Missed +$5,000-$15,000 RT upside | Alternative Stack (reduce HE19 to 50 MW; add HE21 20 MW RT offer) captures partial upside |
| Solar overperform — duck deepens to SEVERE (P5-10) | 5-10% (NL trough 31,727 MW is only 273 MW into MODERATE) | GKS MCC could reach -$5 to -$8/MWh. No primary schedule impact (no HE09-12 position). | If RT opportunistic charge taken at HE10-12, MCC cost is material — size carefully |
| SOUTH_HOUSTON_IMPORT binding (P15-25%) | 15-25% (NL ramp 72 MW below non-binding floor; single-source uncertainty adds risk) | GKS MCC could reach +$1.5 P90 at HE19-21 — POSITIVE for discharge | No mitigation needed; higher GKS price would increase DA settlement |
| NonSpin near-zero clearing | MEDIUM | -$3,000 to -$3,855 (AS revenue wipeout; Sep 2 actual NS = $857 vs $6,380 capacity estimate) | Size expectations at Sep 6 actual rates, not capacity. Primary revenue case is energy, not AS. |
| AS+Energy overlap submission error | MEDIUM (has occurred in prior cycles) | -$2,000 to -$25,000 RT imbalance | Verify zero AS in HE03, HE04, HE19, HE20 before submission. Hard block required. |
| Wind HE20 underperformance (GR_WEST recovery from 3,722 MW HE13 to 6,662 MW HE20 fails) | 15-20% | HE20 net load would exceed 67,218 MW → RT spike higher than DA bid | DA discharge floor ≥$100 ensures minimum capture; RT upside retained as imbalance |

---

## Alternative (Stack C+HE21 — RT Spike Capture)

**Trigger**: Activate if (a) real-time wind nowcast shows HE19-21 underperformance ≥500 MW vs forecast, OR (b) Tenaska confirms high-probability RT dispatch event.

**Change from Primary**: Reduce HE19 from +70 MW to +50 MW. Preserve 21.7 MWh SoC for HE21 RT offer.

Modified SoC:
- HE19: +50 MW DA → SoC: 184.4 − (50/0.922) = 184.4 − 54.2 = **130.2 MWh**
- HE20: +100 MW DA → SoC: 130.2 − 108.5 = **21.7 MWh**
- HE21: +20 MW RT offer (threshold ≥$80/MWh RT) → SoC: 21.7 − 21.7 = **0.0 MWh**

Expected value delta vs Primary on Sep 8 (higher spike probability than Sep 7):
- Lost HE19: −20 MW × $88 = −$1,760
- Gained HE21 DA substitute: none (RT only)
- Gained HE21 RT spike expected value: +20 MW × $200/MWh × 20% = **+$800** (P 15-25% RT>$150; $200 midpoint of spike range)
- Net expected delta: −$1,760 + $800 = **−$960 vs Primary**

At base spike probability, Alternative is slightly negative. However, if SOUTH_HOUSTON_IMPORT P(binding) crosses non-binding floor (P 15-25% per congestion analyst), P(HE21 RT > $200) could increase to 30-40%, making Alternative expected value positive:
- 20 MW × $250/MWh × 35% = $1,750 → Net delta: −$1,760 + $1,750 = **−$10 (breakeven)**

**Conclusion**: Alternative Stack is borderline on Sep 8 at base probabilities. Trigger ONLY on confirmed wind underperformance or SOUTH_HOUSTON_IMPORT activation signal (e.g., if Enverus real-time data becomes available and validates ramp estimate ≥+15,000 MW).

---

## Operational Pre-Submission Checklist

Before submitting to Tenaska DAM by 10:00 CT:

1. Verify starting SoC with Tenaska operations. If SoC > 0 MWh at HE01 (carry from Sep 7), reduce HE04 charge accordingly: adjusted HE04 MW = (200 − SoC_start − 92.2) / 0.922.
2. Submit HE03 and HE04 DA load bids by 09:30 CT (30-min buffer vs cutoff).
3. **Hard check**: Confirm HE03, HE04, HE19, HE20 have ZERO MW in all AS product fields (RRS, ECRS, NonSpin, RegUp, RegDn). Block submission if any violation found.
4. Confirm HE19 DA offer floor ≥$65/MWh; HE20 DA offer floor ≥$100/MWh.
5. Confirm NonSpin bids: 30 MW (HE01-09), 50 MW (HE10-12), 85 MW (HE13-18). All DA.
6. Optional: Submit ECRS 30 MW DA at HE14-18 if operations confirms ECRS clearing in recent days.
7. 10:30 CT check: if HE03-04 DA charge did not clear, evaluate backup HE10 RT opportunistic charge (RT ≤$15/MWh trigger) and file backup DA bids at HE10 ≤$15/MWh, HE11 ≤$18/MWh.

---

*Recommendation by bess-optimizer | Filed 2026-09-07 | D+1 = 2026-09-08 (Tuesday WDPEAK)*
*Primary strategy: Stack C (Energy-AS Mix, HE03-04 Charge + HE19-20 Discharge + NonSpin Hold)*
*Alternative: Stack C+HE21 (reduce HE19 to +50 MW, add HE21 +20 MW RT offer; trigger: wind underperform 500+ MW or SOUTH_HOUSTON_IMPORT activation)*
*Expected total (base): ~$20,815 | Range: $11,000–$30,000*
*Data: Yes Energy BidClose PRODUCTION | Smartbidder UNAVAILABLE (Day 44+) | Congestion Stage 0 provisional | AS playbook ABSENT*
*Downstream: `shared/data/forecasts/bess-stack/2026-09-08.json`, `memory/bess-optimizer/history/2026-09-08.md`*
