# GKS BESS — D+1 (2026-09-19, Saturday WEPEAK) Optimal Revenue Stack

> **Generated**: 2026-09-18 (Daily Cycle Step 4)
> **Asset**: GKS_BESS_RN — 100 MW / 200 MWh (2h duration), 100% Merchant
> **Market day**: Saturday WEPEAK (HE07-22) / OFFPEAK (HE01-06, HE23-24)
> **Data sources**: Yes Energy BIDCLOSE (sole quantitative), congestion-analyst Stage 0 provisional, pnl-manager 9/17 actuals
> **Smartbidder**: DEGRADED (client_secret expired 2026-09-14). No DA/RT price forecasts. No P(DA>RT). Price estimates are qualitative — confidence LOW.
> **AS playbook prior**: ABSENT (recommend_as_position.py 미배포). Self-judgment applied.
> **SoC source**: ASSUMED — 100 MWh at HE01 start (Rule 7 default; prior-day 9/18 Tenaska data unavailable at optimization time)

---

## Recommendation (Primary) — Stack B: DA Energy-Heavy + Summer ECRS Mandate

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | SoC End (MWh) | Note |
|----|------|-----------|-------|---------|-----|------|---------|---------------|------|
| 01 | Standby | 0 | 0 | 0 | 0 | 0 | 20 | 100 | OFFPEAK, overnight no DA charge |
| 02 | Standby | 0 | 0 | 0 | 0 | 0 | 20 | 100 | OFFPEAK — avoid DA charge (9/17 DART-loss lesson) |
| 03 | Standby | 0 | 0 | 0 | 0 | 0 | 20 | 100 | OFFPEAK |
| 04 | Standby | 0 | 0 | 0 | 0 | 0 | 20 | 100 | OFFPEAK |
| 05 | Standby | 0 | 0 | 0 | 0 | 0 | 20 | 100 | OFFPEAK |
| 06 | Standby | 0 | 0 | 0 | 0 | 0 | 20 | 100 | OFFPEAK |
| 07 | Standby | 0 | 0 | 0 | 0 | 15 | 20 | 100 | WEPEAK start — ECRS per Rule 1 (summer morning ramp) |
| 08 | Standby | 0 | 0 | 0 | 0 | 15 | 20 | 100 | ECRS morning ramp block |
| 09 | Standby | 0 | 0 | 0 | 0 | 15 | 20 | 100 | Pre-charge; solar ramping, NL=32,397 MW |
| 10 | **DA Charge** | **−100** | 0 | 0 | 0 | 0 | 0 | 185 | Duck curve trough NL=23,716 MW; GKS MCC −$4/MWh E[if binding] |
| 11 | **DA Charge** | **−18** | 0 | 0 | 0 | 0 | 0 | 200 | Top-off to full; NL=25,027 MW; ~18 MWh grid → ~15 MWh stored |
| 12 | Standby/AS | 0 | 0 | 0 | 0 | 25 | 20 | 200 | Full SoC — ECRS+NonSpin during solar plateau |
| 13 | Standby/AS | 0 | 0 | 0 | 0 | 25 | 20 | 200 | Hold — prices rising as solar wanes |
| 14 | Standby/AS | 0 | 0 | 0 | 0 | 25 | 20 | 200 | Hold — GR_WEST already low (3,130 MW) |
| 15 | Standby/AS | 0 | 0 | 0 | 0 | 25 | 20 | 200 | Hold — GR_WEST at weakest 2,849 MW; prices $60-90 est. |
| 16 | Standby/AS | 0 | 0 | 0 | 0 | 25 | 20 | 200 | Hold — 82.6 GW load; prices $70-100 est. |
| 17 | Standby/AS | 0 | 0 | 0 | 0 | 25 | 20 | 200 | Hold — PEAK LOAD 83.2 GW; AS yields premium |
| 18 | Standby/AS | 0 | 0 | 0 | 0 | 25 | 20 | 200 | Pre-sunset; solar 24,311 MW→crash; prices $80-110 est. |
| 19 | **DA Discharge** | **+100** | 0 | 0 | 0 | 0 | 0 | 100 | SUNSET RAMP — solar 10,793 MW; NL=59,801 MW |
| 20 | **DA Discharge** | **+80** | 0 | 0 | 0 | 0 | 0 | 20 | PEAK NL 65,135 MW; solar 688 MW; RT spike maximum risk |
| 21 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | 20 | SoC at minimum (20 MWh) — no dispatch available |
| 22 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | 20 | SoC minimum — ECRS excluded (insufficient SoC per Rule 1 exception) |
| 23 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | 20 | OFFPEAK |
| 24 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | 20 | OFFPEAK |

**SoC tracking (charge efficiency 85% applied at charging side):**
- HE01 start: 100 MWh (ASSUMED)
- HE10: consume 100 MWh from grid → store 85 MWh → SoC: 100 → 185 MWh
- HE11: consume 18 MWh from grid → store 15 MWh → SoC: 185 → 200 MWh
- HE12-18: idle at full SoC = 200 MWh
- HE19: inject 100 MWh to grid → SoC: 200 → 100 MWh
- HE20: inject 80 MWh to grid → SoC: 100 → 20 MWh (minimum DoD floor)
- HE21-24: SoC locked at 20 MWh minimum

Total consumed from grid (charging): 118 MWh
Total delivered to grid (discharging): 180 MWh

---

## Top / Bottom Hours

- **Top 2 (DA Energy discharge)**: HE20 (net load 65,135 MW, solar 688 MW = deepest sunset), HE19 (net load 59,801 MW, +15,735 MW 2-hour ramp onset)
- **Bottom 2 (DA charge)**: HE10 (net load 23,716 MW trough — duck curve absolute minimum), HE11 (net load 25,027 MW, second-cheapest)
- **RT spike reserve**: SoC held through HE12-18 to ensure full 200 MWh entering HE19. HE20 has highest net load of the day (65,135 MW) — RT spike most likely at this hour.

---

## DA-RT Spread Strategy

**Energy (spread = DA − RT):**

- **Overnight HE01-06 — NO position (9/17 lesson)**: On 9/17, DA charging at HE02-04, HE06 ($33-39/MWh) settled against RT prices ($29-35/MWh), generating DART virtual losses of −$976 total. The overnight DASPP > RTSPP pattern is persistent in non-duck-curve hours with high wind. Avoiding overnight DA charge avoids this trap.
- **Midday HE10-11 — DA charge PRIMARY**: Duck curve solar suppression drives DA prices to $0-15/MWh. DASPP may be below RTSPP in these hours (solar over-generation suppresses DA more than RT). GKS MCC discount (−$3.5 to −$4.5/MWh expected with P=55-68%) further reduces effective charge cost. DART risk on charging is low at these absolute price levels.
- **Sunset HE19-20 — DA discharge PRIMARY**: SOUTH_HOUSTON_IMPORT = NEGLIGIBLE (<3%), Rule 6 triggers DA-primary for energy. With Smartbidder degraded (no P(DA>RT) signal), locking in DA revenue at estimated $90-130/MWh is superior to pure RT optionality at uncertain probabilities. If RT exceeds DA, the additional RT upside is a DART virtual gain handled by dart-virtual-trader; the physical BESS is already optimally deployed.

**AS Products:**
- NonSpin DA: Primary AS product. Cleared on 9/17 at ~$10/MWh effective. Offer all eligible hours.
- ECRS DA: Standing Rule 1 summer mandate — include HE07-10 and HE12-18, 15-25 MW. Did not clear on 9/17 but ECRS DA clearing is non-zero on summer weekdays (evaluator Pattern 14: 4/7 weekdays W24). Offering at no opportunity cost while battery is at full SoC.
- RRS / RegUp / RegDown: Not offered. No Smartbidder price signal to justify. 9/17 cleared $0 on all three. ECRS and NonSpin cover AS obligations.

---

## Expected Revenue

### DA Energy (Base Case — Smartbidder degraded, qualitative price estimates)

| Item | MW | Hours | Est. DA Price | Gross | 0.80x Haircut | Net |
|------|-----|-------|---------------|-------|---------------|-----|
| HE10 Charge | 100 | 1 | $2.6/MWh eff. (duck+MCC) | −$260 | N/A | −$260 |
| HE11 Charge | 18 | 1 | $6.1/MWh eff. | −$110 | N/A | −$110 |
| HE19 Discharge | 100 | 1 | $110/MWh (est.) | +$11,000 | ×0.80 | +$8,800 |
| HE20 Discharge | 80 | 1 | $120/MWh (est.) | +$9,600 | ×0.80 | +$7,680 |
| **Net DA Energy** | | | | **+$20,230** | | **+$16,110** |

> Rule 2 (0.80x haircut) applied to discharge revenue only. Charge cost unchanged.
> Price estimates: HE10 effective = $5 base − $2.48 E[MCC] = $2.52/MWh ≈ $2.6; HE11 = $9 − $2.86 = $6.14/MWh. HE19-20 discharge: market-analyst "최고 리스크, $100-200+ 가능" — using $110-120 as mid-range; actual could be lower (similar to 9/16 $60/MWh) or substantially higher on RT spike.

### AS Revenue

| Product | Hours | MW Offered | Est. Price | Expected Revenue | Confidence |
|---------|-------|-----------|------------|-----------------|------------|
| NonSpin | HE01-09 (9h) | 20 MW | $10/MWh | $1,800 | MEDIUM (cleared 9/17) |
| NonSpin | HE12-18 (7h) | 20 MW | $10/MWh | $1,400 | MEDIUM |
| ECRS | HE07-09 (3h) | 15 MW | $8/MWh | $360 | LOW (did not clear 9/17) |
| ECRS | HE12-18 (7h) | 25 MW | $8/MWh | $1,400 | LOW |
| **AS Total** | | | | **$4,960** (if ECRS clears) / **$3,200** (NonSpin only) | |

> NonSpin proxy rate ($10/MWh) from 9/17 actual: $659.55 ÷ ~65.97 MW-h = $10.00/MWh.
> ECRS rate ($8/MWh) is a structural heuristic; actual clearing subject to Saturday demand profile and system capacity. Offer per Rule 1 (summer mandate); revenue treated as upside.

### Revenue Stack Summary

| Scenario | DA Energy (net) | NonSpin | ECRS | **TOTAL** |
|----------|----------------|---------|------|-----------|
| **Base (ECRS clears)** | $16,110 | $3,200 | $1,760 | **~$21,070** |
| **Base (NonSpin only)** | $16,110 | $3,200 | $0 | **~$19,310** |
| Conservative (HE19 $80, HE20 $90; no ECRS) | $11,797 | $3,200 | $0 | **~$15,000** |
| Bull (HE19 $150, HE20 $170; ECRS clears) | $22,517 | $3,200 | $1,760 | **~$27,500** |

**Expected total: $19,000 – $21,000** (base; Smartbidder degraded → unusually wide range)
**Full uncertainty range: $15,000 – $27,500**

- vs Smartbidder benchmark: **N/A** — benchmark DEGRADED since 2026-09-14
- vs 7-day moving avg: **N/A** — Smartbidder benchmarks unavailable; cannot compute
- vs 9/17 actual (−$2,231): strong positive delta expected if charging and discharge execute cleanly

---

## Risks

**Risk 1 — RT spike severity (HE19-20) exceeds DA commitment**

If RT prices reach $200-500/MWh during the HE19-20 sunset ramp (possible with 9 GW forced outages + 83.2 GW load + solar crash +15.7 GW/2h), the DA-committed battery receives DA price only ($110-120 est.) and misses the RT upside. This is an opportunity cost, not a cash loss. DA revenue is locked regardless of RT. The 0.80x haircut already accounts for RT settlement variance around the DA plan. If scarcity pricing materializes ($300+), the opportunity cost of DA commitment could reach $10,000-$20,000 per hour — but cannot be predicted without Smartbidder P(DA>RT) signal. MITIGATION: Rule 6 (SOUTH_HOUSTON_IMPORT NEGLIGIBLE) supports DA-primary; no structural reason to override this session.

**Risk 2 — Smartbidder degradation compresses price discovery accuracy**

All DA price estimates are qualitative (no Smartbidder forecasts, no Enverus, no AG2 poll). HE19-20 discharge prices could clear $60/MWh (similar to 9/16 actuals, conservative) or $200+/MWh (scarcity). Without Smartbidder, the expected revenue range is unusually wide ($15,000-$27,500). At the conservative end, this day is still profitable (+$15,000) given near-zero charge cost from duck curve. MITIGATION: Escalate Smartbidder client_secret renewal to Ascend rep (Day 5 of degradation — significant ongoing P&L impact).

**Risk 3 — Starting SoC misestimate**

SoC = 100 MWh is assumed per Rule 7 (prior-day Tenaska data unavailable at optimization time). If actual 9/18 terminal SoC is 0-50 MWh, the charging plan may be insufficient: at 0 MWh start, reaching 200 MWh by HE12 requires 200/0.85 = 235 MWh from grid = ~2.35h at 100 MW (HE09 at −60 MW + HE10 at −100 MW + HE11 at −75 MW, roughly). If SoC = 150-200 MWh, less charging is needed — consider reducing HE10 charge from −100 MW to −60-80 MW to avoid over-committing to charging bids. MITIGATION: Confirm 9/18 terminal SoC from Tenaska PTP before DAM cutoff (10:00 CT).

---

## Alternative (Stack A — conditional)

**Trigger**: GR_WEST actual generation at HE14-16 comes in ABOVE forecast (>5,000 MW vs expected 2,849-3,130 MW), suggesting weaker-than-expected sunset ramp and lower RT spike probability.

**Action**: Reduce HE19 DA discharge from +100 MW to +70 MW; hold 30 MW SoC buffer for potential HE21-22 RT energy opportunity if evening wind suppresses prices (DA at HE21-22 could be competitive). Increase ECRS offering at HE20-22 to 40 MW (if SoC ≥ 80 MWh).

**This alternative is NOT triggered today** — current congestion-analyst and market-analyst both flag HE19-20 as the highest-risk/highest-reward window. Maintain primary Stack B.

---

## DA-RT Venue by Product Summary

| Product | HE | DA or RT | Rationale |
|---------|-----|---------|-----------|
| Energy Charge | HE10-11 | **DA** | Duck curve trough; DA suppressed by solar; avoid 9/17 overnight DART loss pattern |
| Energy Discharge | HE19-20 | **DA** | Lock in revenue; Rule 6 (SOUTH_HOUSTON NEGLIGIBLE) → DA primary; Smartbidder absent |
| NonSpin | HE01-09, HE12-18 | **DA** | Cleared consistently; 9/17 pattern confirmed |
| ECRS | HE07-09, HE12-18 | **DA** | Rule 1 mandate; DA AS settles at DA clearing price regardless of RT |

---

## Self-Review: 9/17 Decision vs 9/18 Actuals

> 9/18 actuals not yet available at optimization time. Full self-review to be filed in `memory/bess-optimizer/learnings/2026-09-19.md` after Tenaska PTP settlement data arrives.

**9/17 Relevant Learning Applied Today:**
1. Eliminated overnight DA charging positions (HE01-06 standby only) — directly addresses 9/17 DART losses of −$976 from HE02-04, HE06, HE21 where DASPP > RTSPP.
2. Concentrated charge at HE10 (deepest duck trough, NL 23,716 MW) — implements 9/17 self-review Action 1 (CRITICAL).
3. Full SoC 200 MWh entering HE19 — prevents repeat of 9/16 insufficient-SoC RT imbalance disaster.
4. DA-primary discharge at HE19-20 — consistent with Rule 6 and addresses 9/17 HE18 RT imbalance loss (−$1,562 from no DA anchor).

---

## Unresolved Risks (Standing Disclosure)

**UNRESOLVED RISK (Rule 8)**: Involuntary RT dispatch at non-recommended hours observed on 2026-06-05 (estimated −$4,520 impact). Origin unconfirmed (Smartbidder RT layer override vs. ERCOT auto-dispatch vs. settlement artifact). Base-case revenue estimate does not account for this risk. Recommend confirming execution flow with Tenaska/Smartbidder.

**DA Energy bids submitted via Smartbidder/Ascend; Tenaska PTP Submissions endpoint returns 0 rows (expected per Rule 5).**

---

## Data Quality Flags

| Flag | Status |
|------|--------|
| Smartbidder price forecasts | DEGRADED — Day 5. Revenue estimates qualitative only. |
| Smartbidder benchmark | DEGRADED — No performance comparison possible. |
| Starting SoC | ASSUMED (100 MWh) — Confirm from Tenaska PTP before 10:00 CT DAM cutoff. |
| Congestion model | Stage 0 provisional (CI ±8-12 ppt). Duck curve signal directionally robust. |
| AS playbook prior | ABSENT — no recommend_as_position.py output. Self-judgment applied. |

---

*Recommendation archived: `memory/bess-optimizer/history/2026-09-19.md`*
*Self-review to be filed: `memory/bess-optimizer/learnings/2026-09-19.md` (after 9/19 Tenaska settlement data available)*
*Report path: `reports/daily/bess-stack/2026-09-19.md`*
