# GKS BESS — D+1 (2026-09-20, Sunday) Optimal Revenue Stack

> Generated: 2026-09-19 CT (Daily Cycle Step 6)
> Inputs: market-view/2026-09-20.md (PRODUCTION), congestion/2026-09-20.md (Stage 0 provisional),
>         AS playbook: ABSENT (recommend_as_position.py not installed — self-judgment applied),
>         Smartbidder: DEGRADED Day 6 (client_secret expired 2026-09-14),
>         PnL reference: 2026-09-17.md (PRODUCTION, −$2,231.14). Sep 18-19 actuals: DEGRADED/unavailable.
> Asset: GKS_BESS_RN 100 MW / 200 MWh, 85% round-trip (charge eff 0.85, discharge eff 0.916)
> Starting SoC: ASSUMED 40 MWh (Rule 7 default — Sep 18-19 Tenaska data unavailable)
> Market day: Sunday WEOFF (HE01-06, HE23-24 OFFPEAK; WEPEAK HE07-22)

---

## Recommendation (Primary) — Stack C: Energy Arbitrage + Selective AS

> Rule 8 (RT Dispatch Mismatch) UNRESOLVED. Energy revenue confidence interval is wide.
> Sep 09 learning applied: NonSpin HE12-17 (solar peak) clears poorly ($3-5/MWh); excluded from primary AS window.
> AS window shifted to overnight HE01-08 (reliable $10/MWh) and RRS/NonSpin HE14-17 (system tightest).

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | Expected $/MWh | SoC After (MWh) |
|:--:|---|---:|---:|---:|---:|---:|---:|---:|---:|
| 01 | Idle | 0 | 0 | 0 | 0 | 0 | 10 | $10 AS | 40 |
| 02 | Idle | 0 | 0 | 0 | 0 | 0 | 10 | $10 AS | 40 |
| 03 | Idle | 0 | 0 | 0 | 0 | 0 | 10 | $10 AS | 40 |
| 04 | Idle | 0 | 0 | 0 | 0 | 0 | 10 | $10 AS | 40 |
| 05 | Idle | 0 | 0 | 0 | 0 | 0 | 10 | $10 AS | 40 |
| 06 | Idle | 0 | 0 | 0 | 0 | 0 | 10 | $10 AS | 40 |
| 07 | Idle | 0 | 0 | 0 | 0 | 0 | 10 | $10 AS | 40 |
| 08 | Idle | 0 | 0 | 0 | 0 | 0 | 10 | $10 AS | 40 |
| 09 | Pre-charge idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 40 |
| 10 | Charge (DA) | −100 | 0 | 0 | 0 | 0 | 0 | −$2 est | 125 |
| 11 | Charge (DA) | −88 | 0 | 0 | 0 | 0 | 0 | −$6 est | 200 |
| 12 | Hold | 0 | 0 | 0 | 0 | 0 | 0 | — | 200 |
| 13 | Hold | 0 | 0 | 0 | 0 | 0 | 0 | — | 200 |
| 14 | Hold + AS | 0 | 0 | 0 | 20 | 0 | 10 | $10 RRS est | 200 |
| 15 | Hold + AS | 0 | 0 | 0 | 20 | 0 | 10 | $10 RRS est | 200 |
| 16 | Hold + AS | 0 | 0 | 0 | 20 | 0 | 10 | $10 RRS est | 200 |
| 17 | Hold + AS | 0 | 0 | 0 | 20 | 0 | 10 | $10 RRS est | 200 |
| 18 | Standby | 0 | 0 | 0 | 0 | 0 | 0 | — | 200 |
| 19 | Discharge (DA) | +100 | 0 | 0 | 0 | 0 | 0 | ~$130 est | 91 |
| 20 | Discharge (DA) | +83 | 0 | 0 | 0 | 0 | 0 | ~$150 est | 0 |
| 21 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |
| 22 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |
| 23 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |
| 24 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |

**SoC math:**
- HE10: −100 MW × 1h × 0.85 = +85 MWh stored → SoC 40 → 125 MWh
- HE11: −88 MW × 1h × 0.85 = +74.8 MWh stored → SoC 125 → 200 MWh (cap)
- HE19: +100 MW × 1h ÷ 0.916 = 109.2 MWh drawn → SoC 200 → 90.8 ≈ 91 MWh
- HE20: max dispatch = 91 × 0.916 = 83.4 ≈ 83 MW → SoC 91 → 0 MWh

**DA bid floors:** HE10 $0/MWh (buy), HE11 $10/MWh (buy), HE19 $90/MWh (sell floor), HE20 $100/MWh (sell floor)

---

## Top / Bottom Hours

**Top 2 — Discharge (DA Energy):**
- HE20: NL 69,543 MW (peak), solar near-zero (655 MW), estimated DA $130-200+/MWh — PRIMARY
- HE19: NL 65,645 MW, solar cliff (9,022 → 655 MW), estimated DA $100-180/MWh — SECONDARY

**Bottom 2 — Charge (DA Energy):**
- HE10: NL 30,390 MW (duck trough), solar 23,183 MW + wind 6,433 MW, estimated DA $0-3/MWh — PRIMARY
- HE11: NL 31,719 MW, solar 26,918 MW, estimated DA $3-10/MWh — SECONDARY

**RT Spike Reserve Hours (high P(RT > $100)):**
- HE19-20: Solar cliff + NL peak + 10,187 MW forced outages → RT spike probability HIGH. DA discharge locks in floor; RT upside captured if RT > DA clearing price.
- HE17-18: Pre-sunset; RT spike risk medium. Holding SoC for HE19-20 preferred.

---

## DA-RT Spread Strategy

> Smartbidder DEGRADED — P(DA>RT) not calculable. Directional assessment based on net-load pattern and prior actuals (Sep 17 RT data).

**Energy (HE10-11 charge window):**
- NL trough 30,390 MW, solar 23+ GW → DA likely near $0-5/MWh at GKS; RT also depressed.
- GKS nodal MCC: -$2.0 to -$3.0/MWh (duck curve, Stage 0 LOW confidence) → effective charge cost even cheaper at GKS vs hub.
- Spread direction: uncertain (both DA and RT near zero in duck). DA charge preferred for price certainty.
- **Strategy: DA charge at bid ceiling $10/MWh (HE11). Accept near-zero or negative DA clearing.**

**Energy (HE19-20 discharge window):**
- NL peak 69,543 MW, solar near-zero, GR_WEST partially recovering (4,153 MW HE20) — RT spike LIKELY.
- Sep 17 actual: HE18 RT $83.39, HE19 RT $92.53, HE20 RT $79.74 — precedent for $80-100+ range.
- Sep 20 NL at HE20 is 4,408 MW HIGHER than Sep 17 HE20 + additional 1,669 MW forced outages → pricing should exceed Sep 17 levels.
- Spread = DA - RT: NEGATIVE expected in HE19-20 (RT > DA likely under spike scenario).
- Negative spread means RT upside exists above DA commitment.
- **Strategy: DA discharge at floor prices ($90/$100 floors). Retain RT exposure. Any RT > DA clears favorably as imbalance revenue.**
- **Rule 8 caveat:** Historically, RT dispatch can differ from DA schedule creating RT imbalance COSTS (not just revenue). HE18 on Sep 17 lost $1,562.65 in RT. Manage RT position carefully.

**RRS (HE14-17):**
- System: 84 GW load + 10.2 GW outages + GR_WEST 446-1,117 MW (near zero). Reserve margin very tight.
- RRS clearing likely elevated vs Sunday WEOFF average. Sunday reduces liquidity but tight reserve offsets.
- Estimated spread vs NonSpin: RRS clearing typically $2-5/MWh above NonSpin for tight-reserve days.
- **Strategy: 20 MW RRS DA bid HE14-17. Priority over ECRS (avoid 4h obligation on Sunday without Smartbidder confirmation).**

**ECRS: NOT recommended.**
- 4-hour energy obligation on a Sunday with no Smartbidder AS price visibility and Rule 8 risk creates deployment uncertainty. Skip.

**Overnight NonSpin (HE01-08):**
- Sep 17 actuals confirm $10/MWh clearing at ~6-10 MW levels.
- 10 MW NonSpin bid overnight. Low deployment risk. Incremental $800 with minimal SoC impact.

---

## Expected Revenue

| Component | Hours | MW | Price est | Expected Revenue |
|---|---|---|---|---|
| Charge cost (HE10) | 1h | 100 MW consumed | −$2/MWh | −$200 |
| Charge cost (HE11) | 1h | 88 MW consumed | −$6/MWh | −$528 |
| Discharge (HE19) | 1h | 100 MW | $130/MWh | +$13,000 |
| Discharge (HE20) | 1h | 83 MW | $150/MWh | +$12,450 |
| NonSpin overnight (HE01-08) | 8h | 10 MW | $10/MWh | +$800 |
| RRS (HE14-17) | 4h | 20 MW | $10/MWh | +$800 |
| NonSpin (HE14-17) | 4h | 10 MW | $5/MWh | +$200 |
| **Total gross** | | | | **~$26,522** |

**Scenario range (Rule 8 applied):**

| Scenario | Assumption | Energy Net | AS | Total |
|---|---|---|---|---|
| Clean execution | DA discharge fully realized, no RT mismatch | +$24,722 | +$1,800 | **~$26,500** |
| Rule 8 partial (50% haircut) | RT imbalance offsets ~50% of energy | +$12,361 | +$1,800 | **~$14,200** |
| Rule 8 severe (10% haircut, sep-08 analog) | RT imbalance offsets ~90% of energy | +$2,472 | +$1,800 | **~$4,272** |

- **vs Smartbidder benchmark: N/A (DEGRADED Day 6)**
- **vs 7-day moving avg: N/A (Sep 18-19 actuals unavailable; Sep 17 actual: −$2,231)**
- Sep 17 was a negative day driven by DA financial charging + RT imbalance — not comparable to a full arbitrage day.

**Note:** Price estimates are qualitative, based on Yes Energy net-load pattern and Sep 17 RTSPP actuals. Smartbidder DEGRADED imposes ±40% structural uncertainty on all price estimates. The $130-150/MWh discharge price estimate at HE19-20 derives from: (a) Sep 17 actuals showed HE12-14 RT $115-148; (b) Sep 20 NL at HE20 is 4,408 MW higher than Sep 17 HE20 with 1,669 MW more forced outages — conservatively assumes HE19-20 prices reach Sep 17 HE12-14 range.

---

## Risks

| Risk | Base Case | Stressed | Impact on Stack |
|---|---|---|---|
| Rule 8 RT dispatch mismatch recurs | Partial haircut 50% | Full mismatch (10% net) | Total drops $26,500 → $4,000-$14,000 |
| Wind forecast bust (GR_WEST +2 GW HE19-20) | NL 69,543 MW | NL ~67,000 MW | DA price ~$20-40 lower → −$3,200 |
| HE19-20 DA price clears below $90/$100 floor | Bid not scheduled | Floor not hit → no DA position | Reverts to RT-only exposure |
| ECRS / RRS non-clearing | 20 MW RRS not cleared | No RRS revenue | −$800 |
| Solar overperformance (>32 GW peak) | Duck MODERATE | Duck upgrades to SEVERE | GKS MCC −$4 to −$6 → charging economics improve; SoC may fill faster |
| Additional forced outage (+1-2 GW HE16-19) | Scarcity (ORDC) risk LOW | Scarcity activated → RT $1,000+/MWh | Massive RT upside if DA discharge clears; massive RT cost if RT-side charging |
| SoC starting error | 40 MWh assumed | Actual 100 MWh (Sep 18-19 unseen charging) | Skip HE10-11 charge; shift to HE09 only; excess SoC → can start discharge at HE18 |
| NonSpin HE01-08 non-clearing | $10/MWh assumed | Does not clear | −$800 |

**Most material risk**: Rule 8 RT dispatch mismatch. On Sep 17, HE18 RT cost −$1,562.65 from RT imbalance. On Sep 08, RT energy was −$14,086 (offset 89% of DA gross). This structural issue has not been resolved and directly threatens the energy arbitrage component.

**Second risk**: SoC starting uncertainty. If Sep 18-19 resulted in unobserved large charging (Tenaska DEGRADED), actual starting SoC might be 80-100 MWh → adjust by skipping or truncating HE10 charge.

---

## Alternative (Stack B — Energy-Lean / NonSpin HE20-22 Preserved)

**Trigger condition**: Activate if ANY of the following is observed before DAM cutoff (10:00 CT):
1. Intraday RT signal shows HE19 price collapsing (<$70/MWh) while HE20-22 NonSpin prices are elevated (>$15/MWh)
2. Rule 8 alert: prior day RT dispatch showed large imbalance at discharge hours
3. Starting SoC confirmed >100 MWh (excess charging from Sep 18-19) → HE10-11 charge not needed

**Stack B Schedule (changes vs primary):**

| HE | Mode | Energy MW | RRS | ECRS | NonSpin | Notes |
|---|---|---|---|---|---|---|
| 10 | Charge (partial) | −100 | 0 | 0 | 0 | Same charge (only modify if SoC already high) |
| 11 | Charge (partial) | −88 | 0 | 0 | 0 | Same |
| 12-17 | Hold | 0 | 0 | 0 | 0 | No AS (conservative) |
| 19 | Discharge | +100 | 0 | 0 | 0 | Full discharge HE19 only |
| 20 | **Idle** | 0 | 0 | 0 | **40** | Preserve SoC 91 MWh; provide 40 MW NonSpin |
| 21 | Idle | 0 | 0 | 0 | 40 | NonSpin continues |
| 22 | Idle | 0 | 0 | 0 | 40 | NonSpin continues |

**Stack B revenue estimate:**
- Charge cost: −$728
- HE19 discharge: +$13,000 gross (Rule 8 risk same)
- NonSpin HE20-22: 40 MW × $12/MWh × 3h = +$1,440
- Overnight NonSpin: +$800
- Total: ~$14,512 (clean) / ~$3,500 (Rule 8 severe)

**Stack B rationale**: Sep 09 learning — NonSpin HE19-24 is the actual primary AS window (78% of Sep 08 AS revenue). If clean energy execution is uncertain (Rule 8), the incremental $1,440 NonSpin at HE20-22 provides more reliable revenue than the additional 83 MW discharge at HE20 (which may face RT imbalance). Best when: Rule 8 risk perceived HIGH or HE20 DA price expected to be below $80/MWh.

---

## Data Source Summary

| Source | Status | Impact |
|---|---|---|
| Yes Energy BidClose | PRODUCTION | Net-load, load, wind, solar data complete |
| Market-analyst view | PRODUCTION | Qualitative price direction, key drivers |
| Congestion-analyst | Stage 0 provisional | LOW decision weight applied |
| Smartbidder price forecasts | DEGRADED Day 6 | Price estimates qualitative only; ±40% structural uncertainty |
| Smartbidder AS prices | DEGRADED | AS clearing prices assumed from Sep 17 actuals ($10/MWh NonSpin) |
| AS playbook (recommend_as_position.py) | ABSENT | Self-judgment applied; no prior |
| Tenaska PTP (SoC, HSL) | Sep 18-19 DEGRADED | Starting SoC assumed 40 MWh; HSL assumed 100 MW (unverified) |
| Sep 17 PnL | PRODUCTION | Most recent anchor: −$2,231.14 total |

**Standing caveats:**
- Rule 8 (RT dispatch mismatch): HIGH risk. Energy net revenue may be 10-50% of DA gross.
- HSL: Actual may be 68-80 MW (Sep 08 observed 68.6 MW). AS capacity bids capped at 30 MW total (RRS 20 + NonSpin 10) to reduce HSL exposure.
- Smartbidder client_secret renewal: P0 priority. Day 6 degraded — bess-optimizer and dart-virtual-trader both directly impacted.

---

*Authoritative copy: `reports/daily/bess-stack/2026-09-20.md`*
*History copy: `memory/bess-optimizer/history/2026-09-20.md`*
*Next self-review: `memory/bess-optimizer/learnings/2026-09-20.md` (to be filed 2026-09-21 after actuals available)*
