# GKS BESS — D+1 (2026-09-21, Monday) Optimal Revenue Stack

> Generated: 2026-09-20 CT (Daily Cycle Step 6)
> Inputs: market-view/2026-09-21.md (PRODUCTION), congestion/2026-09-21.md (Stage 0 provisional),
>         AS playbook: ABSENT (recommend_as_position.py not installed — self-judgment applied),
>         Smartbidder: DEGRADED Day 7 (client_secret expired 2026-09-14),
>         PnL reference: 2026-09-17.md (PRODUCTION, −$2,231.14). Sep 18-20 actuals: DEGRADED/unavailable.
> Asset: GKS_BESS_RN 100 MW / 200 MWh, 85% round-trip (charge eff 0.85, discharge eff 0.916)
> Starting SoC: ASSUMED 0 MWh (Sep 20 recommendation: full discharge at HE20; Tenaska DEGRADED — unverified)
> Market day: Monday WDPEAK (HE07-22 WEPEAK; HE01-06, HE23-24 OFFPEAK)

---

## Recommendation (Primary) — Stack A: RT Spike Energy + Selective AS (WDPEAK-Tuned)

> Sep 09 learning applied: NonSpin HE11-18 (solar peak through late afternoon) clears at $3-5/MWh
> (Sep 08 PRODUCTION calibration); primary AS window is HE19-24. AS offers HE13-17 limited to small
> RRS + NonSpin per Rule 8 / HSL-conservatism. Starting SoC 0 MWh requires 3-hour charge sequence
> (HE10-11-12). No overnight AS: 0% SoC eliminates discharge capability.

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | Expected $/MWh | SoC After (MWh) |
|:--:|---|---:|---:|---:|---:|---:|---:|---:|---:|
| 01 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |
| 02 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |
| 03 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |
| 04 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |
| 05 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |
| 06 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |
| 07 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |
| 08 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |
| 09 | Pre-charge idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |
| 10 | Charge (DA) | −100 | 0 | 0 | 0 | 0 | 0 | −$20 est | 85 |
| 11 | Charge (DA) | −100 | 0 | 0 | 0 | 0 | 0 | −$15 est | 170 |
| 12 | Charge top-off (DA) | −35 | 0 | 0 | 0 | 0 | 10 | −$20 est + $5 NS | 200 |
| 13 | Hold + AS | 0 | 0 | 0 | 20 | 0 | 10 | $8 RRS est | 200 |
| 14 | Hold + AS | 0 | 0 | 0 | 20 | 0 | 10 | $8 RRS est | 200 |
| 15 | Hold + AS | 0 | 0 | 0 | 20 | 0 | 10 | $12 RRS est | 200 |
| 16 | Hold + AS | 0 | 0 | 0 | 20 | 0 | 10 | $12 RRS est | 200 |
| 17 | Hold + AS | 0 | 0 | 0 | 20 | 0 | 10 | $12 RRS est | 200 |
| 18 | Standby | 0 | 0 | 0 | 0 | 0 | 10 | $7 NS est | 200 |
| 19 | Discharge (DA) | +100 | 0 | 0 | 0 | 0 | 0 | ~$105 est | 91 |
| 20 | Discharge (DA) | +83 | 0 | 0 | 0 | 0 | 0 | ~$120 est | 0 |
| 21 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |
| 22 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |
| 23 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |
| 24 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |

**SoC math (charge eff 0.85, discharge eff 0.916):**
- HE10: −100 MW × 1h × 0.85 = +85 MWh stored → SoC 0 → 85 MWh
- HE11: −100 MW × 1h × 0.85 = +85 MWh stored → SoC 85 → 170 MWh
- HE12: −35 MW × 1h × 0.85 = +29.75 MWh stored → SoC 170 → ~200 MWh (cap)
- HE19: +100 MW × 1h ÷ 0.916 = 109.2 MWh drawn → SoC 200 → 90.8 ≈ 91 MWh
- HE20: max dispatch = 91 × 0.916 = 83.4 ≈ 83 MW → SoC 91 → 0 MWh

**DA bid floors/ceilings:**
- Charge: HE10 ceiling $25/MWh (buy), HE11 ceiling $20/MWh, HE12 ceiling $25/MWh
- Discharge: HE19 floor $80/MWh (sell), HE20 floor $90/MWh

---

## Top / Bottom Hours

**Top 2 — Discharge (DA Energy):**
- HE20: NL 68,296 MW (day's peak), solar near-zero (525 MW), forced outages 9,558 MW; estimated DA $100-140/MWh — PRIMARY
- HE19: NL 63,990 MW, solar in rapid collapse (8,325 MW down from 28,985 MW peak), forced outages 9,604 MW; estimated DA $85-120/MWh — SECONDARY

**Bottom 2 — Charge (DA Energy):**
- HE11: NL 36,682 MW (duck trough), solar ~27,679 MW + wind ~5 GW; estimated DA $10-25/MWh — PRIMARY
  Note: Sep 21 duck is MILD (vs Sep 20 EXTREME at 30,390 MW); charge prices higher, negative-price risk essentially resolved.
- HE10: NL 40,498 MW, solar ramping ~25 GW; estimated DA $15-30/MWh — SECONDARY

**RT Spike Reserve Hours (structural P(RT > $100) elevated):**
- HE19-20: Sunset ramp HE18→HE20 +11,963 MW (2h) + solar collapse + 9.6 GW forced outages. Reference: Sep 17 HE18 RT $83.39, Sep 14 HE20 RT $112. Primary RT spike window.
- HE17-18: Pre-sunset 3h ramp to HE20 (+15,041 MW). Secondary risk window. Hold full SoC through HE17-18 preferred over early partial discharge.
- HE07 (morning): Forced outages peak at 11,259 MW (day's highest) + commercial load ramp. Modest RT risk but price likely $35-50/MWh — not worth diverting SoC from HE19-20.

---

## DA-RT Spread Strategy

> Smartbidder DEGRADED Day 7 — P(DA>RT) unquantifiable. Directional analysis based on Yes Energy
> net-load pattern + Sep 17 and Sep 14 RT actuals.

**Energy — HE10-12 charge window:**
- Duck curve MILD this cycle (NL trough 36,682 MW vs Sep 20's 30,390 MW). Charge prices $15-25/MWh vs Sep 20's $2-6/MWh — materially worse economics.
- GKS nodal MCC: −$0.3 to −$0.5/MWh (Stage 0 provisional, LOW confidence). Near-zero congestion component.
- Spread direction: DA and RT both in low range; neither clearly dominant. DA charge preferred for price certainty vs RT uncertainty at duck bottom.
- Strategy: DA charge at ceilings. Accept duck-zone clearing ($10-25/MWh expected). Avoid sub-$10 prices by not charging HE09 (NL 45,506 MW, still elevated).

**Energy — HE19-20 discharge window:**
- Monday sunset ramp +11,963 MW (2h) is nearly identical in magnitude to Sep 20's +12,236 MW.
- Sep 21 max NL at HE20 = 68,296 MW vs Sep 20's 69,543 MW (−1,247 MW lower → price ~$10-15/MWh lower).
- 9.6 GW forced outages at HE19 (reduced from 11,259 MW morning peak). ORDC scarcity activation possible if additional tripping.
- Spread = DA − RT: NEGATIVE expected in HE19-20 spike scenario (RT > DA). DA discharge locks price floor; positive RT deviation captured as imbalance revenue.
- Strategy: DA discharge at floors ($80/$90). Single-direction DA commitment avoids the Sep 17 HE18 RT mismatch pattern (−$1,562). Any RT > DA floor = incremental RT revenue on top.
- Rule 8 caveat: Sep 08 calibrated 89% RT haircut. Energy rev must be treated as wide-range estimate.

**RRS (HE13-17):**
- Monday WDPEAK with 10.4 GW forced outages → reserve margin tightest HE15-17 (load 82-84 GW). RRS clearing elevated vs Sunday WEOFF.
- Sep 09 learning: NonSpin HE11-18 clearing $3-5/MWh historically. RRS typically $2-5/MWh premium → HE15-17 RRS estimated $10-15/MWh.
- Strategy: 20 MW RRS DA bid HE13-17. Skip ECRS (4h obligation without Smartbidder AS price confirmation — Rule 8 overlap risk).
- Congestion-analyst caution: "watch HE19-21 for Non-Spin / Reg-Up upside" — maintaining SoC for HE19 energy discharge is higher priority than ECRS obligation.

**NonSpin HE12, HE18:**
- HE12: 10 MW NonSpin on 65 MW residual capacity during partial charging. Incremental.
- HE18: 10 MW NonSpin standby before spike window. Low offer, low deployment risk.
- Note: Stack A discharges fully at HE20 → SoC=0 → NonSpin HE21-24 unavailable. This is the core Stack A vs B trade-off.

---

## Expected Revenue

| Component | Hours | MW | Price est | Expected Revenue |
|---|---|---|---|---|
| Charge cost (HE10) | 1h | 100 MW consumed | −$20/MWh | −$2,000 |
| Charge cost (HE11) | 1h | 100 MW consumed | −$15/MWh | −$1,500 |
| Charge top-off (HE12) | 1h | 35 MW consumed | −$20/MWh | −$700 |
| Discharge (HE19) | 1h | 100 MW | $105/MWh | +$10,500 |
| Discharge (HE20) | 1h | 83 MW | $120/MWh | +$9,960 |
| NonSpin HE12 | 1h | 10 MW | $5/MWh | +$50 |
| RRS HE13-14 | 2h | 20 MW | $8/MWh | +$320 |
| NonSpin HE13-14 | 2h | 10 MW | $5/MWh | +$100 |
| RRS HE15-17 | 3h | 20 MW | $12/MWh | +$720 |
| NonSpin HE15-17 | 3h | 10 MW | $7/MWh | +$210 |
| NonSpin HE18 | 1h | 10 MW | $7/MWh | +$70 |
| **Total gross** | | | | **~$17,730** |

**Scenario range (Rule 8 applied):**

| Scenario | Assumption | Energy Net | AS | Total |
|---|---|---|---|---|
| Clean execution | DA discharge realized; RT imbalance minimal | +$16,260 | +$1,470 | **~$17,730** |
| Rule 8 partial (50% haircut) | RT imbalance offsets ~50% of energy net | +$8,130 | +$1,470 | **~$9,600** |
| Rule 8 severe (Sep 08-calibrated, ~10% net) | RT imbalance offsets ~90% of energy | +$1,626 | +$1,470 | **~$3,100** |

- **vs Smartbidder benchmark**: N/A (DEGRADED Day 7)
- **vs 7-day moving avg**: N/A (Sep 18-20 actuals unavailable; Sep 14/16/17 confirmed avg = +$3,649/day)
- **vs Sep 20 Stack A clean ($26,500)**: −$8,770 lower primarily due to (a) milder duck curve (charge prices $15-20 vs $2-6/MWh) and (b) slightly lower sunset NL peak (68.3 vs 69.5 GW).

**Price estimate methodology**: Discharge prices ($105/$120 for HE19/HE20) derived from: (a) market-analyst qualitative range $80-120 RT for HE19-20; (b) Sep 17 actuals HE18 RT $83.39, HE19 RT $92.53; (c) Sep 14 HE20 RT $112; (d) Sep 21 HE20 NL = 68,296 MW vs Sep 20 69,543 MW (−1,247 MW → ~$10-15 discount applied). Structural uncertainty: ±40% (Smartbidder DEGRADED Day 7).

---

## Risks

| Risk | Base Case | Stressed | Impact on Stack |
|---|---|---|---|
| Rule 8 RT dispatch mismatch recurs | 50% haircut partial | Sep 08-calibrated 90% RT offset | Total: $17,730 → $3,100 |
| Duck curve steeper (solar >31 GW peak) | NL trough ~36.7 GW MILD | Trough <32 GW → MODERATE; GKS MCC −$1.5 to −$3/MWh | Charge economics improve; fill faster; HE12 top-off unnecessary |
| Wind forecast bust (GR_WEST −2 GW from forecast) | GR_WEST min ~2 GW | Near-zero → supply gap HE15-17 wider | RT price HE15-17 could spike; consider early partial discharge |
| HE19-20 DA clears below floor ($80/$90) | Bid scheduled at floor | Floor not hit → no DA energy position | Reverts to RT-only with no DA hedge; Stack B NonSpin becomes primary |
| Additional forced outage +1-2 GW at HE19 | ORDC risk: possible | >11 GW cap-out → ORDC activation → RT $500-1,000/MWh | Massive RT upside if DA clears; but Rule 8 could reverse it |
| HSL actual 68-80 MW (Sep 08: 68.6 MW) | 100 MW assumed | 68-80 MW effective → AS cap reduced | AS offers effectively capped ~30% lower; RRS 14-16 MW vs 20 MW |
| SoC starting error — Sep 20 partially executed | 0 MWh assumed | Actual 80-100 MWh (Sep 20 partial discharge) | Truncate HE10-12 charge; can shift discharge earlier to HE18-19 |
| Monday load underperformance (WSI absent) | 69,073 MW avg | <67 GW (−2 GW surprise, cooling break) | DA peak prices $10-20 lower; energy spread narrows to $5-8k |

**Most material risk**: Rule 8 RT dispatch mismatch — HIGH, unresolved. Sep 08 calibration: ~89% RT haircut on DA energy gross. Revenue expectation must be treated as wide-range.
**Second risk**: SoC starting unknown due to chronic Tenaska DEGRADED. Adjust charge plan at DAM cutoff if intraday signal available.

---

## Alternative (Stack B — HE19 Energy-Only + HE20-22 NonSpin Preserved)

**Trigger condition**: Activate if ANY of the following before DAM cutoff (10:00 CT):
1. Rule 8 risk perceived HIGH based on any intraday RT settlement signal from Sep 18-20 days
2. HE19-20 DA clearing at risk of falling below $80/$90 floors (e.g., intraday wind surge reported)
3. Starting SoC confirmed >80 MWh (Sep 20 partial discharge) → charge plan adjusted; single-hour discharge sufficient

**Stack B Schedule (changes vs primary only):**

| HE | Mode | Energy MW | RRS | ECRS | NonSpin | Notes |
|---|---|---:|---:|---:|---:|---|
| 10-12 | Charge | −100/−100/−35 | 0 | 0 | 0 | Same charge plan |
| 13-17 | Hold + AS | 0 | 20 | 0 | 10 | Same AS offers |
| 18 | Standby | 0 | 0 | 0 | 10 | Same |
| 19 | Discharge | +100 | 0 | 0 | 0 | HE19 energy discharge only; SoC → 91 MWh |
| 20 | AS-only | 0 | 0 | 0 | **83** | Preserve 91 MWh SoC; offer 83 MW NonSpin |
| 21 | AS | 0 | 0 | 0 | **83** | NonSpin continues (ORDC risk window) |
| 22 | AS | 0 | 0 | 0 | **83** | NonSpin continues |
| 23-24 | Idle | 0 | 0 | 0 | 0 | Price declining; reduce exposure |

**Stack B revenue estimate (clean execution):**
- Charge: −$4,200
- HE19 discharge: +$10,500
- HE20-22 NonSpin (83 MW × $12/hr ORDC-risk elevated × 3h): +$2,988
- HE13-17 RRS/NonSpin: +$1,350 (same as Stack A)
- HE12 NonSpin + HE18 NonSpin: +$120 (same)
- **Total: ~$10,758**

**Stack B rationale (Sep 09 learning)**: Sep 08 PRODUCTION showed NonSpin HE19-24 = $5,082 = 78% of all AS revenue. Stack A sacrifices this window entirely. Under Rule 8 severe scenario: Stack B gives ~$3,738 vs Stack A ~$3,100. Congestion-analyst explicitly notes "ORDC scarcity activation possible at HE19-21" → NonSpin HE20-22 may clear at $15-30+/MWh under activation scenario. Best when: Rule 8 risk HIGH or ORDC expected to persist into HE20-22.

---

## Data Source Summary

| Source | Status | Impact |
|---|---|---|
| Yes Energy BidClose | PRODUCTION | Net-load, load, wind, solar — 24-row dataset confirmed |
| Market-analyst view | PRODUCTION | Qualitative price direction and key drivers complete |
| Congestion-analyst | Stage 0 provisional | LOW decision weight applied; AS upside HE19-21 noted |
| Smartbidder price forecasts | DEGRADED Day 7 | Price estimates qualitative only; ±40% structural uncertainty |
| Smartbidder AS prices | DEGRADED | AS prices inferred from Sep 08 PRODUCTION range ($5-12/MWh) |
| AS playbook (recommend_as_position.py) | ABSENT | Self-judgment applied; no prior available |
| Tenaska PTP (SoC, HSL) | DEGRADED Sep 18-20 | Starting SoC assumed 0 MWh; HSL assumed 100 MW (unverified) |
| Sep 17 PnL | PRODUCTION | Most recent confirmed anchor: −$2,231.14 |

**Standing caveats:**
- Rule 8 (RT dispatch mismatch): HIGH risk. Sep 08 calibration: ~89% RT haircut. Energy net revenue may be 10-50% of DA gross.
- HSL: Actual may be 68-80 MW (Sep 08 observed 68.6 MW). AS total capped at 30 MW (RRS 20 + NonSpin 10) to manage HSL exposure.
- Sep 09 learning standing rule: NonSpin HE11-18 clearing $3-5/MWh (low); primary NonSpin window is HE19-24.
- Smartbidder client_secret renewal: P0 priority Day 7. Direct impact on AS clearing price quality and P(DA>RT) for all energy decisions.

---

## Self-Review: Sep 20 Stack Performance

**Actuals status**: FULLY DEGRADED — Tenaska PTP FAILED (IP whitelist), Smartbidder FAILED (Day 6→7).
Sep 20 recommendation (Stack C, clean case ~$26,500) cannot be verified vs actuals.

**Key structural delta Sep 20 → Sep 21:**
1. Duck curve milder (+6.3 GW NL trough improvement): charge economics weaker ($15-20 vs $2-6/MWh) — primary driver of lower Sep 21 expected revenue vs Sep 20.
2. RT spike intensity similar (sunset ramp −273 MW less than Sep 20): discharge economics nearly comparable.
3. Monday WDPEAK AS market likely better than Sunday WEOFF (Sep 20 was Sunday): modest RRS upside.
4. Starting SoC: Sep 20 started at 40 MWh; Sep 21 starts at 0 MWh (extra charge hour required).

**Pending unresolved items** (carried forward):
- Rule 8 RT dispatch mismatch: HIGH, Day 36+ unresolved.
- Tenaska IP whitelist: chronic failure, Sep 18-20 actuals still unavailable.
- Smartbidder client_secret: Day 7 expired — P0 priority.
- HSL 68.6 MW vs 100 MW origin: unverified (Smartbidder/Ascend auto-set vs physical limit).

---

*Authoritative copy: `reports/daily/bess-stack/2026-09-21.md`*
*History copy: `memory/bess-optimizer/history/2026-09-21.md`*
*Next self-review: `memory/bess-optimizer/learnings/2026-09-21.md` (to be filed 2026-09-22 after actuals available)*
