# GKS BESS — D+1 (2026-09-26, Saturday) Optimal Revenue Stack

> **DATA STATUS: DEGRADED-INPUT** — No Smartbidder price quantiles (client_secret expired Day 12+); No Tenaska P&L (401); No AS-playbook JSON. Price estimates are directional only based on Yes Energy BidClose net-load shape. Structural uncertainty: ±40% on all revenue figures.
>
> Generated: 2026-09-25 CT (Daily Cycle Step 6)
> Inputs: market-view/2026-09-26.md (Yes Energy PRODUCTION), congestion/2026-09-26.md (Stage 0 provisional, LOW decision weight), AS-playbook: ABSENT, Smartbidder: DEGRADED Day 12+, Tenaska P&L: UNAVAILABLE (401)
> Asset: GKS_BESS_RN 100 MW / 200 MWh, 85% RTE (charge 0.85, discharge 0.916)
> Starting SoC: ASSUMED 100 MWh (Rule 7: midpoint default; Tenaska DEGRADED — unverified)
> Market day: Saturday WEPEAK (HE07-22 WEPEAK; HE01-06, HE23-24 OFFPEAK)
> Standing rules consulted: Rules 1, 2, 3, 4, 5, 6, 7, 8

---

## Recommendation (Primary) — Stack A: Hybrid RT-Hold + Duck Charge + ECRS Mandate

> **Strategy rationale**: MODERATE duck curve (NL trough HE11 = 27,230 MW) creates a reliable but conservatively-priced charge window. Massive evening ramp (HE18→HE19 +7,719 MW, solar collapse 17,919→7,211 MW) plus near-threshold HOUSTON_IMPORT (118 MW below Jul 2 non-binding floor) makes HE19 the primary revenue spike. Rule 6 MEDIUM trigger (HOUSTON_IMPORT P(binding) 15–25%) mandates Hybrid at HE20: DA Energy commit at HE19 only, hold residual SoC for RT optionality at HE20–21. Rule 1 summer mandate: ECRS at HE07-09 (morning ramp) and HE20-21 (evening peak).

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | Expected $/MWh | SoC After (MWh) |
|:--:|---|---:|---:|---:|---:|---:|---:|---|---:|
| 01 | Overnight idle + NS | 0 | 0 | 0 | 0 | 0 | 15 | $3 NS est | 100 |
| 02 | Overnight idle + NS | 0 | 0 | 0 | 0 | 0 | 15 | $3 NS est | 100 |
| 03 | Overnight idle + NS | 0 | 0 | 0 | 0 | 0 | 15 | $3 NS est | 100 |
| 04 | Overnight idle + NS | 0 | 0 | 0 | 0 | 0 | 15 | $3 NS est | 100 |
| 05 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 100 |
| 06 | Idle (OFFPEAK end) | 0 | 0 | 0 | 0 | 0 | 0 | — | 100 |
| 07 | Morning AS (Rule 1) | 0 | 0 | 0 | 0 | 15 | 0 | $10 ECRS est | 100 |
| 08 | Morning AS (Rule 1) | 0 | 0 | 0 | 0 | 15 | 0 | $10 ECRS est | 100 |
| 09 | Morning AS (Rule 1) | 0 | 0 | 0 | 0 | 15 | 0 | $10 ECRS est | 100 |
| 10 | Charge (DA) | −100 | 0 | 0 | 0 | 0 | 0 | −$15 est | 185 |
| 11 | Charge top-off (DA) | −18 | 0 | 0 | 0 | 0 | 0 | −$12 est | 200 |
| 12 | Hold + RRS + NS | 0 | 0 | 0 | 20 | 0 | 10 | $6 RRS + $3 NS | 200 |
| 13 | Hold + RRS + NS | 0 | 0 | 0 | 20 | 0 | 10 | $6 RRS + $3 NS | 200 |
| 14 | Hold + RRS + NS | 0 | 0 | 0 | 20 | 0 | 10 | $6 RRS + $3 NS | 200 |
| 15 | Hold + RRS + NS | 0 | 0 | 0 | 20 | 0 | 10 | $6 RRS + $3 NS | 200 |
| 16 | Hold + RRS + NS | 0 | 0 | 0 | 20 | 0 | 10 | $6 RRS + $3 NS | 200 |
| 17 | Hold + RRS + NS | 0 | 0 | 0 | 20 | 0 | 10 | $6 RRS + $3 NS | 200 |
| 18 | Standby + NS | 0 | 0 | 0 | 0 | 0 | 10 | $3 NS est | 200 |
| 19 | Discharge DA (primary) | +100 | 0 | 0 | 0 | 0 | 0 | ~$105 est | 91 |
| 20 | Hybrid: AS + RT hold | 0 | 0 | 0 | 0 | 15 | 20 | $8 ECRS + $5 NS | 91 |
| 21 | RT optionality + ECRS | [+RT] | 0 | 0 | 0 | 15 | 0 | $6 ECRS + RT opt | ~0-91 |
| 22 | Idle (WEPEAK end) | 0 | 0 | 0 | 0 | 0 | 0 | — | ~0-91 |
| 23 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | ~0-91 |
| 24 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | ~0-91 |

**HE21 note**: DA schedule = ECRS 15 MW only. RT Energy dispatch is conditional — triggered if HOUSTON_IMPORT binding materializes in real-time at HE20-21. If RT prices elevated (>$100/MWh), dispatch up to 83 MW from 91 MWh residual SoC. RT dispatch is physical settlement only; dart-virtual-trader handles any financial DART component independently.

**SoC math** (charge eff 0.85, discharge eff 0.916):
- Start: 100 MWh (ASSUMED per Rule 7)
- HE10: −100 MW × 1h × 0.85 = +85 MWh → SoC: 100 → 185 MWh
- HE11: −18 MW × 1h × 0.85 = +15.3 MWh → SoC: 185 → 200.3 → 200 MWh (capped)
- HE12-18: Hold. SoC = 200 MWh
- HE19: +100 MW × 1h ÷ 0.916 = 109.2 MWh drawn → SoC: 200 → 90.8 ≈ 91 MWh
- HE20: DA AS only (ECRS not called in base case). SoC = 91 MWh
- HE21 base: ECRS 15 MW AS only. SoC = 91 MWh
- HE21 RT-triggered: +83 MW × 1h ÷ 0.916 = 90.6 MWh drawn → SoC: 91 → ~0 MWh

**DA bid floors/ceilings:**
- HE10 charge: DA ceiling $20/MWh (buy)
- HE11 charge: DA ceiling $18/MWh (buy)
- HE19 discharge: DA floor $80/MWh (sell); medium conviction; ±40% uncertainty noted

---

## Top / Bottom Hours

**Top 2 — Discharge (DA Energy) based on net-load shape:**
- HE19: NL 58,741 MW, single-hour ramp +7,719 MW from HE18, solar 17,919→7,211 MW collapse, cap-out 9,652 MW. PRIMARY spike window. Estimated DA $90-130/MWh.
- HE20: NL 61,951 MW (day peak), solar 376 MW (virtually zero), cap-out 9,267 MW. SECONDARY energy window — held for RT optionality (Rule 6 Hybrid). Estimated DA $100-145/MWh. DA committed only in Stack B.

**Bottom 2 — Charge (DA Energy) based on net-load shape:**
- HE11: NL trough 27,230 MW (MODERATE duck curve). Solar 25,889 MW at peak plateau, GR_WEST 6,447 MW. Estimated DA $8-18/MWh. PRIMARY charge hour.
- HE10: NL 29,059 MW (entering duck trough). Solar ramping to peak. Estimated DA $12-22/MWh. SECONDARY charge hour.
- Duck curve caveat: Wind condition NOT met (9.9 GW avg < 12 GW baseline) → price suppression less reliable than a SEVERE duck day. Conservative charge ceiling applied.

**RT spike reserve window (structural P(RT>$100) elevated):**
- HE19-20: Evening ramp HE17→HE20 +14,743 MW total; 118 MW below Jul 2 confirmed non-binding floor. HOUSTON_IMPORT P(binding) 15-25% → RT LMP at GKS node could carry LZ_HOUSTON positive MCC premium. Cap-out 9,267-9,652 MW at HE18-20 → ORDC activation possible.
- HE21: Secondary carry-through window if ORDC persists.

---

## DA-RT Spread Strategy

> Smartbidder DEGRADED Day 12+ — P(DA>RT) unquantifiable. Directional analysis from Yes Energy net-load + standing rules + congestion-analyst signal (LOW decision weight).

**Energy — HE10-11 charge window:**
- Duck curve MODERATE (NL trough 27,230 MW). Charge prices $8-22/MWh estimated vs a SEVERE duck ($0-10/MWh). Economics weaker but still strongly positive relative to HE19-20 discharge spread.
- GKS nodal MCC: NEGATIVE direction at HE10-12 (Stage 0 provisional, congestion-analyst). Larger negative than Sep 20 MODERATE analog ($2-3/MWh typical) → charging at GKS node incurs slight effective discount vs hub. Directionally favorable for charge.
- Spread DA-RT at HE10-11: Both DA and RT suppressed by solar. DA charge preferred for price certainty. No overnight wind-spike scenario for HE10-11.
- Bid ceiling logic: If DA does not clear charge bid (price above $20 ceiling), accept non-execution at HE10 and shift to HE11-12 partial. Do not chase above ceiling — charge cost must maintain positive arbitrage margin at HE19 discharge.

**Energy — HE19 discharge window:**
- Saturday evening ramp near Jul 2 threshold (118 MW below non-binding floor). HOUSTON_IMPORT P(binding) 15-25% → Rule 6 MEDIUM: DA commit at HE19, hold SoC for RT at HE20-21.
- Spread direction (DA-RT at HE19): Likely NEGATIVE (RT > DA) if HOUSTON_IMPORT binds → holding SoC for RT delivery at HE20-21 captures premium. If no binding, DA price realized at HE19 floor $80/MWh minimum.
- Strategy: Lock DA Energy at HE19 floor $80+ per Rule 6 Hybrid. Residual SoC (91 MWh after HE19) held for RT dispatch at HE20-21.

**ECRS DA-RT spread (HE20-21):**
- ECRS Rule 1 summer mandate active (Sept 26 within June 1 – Sept 30 window). Include at HE20-21 regardless of clearing history.
- Saturday WEPEAK: ECRS clearing estimated $8-12/MWh (lower than weekday; lighter reserve requirement).
- Offering ECRS at HE20-21 (15 MW) while holding SoC for RT optionality is the optimal co-offer. Zero opportunity cost if RT dispatch triggered.

**RRS (HE12-17) — afternoon hold period:**
- Saturday WEPEAK afternoon: 20,400 MW+ planned/forced outage throughout; wind trough HE16 at 6,634 MW narrows supply margin in late afternoon.
- RRS estimated $6-10/MWh Saturday (lower than WDPEAK; lighter load reduces reserve requirement).
- NonSpin HE12-17: $3-5/MWh (low period; solar peak reduces scarcity AS premium). Minimal value but zero physical risk while holding full SoC.

---

## Expected Revenue

| Component | Hours | MW | Price est | Revenue |
|---|---|---|---|---|
| Charge cost HE10 | 1h | 100 MW consumed | −$15/MWh | −$1,500 |
| Charge cost HE11 | 1h | 18 MW consumed | −$12/MWh | −$216 |
| Discharge HE19 (DA, pre-haircut) | 1h | 100 MW | $105/MWh | +$10,500 |
| Discharge HE19 (after Rule 2 haircut 0.80x) | | | | **+$8,400** |
| NonSpin HE01-04 | 4h | 15 MW | $3/MWh | +$180 |
| ECRS HE07-09 (Rule 1) | 3h | 15 MW | $10/MWh | +$450 |
| RRS HE12-17 | 6h | 20 MW | $6/MWh | +$720 |
| NonSpin HE12-17 | 6h | 10 MW | $3/MWh | +$180 |
| NonSpin HE18 | 1h | 10 MW | $3/MWh | +$30 |
| ECRS HE20-21 (Rule 1) | 2h | 15 MW | $8/MWh | +$240 |
| NonSpin HE20 | 1h | 20 MW | $5/MWh | +$100 |
| **Base case total** | | | | **~$8,584** |

**RT optionality (HE20-21, conditional):**
- If HOUSTON_IMPORT binds (P=15-25%): RT dispatch 83 MW × 1h at estimated $130-160/MWh
- Expected value (at P=20%): 83 MW × $145 × 0.20 = **+$2,407**
- Base + RT EV: **~$10,991**

**Scenario range (Rules 2 and 8 applied):**

| Scenario | Assumption | Energy Net | AS | Total |
|---|---|---|---|---|
| Clean execution (base) | HE19 DA realized; RT minimal; ECRS clears | +$6,684 | +$1,900 | **~$8,584** |
| RT optionality triggered (20% P) | HOUSTON_IMPORT binds HE20; 83 MW RT dispatch | +$6,684 + $11,960 | +$1,900 | **~$20,544** (bull) |
| Mild underperformance (duck prices higher) | HE10-11 charge $25/MWh; HE19 DA $80/MWh | +$4,584 | +$1,900 | **~$6,484** |
| Rule 8 severe (mismatch recurs) | RT imbalance offsets 50-90% of energy net | +$1,337-3,342 | +$1,900 | **~$3,237-5,242** |

- **vs Smartbidder benchmark**: N/A (DEGRADED Day 12+)
- **vs 7-day moving avg**: N/A (Sep 17-24 actuals unavailable; last confirmed production = Sep 17 at −$2,231.14)
- **vs Sep 19 Saturday (Stack B, ~$19,000-21,000 expected)**: Structurally similar duck + ramp geometry; Sep 26 duck trough slightly deeper (27,230 vs Sep 19's 23,716 MW) → charge prices modestly higher; ramp similar.

**Price estimate methodology**: HE19 discharge $105/MWh from: (a) market-analyst directional signal "VERY HIGH spike risk"; (b) Sep 17 actuals HE19 RT $92.53; (c) Sep 14 HE20 RT $112; (d) Saturday discount −$10-15/MWh vs WDPEAK; (e) NL 58,741 MW at HE19 within normal evening spike range. Structural uncertainty ±40%.

---

## Risks

| Risk | Base Case | Stressed | Stack A Impact |
|---|---|---|---|
| Rule 8 RT dispatch mismatch recurs | Expected execution | Smartbidder submits unauthorized overnight charge bids; RT imbalance at HE18-19 | Energy net → $1,300-3,300 (50-90% haircut); see prohibited bid slots below |
| Duck curve wind condition not met (9.9 GW avg) | Charge $12-22/MWh | Midday prices stay $20-35/MWh (no suppression) | Charge ceiling not filled; partial charge; SoC < 200 MWh entering HE19 |
| GR_WEST further underperformance (−1.5 GW) | GR_WEST avg 6.5 GW | <5 GW GR_WEST → supply gap HE15-17 wider | RT price HE16-17 spikes; early partial discharge consideration (see Stack B) |
| HOUSTON_IMPORT non-binding (75-85% base) | RT optionality at HE20-21 not triggered | SoC held through HE20-21 but not deployed → opportunity cost vs Stack B | Lose ~$7,968 of DA HE20 energy vs Stack B; Stack B captures that with certainty |
| HOUSTON_IMPORT binding (15-25%) | Rule 6 Hybrid triggered; RT dispatch HE20-21 | RT $150-200/MWh at GKS node → RT revenue $12,450-16,600 for 83 MW dispatch | Stack A outperforms Stack B by $4,500-8,600 in this scenario |
| HE19 DA clears below $80 floor | Bid scheduled at floor | Floor not hit → no DA energy position | Reverts to RT-only; Rule 6 RT hold becomes primary with no DA lock |
| Forced outage escalation (cap-out > 10.5 GW at HE19-20) | Cap-out 9.3-9.7 GW | ORDC activation → AS price spike HE18-22 | NonSpin HE18-21 clears at $20-80/MWh; ECRS HE20-21 significantly higher |
| SoC starting error (Tenaska DEGRADED) | 100 MWh assumed | Actual 150-200 MWh → charge unnecessary; deploy earlier | Skip HE10-11 charge; move to HE19-20 full 2-cycle discharge → Stack B effective |
| SoC starting error (low) | 100 MWh assumed | Actual 20-40 MWh → need 2-3 charge hours | Extend charge to HE10-11-12; partial AS hold HE12-13 disrupted |
| HSL actual 68-80 MW (Sep 08: 68.6 MW) | 100 MW assumed | 68-80 MW effective | All AS offers capped at HSL−discharge_MW; reduce RRS to 14-16 MW, ECRS to 10-12 MW |

**Most material risk**: Rule 8 RT dispatch mismatch — HIGH, Day 36+ unresolved.
**Second risk**: SoC starting point unknown (100 MWh assumed; Tenaska DEGRADED).

**UNRESOLVED RISK (Rule 8 standing disclosure)**: Involuntary RT dispatch at non-recommended hours observed on 2026-06-05 (estimated −$4,520 impact) and reconfirmed 2026-09-17 (−$2,538 attributable). Origin unconfirmed (Smartbidder RT layer override vs. ERCOT auto-dispatch vs. settlement artifact). Base-case revenue estimate does not account for this risk. Recommend confirming execution flow with Tenaska/Smartbidder.

**DA Energy bids submitted via Smartbidder/Ascend; Tenaska PTP Submissions endpoint returns 0 rows (expected per Rule 5).**

**Prohibited Bid Slots (operating team action required before DAM cutoff 10:00 CT):**
- HE01-06, HE22-24: Block all DA Energy charge bids in Smartbidder (overnight/offpeak idle per Sep 17 lesson)
- HE12-18: No DA Energy discharge bids; hold SoC for HE19 primary window

---

## Alternative (Stack B — Full DA Energy HE19-20, No RT Hold)

**Trigger condition**: Activate Stack B if ANY of the following before DAM cutoff (10:00 CT):
1. HOUSTON_IMPORT P(binding) confirmed below 10% (e.g., if load forecast revised down significantly, or wind forecast increases significantly)
2. Intraday GR_WEST forecast drops below 3 GW for HE16-17 (supply tightening → RT spike risk higher at HE19 but reduced at HE20 since RT may clear before DA at higher volume)
3. Starting SoC confirmed ≥ 150 MWh from Tenaska intraday signal (allowing full 2-cycle discharge without additional charging)
4. HE19 DA clears at floor ($80 minimum) but HE20 DA clears very high ($150+) — signals HE20 better DA commitment venue

**Stack B Schedule (differences from Primary only):**

| HE | Mode | Energy MW | RRS | ECRS | NonSpin | Notes |
|---|---|---:|---:|---:|---:|---|
| 10-11 | Charge | −100/−18 | 0 | 0 | 0 | Same |
| 12-17 | Hold + AS | 0 | 20 | 0 | 10 | Same |
| 18 | Standby | 0 | 0 | 0 | 10 | Same |
| 19 | Discharge DA | +100 | 0 | 0 | 0 | Same as Stack A |
| **20** | **Discharge DA (change)** | **+83** | **0** | **0** | **0** | **Full remaining SoC; no RT hold** |
| 21-24 | Idle | 0 | 0 | 0 | 0 | SoC = 0; all AS removed |

**Stack B SoC**: After HE20 full discharge: 91 − (83 ÷ 0.916) = 91 − 90.6 = ~0 MWh

**Stack B expected revenue (clean execution):**
- Charge: −$1,716
- HE19 DA: $10,500 × 0.80 = +$8,400
- HE20 DA: $83 MW × $120/MWh × 0.80 = +$7,968
- HE07-09 ECRS + HE12-17 RRS/NS + HE18 NS: +$1,560 (lose HE20-21 AS since SoC depleted)
- **Total Stack B: ~$16,212**

**Stack B rationale**: Foregoes RT optionality (EV ~$2,400 at P=20%) in exchange for $7,968 certain DA HE20 revenue. Positive expected value trade-off if P(HOUSTON_IMPORT binding) < 23%. Given congestion-analyst MEDIUM at 15-25% and Stage 0 LOW decision weight, Stack B is the better choice if risk appetite is low or if DEGRADED input warrants conservatism on the RT optionality. Rule 6 standing rule mandates Stack A as primary; Stack B is the energy-certainty alternative.

---

## Data Source Summary

| Source | Status | Impact |
|---|---|---|
| Yes Energy BidClose 2026-09-26.csv | PRODUCTION (verified) | Net-load, load, wind, solar 24-row dataset. Primary market shape basis. |
| Market-analyst view | PRODUCTION (qualitative) | Price direction and key drivers (no $ quantiles). |
| Congestion-analyst | Stage 0 DEGRADED provisional | LOW decision weight. HOUSTON_IMPORT MEDIUM (15-25%) triggered Rule 6 Hybrid. |
| Smartbidder price forecasts | DEGRADED Day 12+ | No DA/RT price quantiles; price estimates from net-load analogues. |
| Smartbidder AS prices | DEGRADED Day 12+ | AS estimates from Sep 08 PRODUCTION calibration + Saturday discount. |
| AS playbook JSON | ABSENT | No prior available; self-judgment applied per Section 3 fallback. |
| Tenaska PTP (SoC, HSL, actuals) | UNAVAILABLE (401) | Starting SoC = 100 MWh assumed (Rule 7). HSL = 100 MW assumed (unverified). |

**Standing caveats:**
- Rule 5: DA Energy bids submitted via Smartbidder/Ascend; Tenaska PTP Submissions endpoint returns 0 rows (expected).
- Rule 8: RT dispatch mismatch HIGH risk. Unresolved Day 36+. Sep 08 calibration: ~89% RT haircut possible. Energy net revenue must be treated as wide-range ($1,300-$8,400).
- HSL: Sep 08 observed 68.6 MW actual vs 100 MW rated. All AS offers capped conservatively (RRS 20 MW, ECRS 15 MW).
- September 30 is the last day of the Rule 1 summer ECRS mandate. Oct 1+ will require re-evaluation of ECRS inclusion without summer override.
- Duck curve Wind condition NOT met (9.9 GW < 12 GW baseline) → midday price suppression less certain than a full duck day. HE10-11 charge window remains structurally sound but with wider price range.

---

## Self-Review: Prior-Day (Sep 25) Stack Performance

**Status**: N/A — No Sep 25 bess-stack recommendation was generated (no flowday recommendation exists in reports/daily/bess-stack/). Most recent recommendation was Sep 21 (Stack A, expected ~$17,730 clean). Actuals for Sep 22-25: FULLY DEGRADED (Tenaska 401 chronic; Smartbidder Day 12+). Data gap spans 9 consecutive flowdays (Sep 17 to present for revenue; Sep 21 for recommendation).

**Structural continuity from Sep 21**: Sep 26 Saturday geometry closely mirrors prior Saturday recommendations (Sep 19, Sep 20, Sep 21). Duck curve HE11 is MODERATE (27,230 MW trough) — consistent structural call. Evening ramp near Jul 2 threshold is the key upgrade vs Sep 21 (Monday). Rule 6 MEDIUM threshold newly triggered at Sep 26 (vs Sep 21's NEGLIGIBLE P(binding) for HOUSTON_IMPORT).

---

*Authoritative copy: `reports/daily/bess-stack/2026-09-26.md`*
*History copy: `memory/bess-optimizer/history/2026-09-26.md` (to be filed)*
*Next self-review: `memory/bess-optimizer/learnings/2026-09-26.md` (file 2026-09-27 after actuals available)*
*DEGRADED-INPUT label: Smartbidder Day 12+ (no price quantiles); Tenaska UNAVAILABLE (no actuals or SoC verification)*
