# GKS BESS — D+1 (2026-08-18, Tuesday WDPEAK) Optimal Revenue Stack

DATA_STATUS: YES_ENERGY=PROD(single-source) | SMARTBIDDER=DEGRADED(Day 23 since 2026-07-26) | AS_PLAYBOOK=ABSENT | CONGESTION=STAGE0_PROD | PNL_ACTUALS=2026-08-16(T+2 confirmed)

**Issued**: 2026-08-17 07:30 CT  
**Prepared by**: bess-optimizer  
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh — 100% Merchant  
**Flowday character**: Post-Phase-2 Day 2, WDPEAK Tuesday. Anticyclone weakening first signal (+3.2 GW wind). Duck floor deepens (HE10 NL 31,581 MW series low). Solar cliff persists at HE19→HE20 (−14,250 MW solar, +11,610 MW NL ramp). Evening peak NL 68,512 MW at HE21 — 6,000 MW BELOW Aug 17 but structurally similar to Aug 16 Sunday WEPEAK (67,918 MW).

> **DEGRADED CYCLE WARNING**: Smartbidder Day 23 expired. DA price distribution is unavailable. All price estimates are qualitative, derived from Yes Energy net load only. Revenue P50 should be treated as directional, not precise. Position sizing is conservative throughout. Operator review before bid submission is mandatory.

---

## Recommendation (Primary — Stack C: RT-Long + NS Hybrid)

**SoC init**: 20 MWh (assumed; Aug 17 Tenaska T+2 due 2026-08-19 — update if actuals arrive before DAM cutoff)  
**SoC end**: 0 MWh  
**Cycle equivalent**: ~1.0  
**Primary rationale**: Market analyst RT >> DA signal at HE19-21 (structural solar cliff undercommitment). SOUTH_HOUSTON MEDIUM 18-32% at HE20-21 adds positive MCC direction at GKS_BESS_RN. Charge at duck floor HE09-10 (deepest trough, lowest DA). Hold NS during mid-day idle. Full RT dispatch HE20-21.

**SoC model**: 90% round-trip efficiency applied at charge side (100 MW × 1hr charging adds 90 MWh stored energy). Discharge is 100% efficient from stored MWh. Physical grid consumption: 200 MWh (HE09-10). Physical grid generation: 200 MWh (HE20-21, including 20 MWh initial SoC). Implicit efficiency loss: 20 MWh heat during charge phase.

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | Expected $/MWh | SoC End (MWh) |
|---|---|---|---|---|---|---|---|---|---|
| 01 | NS_LIMITED | 0 | 0 | 0 | 0 | 0 | 15 | +$1.00 | 20 |
| 02 | NS_LIMITED | 0 | 0 | 0 | 0 | 0 | 15 | +$1.00 | 20 |
| 03 | NS_LIMITED | 0 | 0 | 0 | 0 | 0 | 15 | +$1.00 | 20 |
| 04 | NS_LIMITED | 0 | 0 | 0 | 0 | 0 | 15 | +$1.00 | 20 |
| 05 | NS_LIMITED | 0 | 0 | 0 | 0 | 0 | 15 | +$1.00 | 20 |
| 06 | NS_LIMITED | 0 | 0 | 0 | 0 | 0 | 15 | +$1.00 | 20 |
| 07 | NS_LIMITED | 0 | 0 | 0 | 0 | 0 | 15 | +$1.00 | 20 |
| 08 | NS_LIMITED | 0 | 0 | 0 | 0 | 0 | 15 | +$1.00 | 20 |
| 09 | DA_CHARGE | -100 | 0 | 0 | 0 | 0 | 0 | -$18 | 110 |
| 10 | DA_CHARGE | -100 | 0 | 0 | 0 | 0 | 0 | -$13 | 200 |
| 11 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | +$1.00 | 200 |
| 12 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | +$1.00 | 200 |
| 13 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | +$1.00 | 200 |
| 14 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | +$1.00 | 200 |
| 15 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | +$1.00 | 200 |
| 16 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | +$1.00 | 200 |
| 17 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | +$1.00 | 200 |
| 18 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | +$1.00 | 200 |
| 19 | PRE_CLIFF | 0 | 0 | 0 | 0 | 0 | 50 | +$1.00 | 200 |
| 20 | RT_DISPATCH | +100 | 0 | 0 | 0 | 0 | 0 | +$50* | 100 |
| 21 | RT_DISPATCH | +100 | 0 | 0 | 0 | 0 | 0 | +$58* | 0 |
| 22 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | $0 | 0 |
| 23 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | $0 | 0 |
| 24 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | $0 | 0 |

*RT price P50 estimates without Smartbidder. Uncertainty ±$25/MWh. Do not use directly in DAM bid without operator confirmation.*

**Mode key**:
- NS_LIMITED: Non-spin offered but limited to 15 MW by SoC constraint (20 MWh at start → sustains 15 MW for 80 min if dispatched)
- DA_CHARGE: DA load bid; must clear before 10:00 CT DAM cutoff
- NS_HOLD: Full NS at 85 MW (SoC = 200 MWh → can sustain 85 MW for 140+ min)
- PRE_CLIFF: Reduced NS (50 MW) to preserve full dispatch readiness at HE20 without AS commitment conflict
- RT_DISPATCH: No DA energy commitment (offer set ≥$90/MWh to prevent DA clearing); dispatch in RT only

---

## DA Energy Bid/Offer Checklist

| HE | Direction | MW | DA Price Limit | Clearing Intent | Notes |
|---|---|---|---|---|---|
| 09 | LOAD (charge) | −100 | Ceiling ≤$22/MWh | MUST CLEAR | Set $4 above expected DASPP ~$18/MWh. Solar onset 17,162 MW; NL 36,255 MW. |
| 10 | LOAD (charge) | −100 | Ceiling ≤$18/MWh | MUST CLEAR | Set $5 above expected DASPP ~$13/MWh. Duck floor NL 31,581 MW; negative DA price risk. If DASPP is negative, clearing at any ceiling is free revenue. |
| 20 | GEN (sell) | +100 | Floor ≥$90/MWh | DO NOT CLEAR | $15-45 above expected DA $45-75; preserves RT optionality. If ERCOT DAM clears ≥$90, evaluate leaving in DA only if Aug 17 Tenaska data shows RT < DA at similar NL. |
| 21 | GEN (sell) | +100 | Floor ≥$90/MWh | DO NOT CLEAR | Same logic. NL 68,512 MW at day max; RT > DA signal strongest here. |

**Critical execution discipline (Aug 16 lesson)**: Aug 16 actuals showed DA charge bids were NOT placed at duck floor hours HE09-10. Charging shifted entirely to mid-day HE12-22 (50 MW × 10h), and unhedged RT charging at HE10-11 generated $1,474 in losses. For Aug 18, ceilings are set $4-5 above expected DASPP to guarantee clearing. Confirm bids placed by 09:30 CT. If HE09-10 bids miss clearing (DASPP > ceiling), abort opportunistic RT charging at those hours and reschedule the energy portion to HE11 at ≤$20/MWh ceiling as fallback.

**HE11 fallback charge**: If HE09 misses DA clearing, bid HE11 as backup charge: −100 MW at ≤$20/MWh (NL 33,261 MW; est. DASPP $12-18). Do not charge RT at HE09-11 unhedged (the Aug 16 loss pattern).

---

## Top / Bottom Hours

**Top 2 (Discharge — highest expected RT revenue):**

1. **HE21** ($58/MWh RT P50): NL 68,512 MW (day maximum); solar 158 MW (effectively depleted); GR_WEST 6,803 MW (SCI 0.230 VERY LOW but higher than Aug 17 at same hour — note: +2,000 MW more West supply vs Aug 17); SOUTH_HOUSTON SECONDARY binding window; E[MCC unconditional] +$1.5-$3/MWh.

2. **HE20** ($50/MWh RT P50): NL 67,502 MW; solar 5,903 MW (cliff primary, single-hour ramp −14,250 MW from HE19); GR_WEST 4,985 MW (SCI 0.168); SOUTH_HOUSTON PRIMARY binding window (P=18-32%); E[MCC unconditional] +$1.5-$3/MWh. Congestion analyst designates this as the day's highest-priority discharge hour.

**Bottom 2 (Charge — lowest DA cost):**

1. **HE10** (-$13/MWh DASPP central): NL 31,581 MW (series minimum); solar 28,192 MW at peak; negative DA price risk active. Charge priority #1. GR_WEST 3,680 MW (SCI 0.124 VERY LOW — no WEST_TO_NORTH congestion). Bid ceiling ≤$18/MWh.

2. **HE09** (-$18/MWh DASPP central): NL 36,255 MW; solar 17,162 MW onset; GR_WEST 5,295 MW. Cheaper than HE07-08 (WDPEAK ramp lifts morning prices). Bid ceiling ≤$22/MWh.

**RT spike retention watch — HE20-21**: P(RT > $100/MWh) estimated 10-20% at HE20-21 driven by SOUTH_HOUSTON binding (P=18-32%) + potential ORDC scarcity. System load 90,964 MW (HE17 peak) is near-record. Keep full 200 MWh SoC preserved through HE19. No partial discharge at HE18-19 regardless of pre-cliff RT movements.

**Not targeted — HE22**: Aug 16 actual HE22 RT $45.53 was the best hour, but Aug 18 has substantially more wind recovery (GR_WEST 9,175 MW vs Aug 16's ~4,000 MW at HE22) + lower thermal outage. HE22 RT estimate $30-45/MWh — insufficient to reserve SoC. HE20-21 capture priority.

---

## DA-RT Spread Strategy

### Energy Spread

**Spread = DA − RT. Negative = RT expensive = RT-long signal.**

| Window | Expected Spread | Direction | Strategy |
|---|---|---|---|
| HE01-06 (overnight) | −$5 to −$15 | Neutral-RT slight | No energy action; NS only. Wind 14-17 GW overnight; prices $15-28. Not worth charging (prefer duck floor). |
| HE09-10 (duck floor) | ±$5 (uncertain) | DA-long or near-flat | DA charge. If DASPP negative → free charge. If spread slightly positive → still cheap relative to HE20-21 discharge. |
| HE19-21 (solar cliff) | −$10 to −$20 (central) | RT >> DA (RT-long signal) | RT dispatch. No DA energy commitment. Market analyst "RT >> DA 기본 시나리오." Aug 16 actuals confirmed: HE20 spread −$11.20, HE21 −$14.13, HE22 −$12.87 at similar NL conditions. |
| HE22-24 (recovery) | Near-zero to slight positive | Neutral | IDLE. GR_WEST 9,175-12,495 MW drives RT lower. No residual SoC planned. |

**Aug 16 calibration anchor for RT price estimate**:
- Aug 16 WEPEAK (NL HE21 = 67,918 MW): HE20 RTSPP $30.96, HE21 RTSPP $39.55
- Aug 18 WDPEAK (NL HE21 = 68,512 MW, similar): WDPEAK commercial/industrial premium estimated +$10-20/MWh vs WEPEAK
- Aug 18 RT P50 estimate: HE20 $50/MWh, HE21 $58/MWh (anchored to Aug 16 + WDPEAK premium)
- Aug 18 DA estimate: HE20 $45-70/MWh, HE21 $45-70/MWh (market-analyst range, central ~$55)
- Expected spread HE20-21: −$5 to −$15/MWh (RT > DA, consistent with market analyst call)

**Key uncertainty**: If DA settles at $65 and RT at $50 (DA wins), Stack B outperforms Stack C by ~$2,000. Switch trigger: morning telemetry. See Alternative (Stack B) section.

### AS Product DA-RT Allocation

- **Non-Spin (NS)**: DA AS product. Clears in DA AS market. No DA-RT spread consideration; revenue is fixed at DA clearing price. Preferred product when SoC is being held (no energy commitment conflict). Selected for HE01-08 (limited) and HE11-19 (full 85 MW).

- **ECRS**: Not in primary stack at HE20-21. ECRS capacity premium (~$2/MW-hr) is dominated by the RT energy revenue opportunity ($50-58/MWh × 100 MW = $5,000-5,800/hr). Trading 1 MW of energy for 1 MW of ECRS at HE20 loses $48-56/MWh. ECRS is offered in Stack A only (AS-dominant scenario where energy arbitrage is not the primary target).

- **RRS / Reg-Up / Reg-Down**: Not offered. Without AS playbook or Smartbidder AS price forecast, RRS offers 30-second dispatch risk without validated clearing price advantage. Reg requires continuous modulation. Both create operational complexity that outweighs benefit in a degraded data environment.

---

## Expected Revenue

| Revenue Component | P10 | P50 | P90 |
|---|---|---|---|
| DA charge HE09 (−100 MWh × DASPP) | −$2,200 | −$1,800 | −$1,500 |
| DA charge HE10 (−100 MWh × DASPP) | −$1,800 | −$1,300 | −$1,000 |
| RT dispatch HE20 (+100 MWh × RTSPP) | +$3,200 | +$5,000 | +$8,500 |
| RT dispatch HE21 (+100 MWh × RTSPP) | +$4,000 | +$5,800 | +$11,000 |
| RT imbalance adjustment (if DA bids partially miss) | −$300 | −$100 | $0 |
| **Energy Subtotal** | **+$2,900** | **+$7,600** | **+$17,000** |
| Non-Spin AS (HE01-08: 15 MW × 8h; HE11-19: 80 MW avg × 9h) | +$600 | +$850 | +$1,200 |
| **AS Subtotal** | **+$600** | **+$850** | **+$1,200** |
| GKS MCC (SOUTH_HOUSTON HE20-21, unconditional) | +$150 | +$400 | +$700 |
| **TOTAL** | **+$3,650** | **+$8,850** | **+$18,900** |

**P10 scenario**: Wind recovery faster than forecast (GR_WEST > 6,000 MW at HE20-21, actual vs YE forecast); thermal outage drops further below 6,000 MW; RT HE20 $32, HE21 $40. Charge cost elevated if ceilings too loose.

**P50 scenario**: Market analyst forecast materially correct. RT HE20 $50, HE21 $58. DA charges clear at $18/$13. NS clears at $1.00/MW-hr. SOUTH_HOUSTON non-binding (75% case); unconditional MCC $400.

**P90 scenario**: SOUTH_HOUSTON binds (25% probability) + ORDC scarcity pricing coincides with NL near 90,964 MW at load peak. RT HE20 $85, HE21 $110. This scenario is rare but not negligible given record-proximity load and 6,000 MW thermal outage.

**Revenue breakdown (P50)**:
- Energy: $7,600 (86%)
- AS: $850 (10%)
- Congestion MCC: $400 (5%)

**Smartbidder benchmark**: UNAVAILABLE (Day 23). Delta vs benchmark cannot be computed. Escalation to Ascend rep for client_secret renewal is CRITICAL OVERDUE.

**vs Aug 16 actual ($4,527)**: Aug 18 P50 ($8,850) is +96% vs Aug 16, driven by WDPEAK premium on discharge prices. Note: Aug 18 is structurally similar in NL (68,512 MW vs 67,918 MW) but different AS structure (NS primary vs Aug 16 actual ECRS primary) and charge timing (HE09-10 vs Aug 16 actual HE12-22).

---

## Risks

**1. RT price calibration uncertainty (HIGH impact, MEDIUM probability)**
Aug 16 self-review revealed this agent's RT P50 for NL ~68,000 MW WEPEAK was overestimated by ~100% ($39 actual vs $95 estimate). WDPEAK premium partially corrects this, but single-source estimation without Smartbidder remains unreliable. If RT prices track Aug 16 WEPEAK levels without WDPEAK premium (HE20 RT $31, HE21 RT $40), revenue falls toward P10 ($3,650). Mitigation: the P10 scenario accounts for this.

**2. DA charge execution gap (HIGH impact, MEDIUM probability — recurring)**
Four or more consecutive cycles of execution mismatch (Aug 10, 12, 13 confirmed; Aug 14-16 unverified). Aug 16 actuals show charging was placed at HE12-22 (50 MW × 10h) instead of recommended HE09-10 (100 MW). This increased charge cost by approximately $3,600 and triggered $1,474 in unhedged RT losses. For Aug 18: bid ceilings raised to ensure clearing. If bids still miss, abort unhedged RT charging at HE09-11 and use HE11 fallback DA bid instead.

**3. Smartbidder DEGRADED Day 23 (HIGH impact, CERTAIN)**
DA price distribution is the primary input for bid price optimization. Without it, both charge bid ceilings and discharge offer floors are set by qualitative estimation. Probability of bid misalignment is elevated in both directions. Revenue sensitivity: ±$2,000-4,000 vs optimal. Action: Ascend rep escalation for client_secret renewal is the single highest-priority operational fix.

**4. SOUTH_HOUSTON binding upside / asymmetry (MEDIUM impact, LOW-MEDIUM probability)**
P(binding) = 18-32% (central ~25%). If binding: conditional MCC +$8-12/MWh × 200 MWh = $1,600-2,400 additional. GKS positive MCC direction confirmed. HE20-21 full discharge captures this upside automatically. If non-binding (75% base case): MCC contribution $300-600. Downside: none (MCC is already included in P50 at unconditional level).

**5. Anticyclone recovery speed (MEDIUM impact, MEDIUM probability)**
Yes Energy captured GR_WEST +3.2 GW for Aug 18 vs Aug 17. AG2 WSI not collected (Day 23+). If recovery is faster than YE forecast (e.g., GR_WEST reaches 8,000 MW by HE20), solar cliff RT pressure weakens and RT prices track closer to P10. If recovery stalls (GR_WEST < 3,000 MW by HE13), prices track closer to P90.

**6. Duck floor negative price opportunity (POSITIVE risk, LOW-MEDIUM probability)**
NL HE10 = 31,581 MW is the series minimum. Thermal minimum output constraint could force negative DA prices (DASPP < $0). If DASPP negative at HE10, charging earns revenue instead of incurring cost. Bid ceiling at ≤$18/MWh will clear with certainty if DASPP negative. This positive scenario is not included in P50 but is a free option.

**7. Initial SoC assumption (MEDIUM impact, MEDIUM probability)**
Aug 17 was HIGH congestion day (SOUTH_HOUSTON 45-62%, NL 74,512 MW). If GKS fully dispatched in RT on Aug 17, SoC start of Aug 18 could be 0-10 MWh (below the assumed 20 MWh). If SoC < 10 MWh: eliminate NS in HE01-08 entirely (cannot sustain NS if dispatched with < 10 MWh stored). Aug 17 T+2 arrives Aug 19 — too late for DAM cutoff. Use conservative estimate.

---

## Self-Review (Aug 16 Actuals vs Aug 16 Recommendation)

Full learnings: `memory/bess-optimizer/learnings/2026-08-17.md`

**Aug 16 recommendation P50**: $13,457 (issued 2026-08-15 07:30 CT)  
**Aug 16 actual total**: $4,527 (from `reports/daily/pnl/2026-08-16.md`)  
**Gap**: −$8,930 (−66%)

**Item 1: Stack vs Actual — Execution mismatch**
- Recommended: DA charge HE09 (−100 MW), HE10 (−96 MW)
- Actual: DA load purchases at HE12-22 (50 MW × 10h); RT charging at HE10-11 unhedged ($1,474 loss)
- Gap: Aug 16 execution placed charges at daytime hours ($22-24/MWh) vs recommended duck floor ($13-18/MWh). Charge cost overrun: ~$1,600-2,000.

**Item 2: Revenue vs Benchmark**
- Smartbidder benchmark unavailable. Cannot compute delta.
- RT price model failure: Aug 16 HE21 RTSPP = $39.55/MWh vs my P50 estimate $95/MWh — 59% overestimate. This single error accounts for approximately $4,500 of the $8,930 gap (84 MWh × $55 delta).

**Item 3: Top/Bottom hour identification**
- Recommended: HE20-21 as top discharge hours. CORRECT direction (RT > DA confirmed at both).
- Aug 16 actuals revealed HE22 RT $45.53 was the BEST hour. Not captured in recommendation (targeted HE20-21 only).
- Aug 16 actual best product: ECRS 45 MW HE20-24 (including HE22 ECRS dispatch event = $2,962 in one hour).

**Item 4: DA-RT spread call result**
- Predicted: RT >> DA at HE19-21. CORRECT.
- Aug 16 HE20 spread: −$11.20 (RT $30.96, DA $19.76). HE21: −$14.13. HE22: −$12.87.
- Direction was correct; magnitude was underestimated for evening and overestimated for price level.

**Item 5: Actions for Aug 18**
- Recalibrated RT P50: $50/$58 at HE20/21 (anchored to Aug 16 WEPEAK actual + WDPEAK premium, not extrapolation formula)
- Raised DA charge bid ceilings: +$4-5 above expected DASPP to guarantee clearing
- Maintained RT-long primary (direction confirmed)
- Did not add ECRS to primary because HE20-21 full energy dispatch dominates ECRS capacity premium at these price levels ($50-58 >> $2/MW-hr)

---

## Alternative (Stack B — DA Energy Sell, Conditional)

**Trigger condition**: Switch to Stack B if ANY of the following is confirmed by 09:00 CT:
- GR_WEST morning actuals (ERCOT telemetry) > 5,000 MW at HE11-14 (stronger wind than forecast → reduced solar cliff RT pressure)
- Aug 17 Tenaska settlement data arrives showing RT < $40/MWh at HE20-21 (model recalibration needed → DA commitment safer)
- ERCOT telemetry shows HE17-18 RTSPP already tracking < $30/MWh (leading indicator for subdued evening RT)

**Stack B Hourly Schedule (departures from Stack C only)**:

| HE | Mode | Energy MW | NS MW | ECRS MW | Expected $/MWh |
|---|---|---|---|---|---|
| 01-08 | NS_LIMITED | 0 | 15 | 0 | +$1.00 |
| 09-10 | DA_CHARGE | −100 | 0 | 0 | −$18 / −$13 |
| 11-19 | NS_HOLD | 0 | 85 | 0 | +$1.00 |
| **20** | **DA_DISCHARGE** | **+100** | **0** | **0** | **+$58** |
| **21** | **DA_DISCHARGE** | **+100** | **0** | **0** | **+$65** |
| 22-24 | IDLE | 0 | 0 | 0 | $0 |

**Stack B DA sell offer prices**: HE20 floor $58/MWh, HE21 floor $65/MWh. These lock in revenue at the top of the market-analyst DA range ($45-75). If actual DASPP < $58/$65, the offer floor prevents clearing — revert to RT at that point.

**Stack B Expected Revenue**:
- DA charge: −$3,100 (same as Stack C)
- DA sell HE20: 100 MWh × $58 = +$5,800
- DA sell HE21: 100 MWh × $65 = +$6,500
- NS (HE11-19, 85 MW × 9h × $1.00): +$765
- Total P50: **+$9,965**
- Total P10 (DASPP clears at lower end, $48/$55): +$8,000
- Total P90 (DASPP clears at $68/$74): +$10,500 — **capped; no RT upside**

**Stack C vs Stack B comparison**:

| Metric | Stack C (Primary) | Stack B (Alternative) |
|---|---|---|
| P10 | $3,650 | $8,000 |
| P50 | $8,850 | $9,965 |
| P90 | $18,900 | $10,500 |
| Certainty | Low (RT dependent) | High (DA locked) |
| RT upside | Full | None |

Stack B has a better P50 by ~$1,100 and much better P10 by ~$4,350. Stack C has significantly better P90 by ~$8,400.

**Decision rationale for Stack C primary**: Market analyst explicitly calls RT >> DA as "basic scenario" for HE19-21. Aug 16 actuals confirm RT > DA at HE20-22 by $11-15/MWh. SOUTH_HOUSTON binding (P=25%) adds RT asymmetric upside. The P90 premium of $8,400 justifies Stack C despite lower P50. However, given Smartbidder is unavailable and DA price distribution is unknown, Stack B is a legitimate risk-managed alternative for operators preferring locked revenue over optionality.

---

## Data Sources

| Item | Source | Status | Path / Notes |
|---|---|---|---|
| Market briefing D+1 | market-analyst | PRODUCTION — Yes Energy bidclose single source | `reports/daily/market-briefing/2026-08-18.md` |
| Congestion view D+1 | congestion-analyst | PRODUCTION — Stage 0 heuristic, single source | `reports/daily/congestion/2026-08-18.md` |
| GKS P&L actuals (Aug 16) | pnl-manager (Tenaska PTP) | PRODUCTION — T+2 confirmed | `reports/daily/pnl/2026-08-16.md` |
| Smartbidder price forecast | Smartbidder | DEGRADED (Day 23) — client_secret expired 2026-07-26 | N/A — Ascend rep escalation CRITICAL OVERDUE |
| AS playbook (prior) | recommend_as_position.py | ABSENT — script does not exist | N/A — prior not available; self-judgment applied |
| Aug 17 GKS actuals | pnl-manager (Tenaska) | PENDING — T+2 due 2026-08-19 | N/A — initial SoC assumed 20 MWh |
| Enverus (NL cross-check) | Enverus | NOT COLLECTED | N/A — YE single source risk noted |
| AG2 WSI (wind forecast) | AG2 | NOT COLLECTED | N/A — anticyclone recovery speed unverified |

---

*bess-optimizer | reports/daily/bess-strategy/2026-08-18.md | 2026-08-17 07:30 CT*  
*Primary Stack C: NS_LIMITED HE01-08 (15 MW NS) → DA_CHARGE HE09-10 (−100 MW each, ceilings $22/$18) → NS_HOLD HE11-18 (85 MW NS) → PRE_CLIFF HE19 (50 MW NS) → RT_DISPATCH HE20-21 (+100 MW each, DA offers ≥$90) → IDLE HE22-24*  
*Revenue P50: $8,850 (Energy $7,600 + AS $850 + Congestion $400)*  
*Alternative Stack B trigger: morning GR_WEST > 5,000 MW at HE13-14 OR Aug 17 actuals show RT < $40/MWh at HE20-21*  
*[DEGRADED — Smartbidder Day 23; AS Playbook Absent; Single-Source Yes Energy; all estimates directional only]*
