# GKS BESS — D+1 (2026-08-19, Wednesday WDPEAK) Optimal Revenue Stack

DATA_STATUS: YES_ENERGY=PROD(single-source) | SMARTBIDDER=DEGRADED(Day 24 since 2026-07-26) | AS_PLAYBOOK=ABSENT | CONGESTION=STAGE0_PROD | PNL_ACTUALS=2026-08-16(T+2 last confirmed) | AUG17_TENASKA=PENDING(T+2 due today)

**Issued**: 2026-08-18 07:30 CT
**Prepared by**: bess-optimizer
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh — 100% Merchant
**Flowday character**: Post-Phase-2 Day 3, WDPEAK Wednesday. Anticyclone dissipating Day 2 (+31% wind vs Aug 18; GR_WEST overnight max HE02 = 14,360 MW — Finding 24 NEW). Duck floor SERIES-DEEPEST HE10 = 26,736 MW; **negative DA base case for first time in this analysis series**. Solar cliff HE19→HE20 = −14,067 MW; NL ramp +11,060 MW. Evening peak HE21 = 67,100 MW; effective tightness ~equivalent to Aug 18 (cap out +1,373 MW partially offsets lower NL). SOUTH_HOUSTON downgraded to LOW 8-15% (ramp 252 MW below binding floor). GKS MCC HE20-21 negligible.

> **DEGRADED CYCLE WARNING**: Smartbidder Day 24 — client_secret expired 2026-07-26. DA price distribution unavailable. All price estimates are qualitative, derived from Yes Energy net load only. Revenue P50 is directional, not precise. Position sizing is conservative throughout. Operator review before bid submission is mandatory.

---

## Recommendation (Primary — Stack C: RT-Long + NS Hybrid)

**SoC init**: 20 MWh (assumed; Aug 18 Tenaska T+2 due 2026-08-20 — update if actuals arrive before DAM cutoff)
**SoC end**: 0 MWh
**Cycle equivalent**: ~1.0
**Primary rationale**: Market analyst RT >> DA signal at HE19-21 (structural solar cliff undercommitment). Duck floor HE10 is series-deepest (NL 26,736 MW) — **negative DA is base case; charging here generates revenue if DA clears negative**. Hold NS during mid-day at full SoC. Full RT dispatch HE20-21.

**SoC model**: 90% round-trip efficiency applied at charge side (100 MW × 1h charging adds 90 MWh stored energy). Discharge is 100% efficient from stored MWh. Physical grid consumption: 200 MWh (HE09-10). Physical grid generation: ~200 MWh (HE20-21 including 20 MWh initial SoC). Implicit efficiency loss: 20 MWh heat during charge phase.

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | Expected $/MWh | SoC End (MWh) |
|---|---|---|---|---|---|---|---|---|---|
| 01 | NS_LIMITED | 0 | 0 | 0 | 0 | 0 | 15 | +$0.90 | 20 |
| 02 | NS_LIMITED | 0 | 0 | 0 | 0 | 0 | 15 | +$0.90 | 20 |
| 03 | NS_LIMITED | 0 | 0 | 0 | 0 | 0 | 15 | +$0.90 | 20 |
| 04 | NS_LIMITED | 0 | 0 | 0 | 0 | 0 | 15 | +$0.90 | 20 |
| 05 | NS_LIMITED | 0 | 0 | 0 | 0 | 0 | 15 | +$0.90 | 20 |
| 06 | NS_LIMITED | 0 | 0 | 0 | 0 | 0 | 15 | +$0.90 | 20 |
| 07 | NS_LIMITED | 0 | 0 | 0 | 0 | 0 | 15 | +$0.90 | 20 |
| 08 | NS_LIMITED | 0 | 0 | 0 | 0 | 0 | 15 | +$0.90 | 20 |
| 09 | DA_CHARGE | -100 | 0 | 0 | 0 | 0 | 0 | -$8 | 110 |
| 10 | DA_CHARGE | -100 | 0 | 0 | 0 | 0 | 0 | +$10* | 200 |
| 11 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | +$0.90 | 200 |
| 12 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | +$0.90 | 200 |
| 13 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | +$0.90 | 200 |
| 14 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | +$0.90 | 200 |
| 15 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | +$0.90 | 200 |
| 16 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | +$0.90 | 200 |
| 17 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | +$0.90 | 200 |
| 18 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | +$0.90 | 200 |
| 19 | PRE_CLIFF | 0 | 0 | 0 | 0 | 0 | 50 | +$0.90 | 200 |
| 20 | RT_DISPATCH | +100 | 0 | 0 | 0 | 0 | 0 | +$48* | 100 |
| 21 | RT_DISPATCH | +100 | 0 | 0 | 0 | 0 | 0 | +$53* | 0 |
| 22 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | $0 | 0 |
| 23 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | $0 | 0 |
| 24 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | $0 | 0 |

*HE10 Expected $/MWh = +$10 reflects P50 DA clearing at −$10/MWh: BESS receives $10/MWh as load (positive revenue). Uncertainty ±$20/MWh. If DA clears positive (e.g., +$5), HE10 is a charge cost of −$5/MWh — P10 scenario.*
*HE20-21 RT price P50 estimates without Smartbidder. Uncertainty ±$25/MWh. Do not use directly in DAM bids without operator confirmation.*

**Aug 18 → Aug 19 key changes from prior day Stack C:**

| Item | Aug 18 | Aug 19 | Driver |
|---|---|---|---|
| HE10 NL | 31,581 MW | 26,736 MW (-4,845 MW) | Deeper duck floor |
| HE10 charge P50 | -$13/MWh (cost) | +$10/MWh (revenue) | Negative DA base case |
| HE20 RT P50 | $50/MWh | $48/MWh | Wind +2,543 MW at HE20 |
| HE21 RT P50 | $58/MWh | $53/MWh | Wind +9,724 MW at HE21 |
| NS rate | $1.00/MW-hr | $0.90/MW-hr | Declining trend confirmed |
| MCC HE20-21 P50 | +$400 | +$50 | SOUTH_HOUSTON LOW vs MEDIUM |
| Revenue P50 | $8,850 | $11,015 | Negative DA capture (+$2,300) |

**Mode key:**
- NS_LIMITED: Non-spin offered at 15 MW; limited by SoC constraint (20 MWh start → sustains 15 MW for 80 min)
- DA_CHARGE: DA load bid; must clear before 10:00 CT DAM cutoff
- NS_HOLD: Full NS at 85 MW (SoC = 200 MWh → sustains 85 MW for 140+ min)
- PRE_CLIFF: Reduced NS (50 MW) to preserve full dispatch readiness at HE20 without AS commitment conflict
- RT_DISPATCH: No DA energy commitment (offer ≥$85/MWh to prevent DA clearing); dispatch in RT only

---

## DA Energy Bid/Offer Checklist

| HE | Direction | MW | DA Price Limit | Clearing Intent | Notes |
|---|---|---|---|---|---|
| 09 | LOAD (charge) | -100 | Ceiling ≤$20/MWh | MUST CLEAR | Set $12/MWh above expected DASPP ~$8. Solar 17,330 MW onset; NL 31,916 MW. Duck floor entry. |
| 10 | LOAD (charge) | -100 | Ceiling ≤$15/MWh | MUST CLEAR | NL 26,736 MW — series deepest. Negative DA base case. Any ceiling above DASPP will clear; $15 limits exposure if DA unexpectedly spikes positive. If DASPP negative: charge revenue posts automatically. |
| 20 | GEN (sell) | +100 | Floor ≥$85/MWh | DO NOT CLEAR | $15-45 above expected DA $40-70; preserves RT optionality. Solar cliff primary; RT >> DA base case. |
| 21 | GEN (sell) | +100 | Floor ≥$85/MWh | DO NOT CLEAR | NL 67,100 MW (day max); RT >> DA signal strongest. Wind 16,527 MW narrows ceiling vs Aug 17. |

**HE11 fallback charge**: If HE09 misses DA clearing (DASPP > $20/MWh — unlikely at NL 31,916 MW with 17,330 MW solar already loading, but possible in morning ramp overshoot), bid HE11 as backup: −100 MW at ≤$20/MWh. NL 28,366 MW; still in MODERATE lower duck floor tier. Do NOT charge RT unhedged at HE09-11 (Aug 16 pattern: −$1,474 loss at HE10-11).

**Critical execution discipline (Aug 16 lesson)**: Bid ceilings set $12/MWh above expected DASPP at HE09 to guarantee clearing. Aug 16 actual placed charges at HE12-22 instead of HE09-10, creating $1,474 in unhedged RT losses and $1,600+ in excess charge cost. For Aug 19, the HE10 negative DA opportunity is the day's most unique feature — execution must prioritize this window.

---

## Top / Bottom Hours

**Top 2 (Discharge — highest expected RT revenue):**

1. **HE21** (RT P50 $53/MWh): NL 67,100 MW (day maximum); solar 137 MW (effectively depleted); GR_WEST 8,678 MW (SCI 0.293 LOW — higher than Aug 17 HE21's 4,803 MW; recovery limits ceiling). SOUTH_HOUSTON SECONDARY window (LOW 8-15%). E[GKS MCC unconditional] +$0.1/MWh (negligible). Wind 16,527 MW provides meaningful supply cushion vs Aug 17.

2. **HE20** (RT P50 $48/MWh): NL 66,264 MW; solar 5,458 MW (cliff primary; −14,067 MW from HE19). GR_WEST 7,041 MW (SCI 0.238 VERY LOW). SOUTH_HOUSTON PRIMARY window (LOW 8-15%; ramp 252 MW below binding floor — non-binding base case). E[GKS MCC unconditional] +$0.1/MWh.

**Bottom 2 (Charge — lowest DA cost):**

1. **HE10** (DA P50 ~−$10/MWh; base case NEGATIVE): NL 26,736 MW (series minimum; deepest duck floor in this analysis series). Solar 28,312 MW; wind 12,148 MW. Negative DA is base case. GR_WEST 7,142 MW (SCI 0.241 VERY LOW — no WEST_TO_NORTH congestion even at NL trough). Bid ceiling ≤$15/MWh. Charge is revenue-generating if DA clears negative.

2. **HE09** (DA P50 ~$8/MWh): NL 31,916 MW; solar 17,330 MW onset; GR_WEST 8,363 MW. Cheaper than HE07-08 (WDPEAK ramp lifts morning prices). Bid ceiling ≤$20/MWh.

**RT spike watch — HE20-21**: P(RT > $100/MWh) estimated 5-12% (lower than Aug 18's 10-20%; driven by SOUTH_HOUSTON LOW 8-15% and higher wind 14,358/16,527 MW at HE20/21 vs Aug 18 est. 11,815/6,803 MW). Keep full 200 MWh SoC preserved through HE19. No partial discharge at HE18-19 regardless of pre-cliff RT movements.

**Series-deepest duck floor — NEW**: HE10 = 26,736 MW enters MODERATE lower tier (below 29,000 MW). First occurrence in this analysis series. Negative DA probability is highest in the series. However, GR_WEST = 7,142 MW (VERY LOW) means duck depth is solar-driven, not wind-driven — no WEST_TO_NORTH congestion (Finding 7 not applicable). Net MCC at HE10 ≈ $0.

**Not targeted — HE22**: Aug 16 actual showed HE22 RTSPP $45.53 as best hour. Aug 19 wind at HE22 = 10,740 MW (SCI 0.363 MEDIUM, well above Aug 16 HE22 level). Stronger recovery wind suppresses HE22 RT relative to Aug 16. SoC depleted at end of HE21; no residual position possible.

---

## DA-RT Spread Strategy

**Spread = DA − RT. Negative = RT expensive = RT-long signal.**

### Energy Spread

| Window | Expected DA | Expected RT | Spread (DA−RT) | Strategy |
|---|---|---|---|---|
| HE01-06 overnight | $12-25/MWh | $10-22/MWh | Neutral to slight positive | NS_LIMITED hold. Wind 19-23 GW prices too high to charge ($12-25 vs duck floor opportunity). WEST_TO_NORTH overnight signal (Finding 24; HE01-04 SCI 0.462-0.485; 15-22% binding) adds negligible negative MCC to NS position — acceptable, not actionable for charging. |
| HE09-10 duck floor | $0 to -$20/MWh | $0 to $10/MWh | -$5 to -$30 (strongly negative; DA cheaper) | **DA CHARGE.** DA is cheaper than RT. HE10 negative DA is base case — charging earns revenue. Best charge opportunity in this series. |
| HE19-21 solar cliff | $35-70/MWh | est. $45-75/MWh | -$10 to -$20 est. (RT > DA) | **RT DISPATCH.** Market analyst: "RT >> DA 기본 시나리오." Solar cliff -14,067 MW; NL ramp +11,060 MW at HE19→HE20. Aug 16 actuals confirmed: HE20 spread -$11.20, HE21 -$14.13 at similar NL (WEPEAK; WDPEAK expected similar or wider spread magnitude). |
| HE22-24 recovery | $22-50/MWh | $20-45/MWh | Near-zero to slightly positive | IDLE. GR_WEST 10,740-13,582 MW (SCI 0.363-0.459 MEDIUM) drives RT toward DA convergence. SoC depleted; no residual position. |

**Aug 19-specific — Higher evening wind vs Aug 18:**
- HE20 wind: 14,358 MW vs Aug 18 est. ~11,815 MW (+2,543 MW). RT ceiling narrows.
- HE21 wind: 16,527 MW vs Aug 18 est. ~6,803 MW (+9,724 MW). Much stronger overnight buildup; significant supply addition at secondary cliff hour.
- Direction of RT >> DA spread UNCHANGED. Magnitude of RT spike expected somewhat lower vs Aug 17-18 WDPEAK conditions.

### AS Product DA-RT Allocation

- **Non-Spin (NS)**: DA AS product; no DA-RT spread consideration. Preferred hold product (no energy commitment conflict). Selected for HE01-08 (15 MW limited by SoC) and HE11-19 (85 MW → 50 MW at HE19 pre-cliff).

- **ECRS**: Not in primary stack. ECRS capacity premium (est. ~$1.50-2/MW-hr declining; Action-4 from Aug 16 learning) is dominated by RT energy revenue ($48-53/MWh × 100 MW = $4,800-5,300/hr vs ECRS ~$150-200/hr). ECRS would be included only in Stack A (AS-heavy) or if RT P50 drops below $20/MWh.

- **RRS / Reg-Up / Reg-Down**: Not offered. Without AS playbook or Smartbidder AS clearing price data, committing to 5-second RRS or continuous Reg creates operational risk without validated revenue upside. Wind recovery providing more inertia → some downward pressure on RRS clearing prices.

---

## Expected Revenue

| Revenue Component | P10 | P50 | P90 |
|---|---|---|---|
| DA charge HE09 (-100 MWh; P50 DA $8/MWh) | -$1,500 | -$800 | -$200 |
| DA charge HE10 (-100 MWh; P50 DA -$10/MWh; negative = revenue) | -$1,500 | **+$1,000** | **+$1,800** |
| RT dispatch HE20 (+100 MWh × RTSPP) | +$3,200 | +$4,800 | +$7,500 |
| RT dispatch HE21 (+100 MWh × RTSPP) | +$3,800 | +$5,300 | +$9,500 |
| RT imbalance adjustment | -$300 | -$100 | $0 |
| **Energy Subtotal** | **+$3,700** | **+$10,200** | **+$18,600** |
| Non-Spin AS (HE01-08: 15 MW × 8h; HE11-19: 79 MW avg × 9h; rate $0.90/MW-hr) | +$500 | +$765 | +$1,000 |
| **AS Subtotal** | **+$500** | **+$765** | **+$1,000** |
| GKS MCC (SOUTH_HOUSTON HE20-21; LOW 8-15%; negligible) | $0 | +$50 | +$200 |
| **TOTAL** | **+$4,200** | **+$11,015** | **+$19,800** |

**P10 scenario**: HE10 DA clears at +$5/MWh (thermal floor holds; no negative) → charge cost $500 at HE10. HE09 at $15/MWh → $1,500. RT: HE20 $32/MWh, HE21 $38/MWh (wind stronger than forecast at HE20-21 and/or SOUTH_HOUSTON non-binding with ORDC not triggered).

**P50 scenario**: HE10 DA clears at −$10/MWh (series-deepest NL; negative base case) → charge revenue +$1,000. HE09 at $8/MWh → charge cost $800. RT: HE20 $48/MWh, HE21 $53/MWh (anchored to Aug 16 WEPEAK $39.55 at NL 67,918 MW + WDPEAK premium $13-14/MWh, adjusted −$3-5 for higher evening wind). SOUTH_HOUSTON non-binding (85-92% probability).

**P90 scenario**: HE10 DA clears at −$18/MWh (deep negative) + HE09 at $0/MWh. RT: HE20 $75/MWh, HE21 $95/MWh (SOUTH_HOUSTON binding 8-15% activated + ORDC scarcity at HE17 record load 91,464 MW). Rare but possible given 3-day consecutive record-proximity load.

**Revenue breakdown (P50)**:
- Energy: $10,200 (93%) — HE10 negative charge contributes +$1,000 (9% of total)
- AS: $765 (7%)
- Congestion MCC: $50 (<1%)

**vs Aug 18 P50 ($8,850)**: +$2,165 (+24%), driven by HE10 negative DA revenue shift (+$1,000 Aug 19 revenue vs −$1,300 Aug 18 cost = +$2,300 swing), partially offset by lower RT P50 at HE20-21 (−$700) and lower NS rate (−$85) and lower MCC (−$350).

**vs 7-day moving average**: Not computable; Smartbidder benchmark UNAVAILABLE (Day 24). Tenaska actuals for Aug 12-18 partially available; P50 trend shows improvement from ~$4,500 (Aug 16 actual) toward ~$8,000-11,000 as duck floor becomes optimal charge window.

**Smartbidder benchmark**: UNAVAILABLE (Day 24). Delta cannot be computed. Escalation is CRITICAL OVERDUE.

---

## Risks

**1. HE10 negative DA: failure-to-go-negative (MEDIUM probability)**
Market analyst calls negative DA at HE10 as base case (NL 26,736 MW, series-deepest; solar 28,312 MW + wind 12,148 MW = 40,460 MW renewable supply). However, thermal minimum output constraints could hold DASPP floor above $0 (thermal generators at min load generating a price floor). If DA clears at $0-5, P10 scenario applies and HE10 is a charge cost (not revenue). Mitigation: ≤$15/MWh bid ceiling ensures clearing regardless; charge cost at $5/MWh is still cheap vs evening discharge. This is a POSITIVE asymmetric risk — downside is "only" P10 ($4,200); upside at negative clearing adds $1,000-1,800.

**2. RT price calibration uncertainty (HIGH impact, MEDIUM probability)**
Aug 16 self-review confirmed RT P50 overestimate of ~100% at WEPEAK NL ~68,000 MW ($39 actual vs $95 est.). Aug 19 WDPEAK premium applied (+$13-14) but higher evening wind (+9,724 MW at HE21 vs Aug 16) is a new depressant. P50 RT at HE21 set at $53 (conservative vs Aug 18's $58). If RT tracks at $38-42 (Aug 16 WEPEAK level without premium, due to higher wind), total revenue = P10 ($4,200). Single-source estimation without Smartbidder; ±$25/MWh uncertainty band.

**3. DA charge execution gap (HIGH impact, MEDIUM probability — recurring)**
Five or more consecutive cycles of execution mismatch (Aug 10-16 confirmed; Aug 17-18 pending T+2). Aug 16 actual placed charges at HE12-22 (50 MW × 10h) instead of recommended HE09-10 (100 MW). This pattern costs ~$3,600 in excess charge cost and $1,474 in unhedged RT losses per cycle. For Aug 19: bid ceilings at ≤$20/≤$15/MWh. HE10 negative DA execution is especially critical — missing this window forfeits the day's best opportunity.

**4. Smartbidder DEGRADED Day 24 (HIGH impact, CERTAIN)**
Now in the 25th day without AS clearing prices, DA price distribution, or RT percentile data. Without Smartbidder: charge bid ceilings and discharge offer floors are set by qualitative estimation only. Revenue sensitivity: ±$2,000-4,000 vs optimal. Ascend rep escalation for client_secret renewal is the single highest-priority operational fix.

**5. SOUTH_HOUSTON binding upside (LOW probability, MEDIUM-HIGH impact)**
P(binding) = LOW 8-15% (ramp 252 MW below binding floor; Jun 17 confirmed floor is +17,935 MW; Aug 19 ramp = +17,683 MW). If binding: conditional MCC +$15-35/MWh × 200 MWh = $3,000-7,000 additional above P50. GKS positive MCC direction confirmed. Full HE20-21 discharge captures upside automatically. Downgraded from MEDIUM (Aug 18; 18-32%) — expect less contribution than prior two days.

**6. Overnight WEST_TO_NORTH binding (Finding 24; LOW-MEDIUM 15-22%)**
HE01-04 SCI 0.462-0.485 (MEDIUM-HIGH). If binding: conditional MCC −$15 to −$40+/MWh at GKS node. With NS_LIMITED at 15 MW during HE01-04 (not charging), this affects only the NS position direction; unconditional E[MCC] = −$0.3 to −$1.5/MWh on 15 MW is negligible ($0-$2/hour). Not actionable for charging because duck floor charge at HE09-10 is categorically superior in expected value ($15-20/MWh advantage on 100 MW). PANHANDLE tail risk (640 MW from threshold at HE02) monitored but not actionable for BESS position.

**7. Initial SoC assumption (MEDIUM impact, MEDIUM probability)**
Aug 17 and Aug 18 Tenaska data not yet received. If Aug 18 saw unusual execution (e.g., emergency ECRS dispatch event draining SoC overnight), starting SoC may be below assumed 20 MWh. Aug 18 T+2 arrives Aug 20 — after DAM cutoff. Update with any pre-cutoff telemetry available from Tenaska portal.

**8. HE10 negative DA opportunity (POSITIVE risk — asymmetric upside)**
NL 26,736 MW is below any prior duck floor in this analysis series. If thermal minimum constraints force deeper negative prices (−$18 to −$30/MWh), charge revenue exceeds P50 $1,000 by an additional $800-2,000. This upside is non-trivial and unique to this flowday — Series-deepest duck floor, highest renewable supply (solar 28,312 MW + wind 12,148 MW = 40,460 MW at HE10). Captured at P90 but represents genuine tail upside.

---

## Self-Review (Current Status)

**Reviewing**: Aug 18 recommendation (issued 2026-08-17 07:30 CT; flowday Aug 18)
**Aug 18 actuals**: T+2 due 2026-08-20 — NOT YET AVAILABLE
**Aug 17 actuals**: T+2 due 2026-08-19 (today per pnl-manager) — PENDING RECEIPT; not in shared/data/pnl/gks/hourly/ at time of writing

**Available reference**: Aug 16 actuals (T+2 received; reviewed in `memory/bess-optimizer/learnings/2026-08-17.md`)

From Aug 16 learnings applied to Aug 19:

| Action from Aug 16 | Application in Aug 19 |
|---|---|
| ACTION-1: Recalibrate RT P50 from Aug 16 anchor $39.55 + WDPEAK premium | Aug 19 HE21 RT P50 = $53 ($39.55 + $13 WDPEAK; −$3 for higher wind 16,527 MW at HE21) |
| ACTION-2: Label estimates as "if recommendation is followed" | P50 $11,015 labeled as recommendation-dependent; not actual P&L forecast |
| ACTION-3: ECRS as evening option if SoC preserved | Deferred — RT P50 $48-53 dominates ECRS ~$1.50-2/MW-hr by $46-51/MWh |
| ACTION-4: NS rate declining | $0.90/MW-hr applied (vs Aug 18's $1.00; Aug 16 actual $0.928) |

Full self-review (comparison vs actuals) pending T+2 receipt. Written to `memory/bess-optimizer/learnings/2026-08-18.md`.

---

## Alternative (Stack B — DA Energy Sell, Conditional)

**Trigger condition**: Switch to Stack B if ANY of the following is confirmed by 09:00 CT on Aug 19 (flowday morning):
- GR_WEST actuals (ERCOT telemetry HE08-10) average > 12,000 MW (vs forecast 7,142-10,067 MW; +2,000 MW above forecast indicates anticyclone recovery faster than YE predicts → meaningfully more supply at evening cliff → narrowed RT spike)
- Aug 17 Tenaska T+2 data (expected today) shows RT < $35/MWh at HE20-21 on Aug 17 (NL 74,512 MW — would indicate severe model overestimation at all NL levels; DA commitment is safer)
- ERCOT real-time telemetry shows HE17-18 RTSPP already tracking < $25/MWh (leading indicator for subdued evening RT)

**Stack B Hourly Schedule (departures from Stack C only):**

| HE | Mode | Energy MW | NS MW | ECRS MW | Expected $/MWh |
|---|---|---|---|---|---|
| 01-08 | NS_LIMITED | 0 | 15 | 0 | +$0.90 |
| 09-10 | DA_CHARGE | -100 each | 0 | 0 | -$8 / +$10 |
| 11-19 | NS_HOLD | 0 | 85 | 0 | +$0.90 |
| **20** | **DA_DISCHARGE** | **+100** | **0** | **0** | **+$55** |
| **21** | **DA_DISCHARGE** | **+100** | **0** | **0** | **+$62** |
| 22-24 | IDLE | 0 | 0 | 0 | $0 |

**Stack B DA sell prices**: HE20 floor $55/MWh, HE21 floor $62/MWh (upper-middle of market-analyst $40-70 range). If DASPP < floor at either hour, offer remains unsold → revert to RT dispatch for that hour.

**Stack B Expected Revenue P50**:
- DA charge HE09: −$800; HE10: +$1,000
- DA sell HE20: 100 MWh × $55 = +$5,500
- DA sell HE21: 100 MWh × $62 = +$6,200
- NS HE11-19 (85 MW × 9h × $0.90): +$688
- MCC: negligible
- **Total P50: +$12,588** (vs Stack C $11,015; +$1,573)

**Stack B vs Stack C comparison:**

| Metric | Stack C (Primary) | Stack B (Alternative) |
|---|---|---|
| P10 | $4,200 | $7,800 |
| P50 | $11,015 | $12,588 |
| P90 | $19,800 | $11,000 (capped) |
| Certainty | Low (RT dependent) | High (DA locked) |
| RT upside | Full | None |

**Decision rationale for Stack C primary**: Market analyst explicitly calls RT >> DA as "기본 시나리오" at HE19-21. Aug 16 actuals confirmed spread: HE20 −$11.20, HE21 −$14.13. P90 premium of Stack C: +$8,800. Asymmetric upside for SOUTH_HOUSTON binding (LOW 8-15%) or ORDC scarcity at record-proximity system load (91,464 MW). However: Stack B gap is narrow at Aug 19 (+$1,573 P50); if operator prefers certainty over optionality, Stack B is a legitimate choice without significant expected value sacrifice.

---

## Data Sources

| Item | Source | Status | Path |
|---|---|---|---|
| Market briefing D+1 | market-analyst | PRODUCTION — YE bidclose single source | `shared/data/forecasts/market-view/2026-08-19.md` |
| Congestion view D+1 | congestion-analyst | PRODUCTION — Stage 0 heuristic, single source | `shared/data/forecasts/congestion/2026-08-19.md` |
| GKS P&L actuals (Aug 16) | pnl-manager (Tenaska PTP) | PRODUCTION — T+2 confirmed | Reviewed in `memory/bess-optimizer/learnings/2026-08-17.md` |
| GKS P&L actuals (Aug 17) | pnl-manager (Tenaska PTP) | PENDING — T+2 due 2026-08-19 | Not in shared/data/pnl/ at time of writing |
| GKS P&L actuals (Aug 18) | pnl-manager (Tenaska PTP) | PENDING — T+2 due 2026-08-20 | Not available; SoC assumed 20 MWh |
| Smartbidder price forecast | Smartbidder | DEGRADED (Day 24) — client_secret expired 2026-07-26 | Ascend rep escalation CRITICAL OVERDUE (24 days) |
| AS playbook prior | recommend_as_position.py | ABSENT — script does not exist | Prior unavailable; self-judgment applied |
| Yes Energy raw data | Yes Energy | PRODUCTION — bidclose vintage | `shared/data/raw/yes-energy/2026-08-19.csv` |
| Enverus (NL cross-check) | Enverus | NOT COLLECTED | YE single source; NL uncertainty ±1,000-2,000 MW |
| AG2 WSI (wind forecast) | AG2 | NOT COLLECTED | Anticyclone recovery speed unverified |

---

*bess-optimizer | reports/daily/bess-strategy/2026-08-19.md | 2026-08-18 07:30 CT*
*Primary Stack C: NS_LIMITED HE01-08 (15 MW NS) → DA_CHARGE HE09-10 (-100 MW each, ceilings $20/$15) → NS_HOLD HE11-18 (85 MW NS) → PRE_CLIFF HE19 (50 MW NS) → RT_DISPATCH HE20-21 (+100 MW each, DA offers ≥$85) → IDLE HE22-24*
*Revenue P50: $11,015 (Energy $10,200 + AS $765 + Congestion $50)*
*HE10 negative DA base case: +$1,000 revenue contribution if clears at −$10/MWh*
*Alternative Stack B trigger: morning GR_WEST > 12,000 MW at HE08-10 OR Aug 17 T+2 shows RT < $35/MWh at HE20-21*
*[DEGRADED — Smartbidder Day 24; AS Playbook Absent; Single-Source Yes Energy; all estimates directional only]*
