# GKS BESS — D+1 (2026-08-20, Thursday WDPEAK) Optimal Revenue Stack

DATA_STATUS: YES_ENERGY=PROD(single-source) | SMARTBIDDER=DEGRADED(Day 25 since 2026-07-26) | AS_PLAYBOOK=ABSENT | CONGESTION=STAGE0_PROD | PNL_ACTUALS=2026-08-13(last confirmed T+2) | TENASKA=FAILED(cloud-IP; 5-day gap)

**Issued**: 2026-08-19 07:30 CT
**Prepared by**: bess-optimizer
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh — 100% Merchant
**Flowday character**: High-load Thursday WDPEAK. Load peak 92,054 MW at HE17 (potential August season record). Pronounced duck curve: NL trough 33,233 MW at HE10 (MILD tier — weaker than Aug 19's 26,736 MW; no negative DA expected). Solar cliff onset HE19-20: solar collapses 13,724 MW in 1 hour (HE19: 18,711 → HE20: 4,987 MW). Evening NL peaks at HE21: 71,749 MW (+4,649 MW vs Aug 19). Evening wind lower than Aug 19: HE20 11,292 MW vs est. 14,358 MW (−3,066 MW), HE21 12,795 MW vs est. 16,527 MW (−3,732 MW). GR_WEST extreme daytime drought (Finding 23 class): 2,341 MW at HE14 trough. SOUTH_HOUSTON_IMPORT upgraded to MEDIUM 22-35% (ramp 392 MW above confirmed binding floor). Cap-out 7,353 MW throughout peak hours. Net result: strongest structured arbitrage window in this analysis series (NL spread trough→peak = 38,516 MW), with meaningful congestion upside at GKS node during discharge.

> **DEGRADED CYCLE WARNING**: No Smartbidder data — price magnitude estimates are qualitative only. Smartbidder MSAL token expired Day 25 (2026-07-26). DA price distribution, RT price percentiles, AS clearing prices, and P(DA>RT) probabilities are ALL unavailable. Revenue figures are directional estimates only anchored to Aug 19 P50 + fundamental adjustments. Operator review before bid submission is mandatory.

---

## Recommendation (Primary — Stack C: Full Cycle Energy Arbitrage + Non-Spin Hold)

**SoC init**: 0 MWh (assumed; Aug 19 strategy called full HE20-21 discharge; no overnight recharge; update if Tenaska portal shows different actual before DAM cutoff 10:00 CT)
**SoC end**: 0 MWh
**Cycle equivalent**: ~1.0 full cycle (200 MWh grid consumption, ~200 MWh grid delivery)
**Primary rationale**: NL spread 38,516 MW (trough HE10 33,233 MW → peak HE21 71,749 MW) is the highest structured spread in this analysis series. Evening wind −3,400 MW lower than Aug 19 and SOUTH_HOUSTON upgraded to MEDIUM 22-35% provide both directional and tail upside at HE20-22 discharge. No negative DA at HE10 (NL 33,233 MW is MILD tier; thermal floor likely holds above $0). Charge at three-hour window HE09-11 (cheapest net load hours) to fill 200 MWh SoC; hold 85 MW Non-Spin HE12-19; full RT dispatch HE20-21.

**SoC model**: 90% charge-side efficiency (100 MW × 1h = 90 MWh added to SoC). Discharge 100% efficient from SoC to grid. Physical grid consumption: 222 MWh (to fill 200 MWh SoC from 0). Physical grid delivery: 200 MWh (HE20-21). Implicit efficiency loss: 22 MWh heat during charge phase.

**Three-hour charge window rationale**: Starting SoC = 0 MWh (not 20 MWh as in Aug 19). To reach 200 MWh SoC at 90% charge efficiency requires 222 MWh grid draw = 2.22 hours at 100 MW. Implemented as HE09 (−100 MW, 90 MWh stored) + HE10 (−100 MW, 90 MWh stored) + HE11 (−22 MW top-up, 20 MWh stored; 78 MW available for Non-Spin). HE10 is cheapest hour (NL trough 33,233 MW); HE09 (NL 38,650 MW) and HE11 (NL 34,405 MW) are secondary but still well below afternoon/evening pricing.

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | Expected $/MWh* | SoC End (MWh) |
|---|---|---|---|---|---|---|---|---|---|
| 01 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | $0 | 0 |
| 02 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | $0 | 0 |
| 03 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | $0 | 0 |
| 04 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | $0 | 0 |
| 05 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | $0 | 0 |
| 06 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | $0 | 0 |
| 07 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | $0 | 0 |
| 08 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | $0 | 0 |
| 09 | DA_CHARGE | -100 | 0 | 0 | 0 | 0 | 0 | ~-$12* | 90 |
| 10 | DA_CHARGE | -100 | 0 | 0 | 0 | 0 | 0 | ~-$8* | 180 |
| 11 | TOPUP_CHARGE | -22 | 0 | 0 | 0 | 0 | 78 | ~-$10* / +$0.90* | 200 |
| 12 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | +$0.90* | 200 |
| 13 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | +$0.90* | 200 |
| 14 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | +$0.90* | 200 |
| 15 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | +$0.90* | 200 |
| 16 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | +$0.90* | 200 |
| 17 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | +$0.90* | 200 |
| 18 | NS_HOLD | 0 | 0 | 0 | 0 | 0 | 85 | +$0.90* | 200 |
| 19 | PRE_CLIFF | 0 | 0 | 0 | 0 | 0 | 50 | +$0.90* | 200 |
| 20 | RT_DISPATCH | +100 | 0 | 0 | 0 | 0 | 0 | ~+$58* | 100 |
| 21 | RT_DISPATCH | +100 | 0 | 0 | 0 | 0 | 0 | ~+$65* | 0 |
| 22 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | $0 | 0 |
| 23 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | $0 | 0 |
| 24 | IDLE | 0 | 0 | 0 | 0 | 0 | 0 | $0 | 0 |

*All $/MWh marked with asterisk are qualitative directional estimates only — No Smartbidder data. Do not use these numbers directly in DAM bids without operator confirmation and real-time price discovery.*

*HE09-11 Expected $/MWh shown as charge cost (negative convention). HE11 TOPUP: -$10/MWh charge cost on the 22 MW portion; +$0.90/MW-hr Non-Spin on the 78 MW portion.*
*HE20-21 RT price directional anchor: Aug 19 P50 ($48/$53) + NL delta +4,291/+4,649 MW + wind delta −3,066/−3,732 MW ≈ +$10/+$12 directional bump. Uncertainty ±$25/MWh.*

**Mode key:**
- IDLE: No energy, no AS. SoC = 0; cannot back Non-Spin 30-min delivery requirement (42.5 MWh minimum)
- DA_CHARGE: DA load bid; must clear DA before 10:00 CT DAM cutoff
- TOPUP_CHARGE: Partial charge (−22 MW) to reach 200 MWh SoC cap + remaining 78 MW offered as Non-Spin
- NS_HOLD: Full Non-Spin at 85 MW (SoC 200 MWh → sustains 85 MW for 140+ min delivery)
- PRE_CLIFF: Reduced NS (50 MW) to preserve full 200 MWh SoC dispatch readiness at HE20; NS activation at HE19 would drain 42.5 MWh, leaving only 157.5 MWh for HE20-21 dispatch (max 78.75 MW at HE21)
- RT_DISPATCH: No DA energy commitment (offer ≥$85/MWh in DA to prevent clearing); dispatch in RT only; captures SOUTH_HOUSTON MEDIUM tail at HE20-21

**Aug 19 → Aug 20 key changes:**

| Item | Aug 19 | Aug 20 | Driver |
|---|---|---|---|
| HE10 NL | 26,736 MW | 33,233 MW (+6,497 MW) | Shallower duck curve (MILD vs SERIES-DEEPEST) |
| HE10 DA price expectation | Negative (~−$10) = revenue | Low positive (~$5-15) = charge cost | MILD tier; thermal floor likely holds above $0 |
| HE20 NL | 66,264 MW | 70,555 MW (+4,291 MW) | Higher physical load on peak day |
| HE21 NL | 67,100 MW | 71,749 MW (+4,649 MW) | New series peak NL |
| HE20 wind | ~14,358 MW (est.) | 11,292 MW (−3,066 MW) | Lower evening wind → less supply cushion |
| HE21 wind | ~16,527 MW (est.) | 12,795 MW (−3,732 MW) | Much lower overnight wind recovery |
| SOUTH_HOUSTON | LOW 8-15% | MEDIUM 22-35% | NL ramp 392 MW above Jun 17 binding floor |
| E[GKS MCC HE20-22] | ~$0.1/MWh (negligible) | +$0.4 to +$1.5/MWh | SOUTH_HOUSTON upgrade; meaningful congestion upside |
| HE10 DA charge revenue flip | +$1,000 (negative DA) | −$800 (positive charge cost) | MILD duck curve vs EXTREME yesterday |
| HE20-21 RT P50 directional | $48/$53 | ~$58/$65 | NL +4.3/4.6 GW, wind −3.1/3.7 GW |
| Revenue net direction | Strong ($11,015 P50) | Comparable or higher | Charge cost trade-off vs RT upside |

---

## DA Energy Bid/Offer Checklist

| HE | Direction | MW | DA Price Limit | Clearing Intent | Notes |
|---|---|---|---|---|---|
| 09 | LOAD (charge) | -100 | Ceiling ≤$20/MWh | MUST CLEAR | NL 38,650 MW (declining from morning ramp; solar 16,239 MW onset). Charge entry point. Set ceiling 8-12 above expected DASPP. If DASPP > $20: defer to HE10 only + extend HE11 top-up to HE11-full + HE12-partial. |
| 10 | LOAD (charge) | -100 | Ceiling ≤$18/MWh | MUST CLEAR | NL trough 33,233 MW; solar 27,276 MW (deepest suppression). Primary charge hour. Set ceiling 10 above expected DASPP ~$5-8. Will not be negative (NL 6,497 MW above Aug 19's negative floor). |
| 11 | LOAD (top-up) | -22 | Ceiling ≤$20/MWh | CLEAR | NL 34,405 MW; top-up to 200 MWh SoC. Remaining 78 MW offered as Non-Spin concurrently. If HE11 DA misses (DASPP > $20): accept 180 MWh SoC, adjust HE21 dispatch to 80 MW. |
| 20 | GEN (sell) | +100 | Floor ≥$85/MWh | DO NOT CLEAR | Preserve full RT optionality. NL 70,555 MW; solar cliff −13,724 MW from HE19. SOUTH_HOUSTON MEDIUM 22-35%. RT expected >> DA. Floor $85 is aggressive; adjust down to $50 if market analyst detects strong DA energy sell signal at HE20 (which cannot be assessed without Smartbidder this cycle). |
| 21 | GEN (sell) | +100 | Floor ≥$85/MWh | DO NOT CLEAR | Peak NL 71,749 MW; solar 112 MW (effectively zero). SOUTH_HOUSTON primary window. Same RT logic as HE20. |

**Execution discipline (recurring issue)**: Confirmed charge execution drift on multiple prior cycles (Aug 10-13 pattern). Bid ceilings at HE09-11 must clear DA. Verify in ERCOT portal before 10:00 CT. If HE09 misses clearing (DASPP > $20): do not attempt RT charge at HE09 unhedged — the charge cost asymmetry (RT uncertainty vs DA certainty) does not favor RT charging at this NL level. Absorb HE09 miss and charge HE10-11 only (180 MWh SoC, adjust HE21 to 80 MW).

---

## Top / Bottom Hours

**Top 2 (Discharge — highest expected RT revenue):**

1. **HE21** (~$65/MWh directional P50): NL 71,749 MW (series peak NL — highest net load in this analysis series); solar 112 MW (effectively zero; solar contribution ended); wind 12,795 MW (lower than Aug 19 HE21 ~16,527 MW — significantly less supply relief). SOUTH_HOUSTON MEDIUM 22-35% primary window. E[GKS MCC unconditional]: +$0.4 to +$1.5/MWh. P(RT > $100): elevated given NL series peak and SOUTH_HOUSTON binding risk; rough estimate 12-20% (higher than Aug 19's 5-12% due to lower wind and higher binding probability). Full 100 MW discharge.

2. **HE20** (~$58/MWh directional P50): NL 70,555 MW; solar 4,987 MW (solar cliff onset — −13,724 MW in one hour from HE19); wind 11,292 MW (lower than Aug 19 HE20 ~14,358 MW). SOUTH_HOUSTON onset; thermal ramp demand peaks. E[GKS MCC unconditional]: +$0.4 to +$1.0/MWh. Full 100 MW discharge.

**Bottom 2 (Charge — lowest expected DA cost):**

1. **HE10** (~$5-15/MWh directional): NL trough 33,233 MW; solar 27,276 MW + wind 7,567 MW = 34,843 MW renewable supply. Not negative this cycle (NL 33,233 MW is MILD tier; well above Aug 19 extreme 26,736 MW — thermal floor will hold positive). Primary charge window. Ceiling ≤$18/MWh.

2. **HE11** (~$8-15/MWh directional): NL 34,405 MW; solar 31,479 MW (building toward peak 32,542 MW); wind 6,878 MW. Similar price window to HE10 but renewable supply still growing. Ceiling ≤$20/MWh. Note: HE11 is TOPUP_CHARGE at −22 MW only (not full −100 MW charge) to preserve NS offering at 78 MW.

**Secondary charge consideration — HE09** (~$12-20/MWh): NL 38,650 MW. More expensive than HE10-11 but still cheap relative to afternoon/evening. Needed for 3-hour charge window to reach 200 MWh SoC. Ceiling ≤$20/MWh.

**RT spike watch — HE20-21**: P(RT > $100) estimated 12-20% (elevated vs Aug 19's 5-12%; driven by SOUTH_HOUSTON MEDIUM 22-35% upgrade + lower HE21 wind 12,795 MW vs Aug 19 ~16,527 MW). Preserve full 200 MWh SoC through HE19. PRE_CLIFF NS at 50 MW (not 85) at HE19 for SoC protection. Do not partial-discharge at HE18-19 even if RT prices appear elevated early — HE20-21 is the designed discharge window.

**Note — HE22 secondary consideration**: Post-discharge SoC = 0 MWh. HE22 NL still elevated at 67,045 MW, and SOUTH_HOUSTON MEDIUM window extends to HE22 per congestion analyst. However, with SoC depleted, no HE22 participation is possible without a recharge at HE22 (NL 67,045 MW → expensive). Do not recharge at HE22. Accept end-of-day SoC = 0.

---

## DA-RT Spread Strategy

**Spread = DA − RT. Negative = RT expensive = RT-long signal.**

### Energy Spread

| Window | Expected DA | Expected RT | Spread (DA−RT) | Strategy |
|---|---|---|---|---|
| HE01-08 overnight | Moderate ($12-22/MWh qualitative) | Moderate ($10-20/MWh qualitative) | Near-neutral | IDLE. No SoC at overnight start; cannot offer NS or energy. Wind 14-21 GW provides supply; NL 43-49 GW moderates overnight prices. WEST_TO_NORTH MEDIUM 20-30% overnight; GKS MCC sign uncertain (Stage 0 PTDF unconfirmed) — not actionable for charging. |
| HE09-11 duck floor | ~$8-15/MWh qualitative | ~$8-18/MWh qualitative | Near-neutral or slightly negative | DA CHARGE. DA certainty preferred over RT uncertainty during charge window. Set ceilings to guarantee clearing. Not a negative DA day (MILD duck — thermal floor positive). |
| HE19-21 solar cliff | Unknown (no Smartbidder) | P50 ~$58-65/MWh directional | Expected RT > DA | RT DISPATCH. Structural driver: 13,724 MW solar drop in HE19-20 + NL ramp +18,327 MW HE18→HE21 = fundamental supply deficit. SOUTH_HOUSTON MEDIUM (22-35%) adds MCC upside. Offer HE20-21 at ≥$85 DA floor; capture in RT. |
| HE22-24 | Elevated then easing | Easing | Near-neutral | IDLE. SoC depleted; no position possible. Wind recovery builds from 12,795 to 17,157 MW (HE21→HE24); prices ease. |

**DA-RT spread direction confidence**: MEDIUM-LOW. Fundamental signal (solar cliff → RT spike) is structurally strong and historically consistent in August WDPEAK. However, without Smartbidder P(DA>RT) probabilities and actual DA clearing price ranges, the exact spread magnitude is unknown. Historical analog (Aug 19 stack C; Aug 16 actuals) strongly favors RT-long at HE20-21 for this load and renewable profile.

### AS Product DA-RT Allocation

- **Non-Spin (NS)**: DA AS product; flat rate, no DA-RT spread complication. Preferred hold product for SoC-limited hours. Offered HE11-19 at 78-85 MW (SoC-backed). Rate anchor: $0.90/MW-hr (confirmed Aug 16 actual: $0.928; Aug 19 estimate: $0.90; potential slight upside on high-load day).

- **ECRS**: Not in primary stack. Aug 20 is high-load with strong evening scarcity signal — ECRS could command higher capacity premium than recent cycles, but without Smartbidder DA AS clearing prices, the premium is unquantifiable. RT energy revenue at HE20-21 ($58-65/MWh × 100 MW = $5,800-6,500/hr) dominates any plausible ECRS hourly capacity payment. Include in Stack A only.

- **RRS / Reg-Up / Reg-Down**: Not offered. Rationale unchanged from Aug 19: zero clearing in all confirmed August days; operational risk without AS clearing price data.

---

## Expected Revenue

| Revenue Component | P10 | P50 | P90 |
|---|---|---|---|
| DA charge HE09 (−100 MWh; ~$12/MWh est.) | -$2,000 | -$1,200 | -$500 |
| DA charge HE10 (−100 MWh; ~$8/MWh est.) | -$1,800 | -$800 | -$200 |
| DA top-up HE11 (−22 MWh; ~$10/MWh est.) | -$400 | -$220 | -$100 |
| RT dispatch HE20 (+100 MWh × RTSPP) | +$3,000 | +$5,800 | +$9,500 |
| RT dispatch HE21 (+100 MWh × RTSPP) | +$3,500 | +$6,500 | +$12,000 |
| RT imbalance adjustment | -$200 | -$100 | $0 |
| **Energy Subtotal** | **+$2,100** | **+$9,980** | **+$20,700** |
| NS HE11 (78 MW × 1h × $0.90) | +$50 | +$70 | +$100 |
| NS HE12-18 (85 MW × 7h × $0.90) | +$450 | +$535 | +$650 |
| NS HE19 (50 MW × 1h × $0.90) | +$35 | +$45 | +$60 |
| **AS Subtotal** | **+$535** | **+$650** | **+$810** |
| GKS MCC HE20-22 (SOUTH_HOUSTON MEDIUM 22-35%; uncond. E[MCC]) | +$80 | +$150 | +$500 |
| **TOTAL** | **+$2,715** | **+$10,780** | **+$22,010** |

**No Smartbidder data — price magnitude estimates are qualitative only.** All P10/P50/P90 values are directional estimates derived from Yes Energy net load fundamentals and anchored to Aug 19 P50 strategy estimates + structural adjustments. Do not use in automated bid systems without operator price discovery.

**P10 scenario**: RTSPP at HE20-21 disappoints ($30-35/MWh; wind outperforms forecast, SOUTH_HOUSTON non-binding, no ORDC activation). Charge costs higher than expected (DASPP > forecast). Net energy barely positive.

**P50 scenario**: RT tracks at $58/65 at HE20-21 (anchored to Aug 19 P50 $48/53 + NL +4.3 GW adjustment + wind −3.4 GW adjustment ≈ +$10/+$12 directional bump). SOUTH_HOUSTON non-binding (65-78% probability). NS rates hold at $0.90. Total $10,780.

**P90 scenario**: SOUTH_HOUSTON binding (22-35% probability materializes) — E[MCC conditional] $12-35/MWh × 200 MWh = $2,400-7,000 conditional above P50. RT spikes to $90-120 at HE20-21 (ORDC scarcity activated at record 92,054 MW load if any forced outage occurs). Total up to $22,010.

**Revenue composition (P50)**:
- Energy: $9,980 (93%) — note: no negative DA revenue this cycle (MILD duck floor; Aug 19's +$1,000 negative capture does not repeat today)
- AS: $650 (6%)
- Congestion MCC: $150 (1%)

**vs Aug 19 P50 ($11,015)**: Net ~$235 lower at P50. Driven by HE10 positive charge cost (−$800 today vs +$1,000 revenue Aug 19 = −$1,800 swing) partially offset by higher RT P50 at HE20-21 (+$10/+$12 vs Aug 19 = +$2,200 energy gain) and higher MCC ($150 vs $50 = +$100). Net: ≈ $10,780 vs $11,015 (very similar P50; upside is in the P90 tail due to SOUTH_HOUSTON upgrade).

**vs Smartbidder benchmark**: UNAVAILABLE (Day 25 of client_secret expiry). Delta cannot be computed. Escalation remains CRITICAL OVERDUE.

**vs 7-day moving average**: Cannot compute (insufficient confirmed Tenaska actuals; last confirmed Aug 13 at $3,539; Tenaska cloud IP restriction blocking recent actuals). Directional: Aug 20 P50 $10,780 is well above last confirmed daily total.

---

## Risks

**1. HE20-21 evening wind overperformance (MEDIUM probability, HIGH impact)**
GR_COASTAL STWPF forecast builds from 3,293 MW (HE20) to 2,914 MW (HE21) — modest but present. If GR_COASTAL actual wind is 500-1,000 MW above STWPF (STWPF accuracy for afternoon builds is variable), net load at HE20-21 would be lower, compressing RT price. Also: STWPF for GR_WEST recovery (HE22-24: 7,676-9,855 MW) could propagate earlier if anticyclone recovery is faster than forecast. P(RTSPP HE20-21 < $35) with wind outperformance: ~20-25%. Mitigation: full SoC preservation through HE19 so all 200 MWh are available regardless; if RT disappoints, revenue still positive (charge cost $2,220 vs discharge $5,000+ minimum).

**2. SOUTH_HOUSTON binding execution uncertainty (MEDIUM probability, HIGH impact — symmetric)**
NL ramp +18,327 MW sits 392 MW above the Jun 17 confirmed binding floor (+17,935 MW). Binding probability = MEDIUM 22-35% per congestion-analyst. If BINDING: conditional GKS MCC $12-35/MWh → $2,400-7,000 additional revenue; RT prices could spike to $80-150+ in affected zone. If NON-BINDING (65-78%): GKS MCC near $0 at HE20-21; RT more moderate. This risk is directionally asymmetric toward upside — binding adds $2,400-7,000 while non-binding is the base case already embedded in P50. No Smartbidder confirmation of the 1.8x right-tail amplifier rule (Stage 0 finding); actual binding probability could be ±8-12 ppts vs the 22-35% estimate.

**3. DA charge execution gap — recurring (HIGH impact, MEDIUM probability)**
Pattern documented Aug 10-16 (confirmed) and likely persisting Aug 17-19 (unconfirmed). Multiple cycles have seen charges placed in wrong hours (HE12-22 at 50 MW instead of HE09-10 at 100 MW), costing $3,600+ per cycle in excess charge cost and $1,474+ in RT imbalance. Today's 3-hour charge window (HE09-11) must clear at HE09 and HE10 at full 100 MW. Verify DA bid submission confirms ceiling prices ≤$20 at HE09, ≤$18 at HE10, ≤$20 at HE11 (22 MW). Execution failure at HE09-10 is the single most controllable execution risk.

---

## Alternative (Stack B — DA Energy Sell, Conditional)

**Use Stack B if ANY of the following is confirmed before 09:30 CT Aug 20 (day of):**
- GR_WEST real-time telemetry at HE07-09 averages > 10,000 MW (forecast daytime: 7,483-8,688 MW — >10,000 MW would indicate the daytime drought (Finding 23 pattern) is not as severe as forecast, implying afternoon/evening wind recovery is stronger → RT prices at HE20-21 more moderate)
- ERCOT DA real-time pricing at HE15-18 clears > $60/MWh in SPP early signals (would indicate DA is capturing the scarcity premium → DA sell is superior to RT hold)
- ERCOT broadcasts Conservative Operations or Emergency Alert at HE17-19 (not expected; would make DA sell less attractive vs RT spike, but signals supply stress)

**Note**: This cycle lacks Smartbidder trigger data. Stack B trigger evaluation is based on real-time observable signals only. Default to Stack C (RT dispatch) if no Stack B trigger is confirmed.

**Stack B Hourly Schedule (departures from Stack C only):**

| HE | Mode | Energy MW | NS MW | Expected $/MWh* |
|---|---|---|---|---|
| 09-10 | DA_CHARGE | -100 each | 0 | Same as Stack C |
| 11 | TOPUP_CHARGE | -22 | 78 | Same as Stack C |
| 12-19 | NS_HOLD | 0 | 85 | Same as Stack C |
| **20** | **DA_DISCHARGE** | **+100** | **0** | **~+$70*** |
| **21** | **DA_DISCHARGE** | **+100** | **0** | **~+$75*** |
| 22-24 | IDLE | 0 | 0 | $0 |

**Stack B DA sell floors**: HE20: $65/MWh, HE21: $70/MWh (upper-middle estimate without Smartbidder; operator to set based on available price signals). If DASPP < floor at either hour, offer unsold → falls back to RT dispatch for that hour.

**Stack B Expected Revenue P50** (directional):
- DA charge: −$2,220 (same as Stack C)
- DA sell HE20: 100 MWh × $65 = +$6,500
- DA sell HE21: 100 MWh × $70 = +$7,000
- NS HE11-19: $650 (same as Stack C)
- **Total P50: ~+$11,930**

**Stack B vs Stack C comparison:**

| Metric | Stack C (Primary — RT) | Stack B (Alt — DA) |
|---|---|---|
| P10 | ~$2,715 | ~$7,200 |
| P50 | ~$10,780 | ~$11,930 |
| P90 | ~$22,010 | ~$11,000 (capped at DA sell price) |
| Certainty | Low-Medium (RT dependent) | High (DA price locked) |
| SOUTH_HOUSTON MCC upside | Full capture | Partial (DA price may embed partially) |

**Decision rationale for Stack C primary**: Despite Stack B having a somewhat higher P50 ($11,930 vs $10,780 = +$1,150), the P90 upside of Stack C ($22,010 vs $11,000) reflects the SOUTH_HOUSTON MEDIUM 22-35% tail. If SOUTH_HOUSTON binds, RT at HE20-21 could be $80-150+/MWh — well above any DA sell floor. Stack B is appropriate if the operator has strong evidence (real-time signal) that HE20-21 will clear at the expected DA sell price range. Without Smartbidder to calibrate DA price distribution, Stack B relies on operator judgment of DASPP levels.

---

## Self-Review (Current Status)

**Reviewing**: Aug 19 recommendation (issued 2026-08-18 07:30 CT; flowday Aug 19)
**Aug 19 actuals**: T+2 due 2026-08-21 — NOT YET AVAILABLE
**Aug 13 last confirmed actual**: $3,539.22 (Non-Spin dominant; DA energy $1,468; RT energy −$239)

**Pending self-review items carried forward:**
1. Aug 19 executed charges — were they placed at HE09-10 as recommended or did the execution drift pattern recur? No Tenaska data to confirm.
2. Aug 19 RT dispatch at HE20-21 — did RT pricing reach the P50 estimate ($48/$53)? Aug 19 had NL 66/67 GW with strong wind. Oct 19 actual unavailable.
3. HE10 negative DA (Aug 19) — did DA actually go negative? Unique event; verification critical for calibration.

**Aug 13 learnings applied to Aug 20:**
- Non-Spin at 85 MW all viable hours: MAINTAINED. Aug 13 confirmed $2,311 NS revenue at 85 MW × 24h = $46/MWh-equivalent. Today's schedule offers 85 MW for 8h only (HE12-19 minus PRE_CLIFF = 7h at 85 + 1h at 78 + 1h at 50). Lower AS hours due to 0 SoC overnight constraint — accepted trade-off for energy arbitrage.
- Energy arbitrage directionally positive on confirmed days: Week 1 avg DA+RT net positive. Aug 12 was severely negative (DA energy +$8,775 vs RT −$9,446 net −$671). Aug 20's RT-dispatch strategy avoids that risk — no DA energy commitment at discharge hours.
- ECRS sporadic clearing (Aug 3: $460, Aug 4: $229 only): CONFIRMED not worth prioritizing without AS playbook. Stack C does not include ECRS.

Full self-review (comparison vs Aug 19 actuals) to be written once Tenaska T+2 data received (expected 2026-08-21). Filed to `memory/bess-optimizer/learnings/2026-08-20.md` upon receipt.

---

## Data Sources

| Item | Source | Status | Path / Notes |
|---|---|---|---|
| Market briefing D+1 | market-analyst | PRODUCTION — YE bidclose single source | `reports/daily/market-briefing/2026-08-20.md` |
| Congestion view D+1 | congestion-analyst | PRODUCTION — Stage 0 heuristic, single source | `reports/daily/congestion/2026-08-20.md` |
| GKS P&L actuals (last confirmed) | pnl-manager (Tenaska PTP) | PRODUCTION last confirmed 2026-08-13 ($3,539.22) | `shared/data/pnl/gks/daily/2026-08-13_daily.json` |
| Aug 14-18 GKS actuals | pnl-manager (Tenaska PTP) | FAILED — cloud IP not whitelisted; 5-day gap | `reports/daily/pnl/2026-08-18.md` (partial/degraded) |
| Smartbidder price forecast | Smartbidder | DEGRADED (Day 25) — client_secret expired 2026-07-26 | Ascend rep escalation CRITICAL OVERDUE (25 days) |
| AS playbook prior | recommend_as_position.py | ABSENT — script not implemented | No prior; self-judgment applied throughout |
| Yes Energy raw data (D+1) | Yes Energy | PRODUCTION — bidclose vintage 2026-08-19 | `shared/data/raw/yes-energy/2026-08-20.csv` |
| Enverus NL cross-check | Enverus | NOT COLLECTED | Single-source YE; NL uncertainty ±1,000-2,000 MW |
| AG2 WSI wind forecast | AG2 | NOT COLLECTED | GR_COASTAL afternoon build unverified by secondary source |

---

*bess-optimizer | reports/daily/bess-strategy/2026-08-20.md | 2026-08-19 07:30 CT*
*Primary Stack C: IDLE HE01-08 (0 MW; SoC=0) → DA_CHARGE HE09-10 (−100 MW each; ceilings $20/$18) → TOPUP_CHARGE HE11 (−22 MW charge + 78 MW NS; ceiling $20) → NS_HOLD HE12-18 (85 MW NS) → PRE_CLIFF HE19 (50 MW NS) → RT_DISPATCH HE20-21 (+100 MW each; DA floors ≥$85) → IDLE HE22-24*
*Revenue P50: ~$10,780 (Energy ~$9,980 + AS ~$650 + Congestion MCC ~$150)*
*SOUTH_HOUSTON MEDIUM 22-35%: adds $2,400-7,000 conditional upside in P90 scenario*
*Alternative Stack B trigger: real-time GR_WEST > 10,000 MW at HE07-09 OR ERCOT DA SPP signals > $60/MWh at HE15-18 confirmed before 09:30 CT*
*[DEGRADED — Smartbidder Day 25; AS Playbook Absent; Single-Source Yes Energy; all estimates directional only — No Smartbidder data — price magnitude estimates are qualitative only.]*
