# GKS BESS — D+1 (2026-10-15) Optimal Revenue Stack

**Generated**: 2026-10-14 (daily cycle, CT) | **Flowday**: Thursday 2026-10-15 (WDPEAK HE07-22)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh
**Input quality**: Yes Energy bidclose PRODUCTION (single-source). Smartbidder EXPIRED Day ~81. Tenaska DOWN (~180+ flowdays). AG2 NOT CALLED.
**SoC init**: 138 MWh — carried from Oct 14 terminal SoC (Oct 14 history file: HE22-24 recharge at −50 MW each from 0 MWh post-discharge → ~138 MWh).
**Market regime**: Thursday WDPEAK. NL avg 41,424 MW. Duck curve MILD (NL trough 33,443 MW HE11). Evening ramp HE18→19: +4,814 MW single-hour (solar −10,189 MW HE17→19). **CRITICAL STRUCTURAL FEATURE**: NL REVERSES at HE20 (−1,418 MW) due to ALL-TIME RECORD wind surge (GR_WEST 18,299 MW at HE24, SCI 0.614). Discharge window strictly HE18-19 only. 20,472-21,535 MW maintenance outages ALL HOURS — ORDC/AS spike context active.

---

## Recommendation (Primary) — Stack A: Energy HE18-19 + AS Mix

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | SoC After (MWh) | Est Rev $/h |
|:--:|---|---:|:---:|:---:|:---:|:---:|:---:|---:|---:|
| 01 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 138.0 | ~+$500 |
| 02 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 138.0 | ~+$500 |
| 03 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 138.0 | ~+$500 |
| 04 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 138.0 | ~+$500 |
| 05 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 138.0 | ~+$500 |
| 06 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 138.0 | ~+$500 |
| 07 | AS-hold | 0 | 0 | 0 | 0 | **100 DA** | 0 | 138.0 | ~+$1,100 |
| 08 | AS-hold | 0 | 0 | 0 | 0 | **100 DA** | 0 | 138.0 | ~+$1,100 |
| 09 | AS-hold | 0 | 0 | 0 | **100 RT** | 0 | 0 | 138.0 | ~+$1,300 |
| 10 | AS-hold | 0 | 0 | 0 | **100 RT** | 0 | 0 | 138.0 | ~+$1,300 |
| **11** | **Charge+NSPIN** | **−67** | 0 | 0 | 0 | 0 | **33 DA** | **199.8** | −$1,474 + $165 |
| 12 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 199.8 | ~+$500 |
| 13 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 199.8 | ~+$500 |
| 14 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 199.8 | ~+$500 |
| 15 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 199.8 | ~+$500 |
| 16 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 199.8 | ~+$500 |
| 17 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 199.8 | ~+$500 |
| **18** | **Discharge** | **+100** | 0 | 0 | 0 | 0 | 0 | **91.3** | ~+$4,400 |
| **19** | **Discharge+ECRS** | **+84** | 0 | 0 | 0 | **16 DA** | 0 | **0.2** | ~+$5,040+$176 |
| 20 | Recharge+NSPIN | **−70** | 0 | 0 | 0 | 0 | **30 RT** | 64.5 | −$1,540+$150 |
| 21 | Recharge+ECRS | **−50** | 0 | 0 | 0 | **50 DA** | 0 | 110.6 | −$1,000+$550 |
| 22 | Recharge+NSPIN | **−30** | 0 | 0 | 0 | 0 | **70 RT** | 138.3 | −$420+$350 |
| 23 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 138.3 | ~+$500 |
| 24 | AS-hold | 0 | 0 | 0 | 0 | 0 | **50 DA** | 138.3 | ~+$250 |

**Terminal SoC**: ~138 MWh. (Oct 16 startup: D+3 carry-in STRONGLY ACTIVATED at SCI 0.614 HE24 → cheap overnight charging likely; no need to carry high SoC into Oct 16.)

SoC model: 85% round-trip efficiency; charge eff 0.922, discharge eff 0.922 (consistent with Oct 14 cycle).
SoC after HE18 discharge: 199.8 − (100/0.922) = 199.8 − 108.5 = **91.3 MWh**.
SoC after HE19 discharge: 91.3 − (84/0.922) = 91.3 − 91.1 = **0.2 MWh** (effectively empty — 2-hour window fully committed).

---

## Top / Bottom Hours

**Top 2 (DA Energy 방전):**
- **HE19**: NL 52,856 MW — 24h peak. Solar 2,743 MW (사실상 소멸). Wind 15,118 MW (아직 pre-surge). Cap-out 20,864 MW. Est DA $70-80/MWh × 0.80x = **~$60/MWh**. PRIMARY DISCHARGE 84 MW + ECRS 16 MW.
- **HE18**: NL 48,042 MW — HE17→18 ramp +3,288 MW. Solar 12,932 MW (아직 잔여, 가격 제한). Wind 12,552 MW. Est DA $55-65/MWh × 0.80x = **~$44/MWh**. PRIMARY DISCHARGE 100 MW (HE19보다 낮지만 방전 창 HE18-19만 존재 — 스킵 불가).

**Bottom 2 (충전):**
- **HE11**: NL 33,443 MW — 24h trough (duck 최저). Solar 19,349 MW. GR_WEST 4,426 MW (정오 최저). Est DA $20-28/MWh × 0.80x = **~$22/MWh**. CHARGE −67 MW (start SoC 138 MWh → partial fill).
- **HE22 (재충전 최적)**: NL 41,845 MW. Hub $15-20/MWh × 0.80x + GKS MCC −$2.5 to −$4.0/MWh = **~$14/MWh GKS effective**. RECHARGE −30 MW (GKS 노드 당일 최저 실효 가격).

**RT spike 잔류 판단: NONE (HE18-19 전량 DA 방전)**
- HE20 이후 즉시 NL 반전 (−1,418 MW) + 풍력 급증 (17,496 MW) → HE20+ 방전 포기. DA 고착이 최선.
- 캡 아웃 20,472 MW가 스파이크를 지지하나, 풍력이 대부분 완충 → P(RT>$100) HE18-19 낮다고 판단. DA 확정 우선.

---

## DA-RT Spread Strategy

**Energy HE18-19 방전 (DA 우선):**
- 신호: P(DA>RT) 산출 불가 (Smartbidder N/A). 정성적 평가: 태양 소멸 패턴은 DA에 선반영 가능성 높음. 풍력 급증이 HE19부터 시작되므로 RT가 DA보다 낮을 위험 존재.
- GKS MCC HE18-19: ~$0 (congestion NEGLIGIBLE, SOUTH_HOUSTON_IMPORT P<2%). 방전 시 congestion 패널티 없음.
- GKS 노드 유효 방전가 ≈ Hub 가격. HB_HOUSTON premium +$0.1-$0.3/MWh 소폭 긍정.
- 결론: **DA primary 방전**. 풍력 급증 조기화 리스크 대응 — DA 가격 lock-in이 RT 변동성 대비 유리.

**Energy HE20-22 재충전 (DA/RT mix):**
- HE20-21: DA 제출 (가격 확실성, 풍력 급증이 DA에 반영될 것).
- HE22: RT 처리 (GKS MCC 실시간 반영 → RT에서 GKS 노드 실효 가격이 더 낮음 가능성).
- GKS 노드 HE22 실효 충전가 ~$14/MWh (hub $18/MWh - MCC $4/MWh midpoint) — 당일 최저.

**Energy HE11 충전 (DA):**
- NL 33,443 MW (MILD duck) → DA에 솔라 억제 효과 반영됨. GKS MCC −$0.3 to −$0.8/MWh 미미.
- 결론: **DA 충전 $22/MWh**. 0.80x haircut 적용.

**ECRS DA-RT (HE07-08 및 HE21):**
- HE07-08 ECRS_DA: 아침 ramp (solar 개시 전, NL 44,150-45,848 MW). DA ECRS 프리미엄 강함. 21+ GW 캡아웃 → ORDC 경계. **DA full 권고** (playbook 일치).
- HE21 ECRS_DA: NL 47,008 MW이나 SoC=0에서 64.5 MWh로 회복 중. 50 MW ECRS + 50 MW 충전 병행 (dual-use). DA 우선.

**RRS RT (HE09-10):**
- Playbook이 RRS_RT 권고 (Morning|Q5|Q2 cohort, 20h 학습). Oct 14와 달리 ECRS_DA에서 RRS_RT로 전환 — NL_Q5이나 solar_Q2(6,191-15,042 MW) 전환 구간에서 RT 유동성 선호. **RT 유지**.
- 20h 학습 sparse → 100 MW full allocation 그대로 유지 (SoC 138 MWh 충분).

**NSPIN_DA vs NSPIN_RT:**
- HE01-17, HE23-24: DA 위주 (playbook fine_rule 일치). NSPIN_DA는 overnight/midday에서 DA가 일반적으로 premium.
- HE20, HE22: NSPIN_RT (playbook fine_sparse_fallback_to_medium 또는 fine_rule). 재충전과 병행.

---

## Playbook Override Summary

| HE | Playbook Prior | 이번 결정 | 이유 |
|---|---|---|---|
| HE11 | NSPIN_DA (fine_rule, 45h) | **Charge −67 MW + NSPIN 33 MW** | NL 33,443 MW trough. 에너지 spread: 방전 $60/MWh − 충전 $22/MWh = +$38/MWh >> NSPIN_DA $5/MWh. Start SoC 138 → partial fill만 필요. NSPIN 33 MW 유지로 AS 최소 확보. |
| HE18 | NSPIN_RT (fine_sparse_fallback_to_medium, 140h medium) | **Discharge +100 MW** | fallback source = 낮은 신뢰도. NL 48,042 MW, 방전가 $44/MWh >> NSPIN_RT $5/MWh. 방전 창 HE18-19 협소 — HE18 스킵 불가 (SoC 200 MWh → HE19만으론 108.5 MWh 밖에 방전 못함). Override 필수. |
| HE19 | NSPIN_RT (fine_sparse_fallback_to_medium, 140h medium) | **Discharge +84 MW + ECRS_DA 16 MW** | 같은 이유. NL 52,856 MW peak. ECRS_DA 16 MW partial hedge (SoC 91.3 MWh → 방전 한도 내 ECRS 여력). |
| HE20 | NSPIN_RT (fine_sparse_fallback_to_medium, 140h medium) | **Recharge −70 MW + NSPIN_RT 30 MW** | SoC = 0.2 MWh. 방전 불가. 풍력 급증 시작 → 가격 하락. 재충전 우선. 30 MW NSPIN_RT 유지. |
| HE21 | ECRS_DA (fine_rule, 87h) | **Recharge −50 MW + ECRS_DA 50 MW** | SoC 64.5 MWh → 50 MW ECRS 응답 가능 (10분 내 5.4 MWh만 필요). 재충전 병행 dual-use. Playbook 부분 준수. |
| HE22 | NSPIN_RT (fine_rule, 75h) | **Recharge −30 MW + NSPIN_RT 70 MW** | GKS node 당일 최저 실효 충전가 (~$14/MWh). 30 MW 충전 + 70 MW NSPIN_RT 유지. Playbook 부분 준수. |

---

## Expected Revenue

| 구성 | 기준 | 금액 |
|---|---|---|
| 에너지 방전 HE18: 100 MW × $44/MWh | +100 MWh × 0.80x × $55 | **+$4,400** |
| 에너지 방전 HE19: 84 MW × $60/MWh | +84 MWh × 0.80x × $75 | **+$5,040** |
| 에너지 충전 HE11: 67 MW × $22/MWh | −67 MWh × 0.80x × $27.5 | **−$1,474** |
| 재충전 HE20: 70 MW × $22/MWh (DA) | −70 MWh × 0.80x × $27.5 | **−$1,540** |
| 재충전 HE21: 50 MW × $20/MWh (GKS) | −50 MWh × 0.80x × $25 | **−$1,000** |
| 재충전 HE22: 30 MW × $14/MWh (GKS) | −30 MWh × 0.80x × $17.5 | **−$420** |
| **에너지 소계** | | **+$5,006** |
| AS NSPIN_DA HE01-06: 100 MW × $5 × 6h | | +$3,000 |
| AS ECRS_DA HE07-08: 100 MW × $11 × 2h | | +$2,200 |
| AS RRS_RT HE09-10: 100 MW × $13 × 2h | | +$2,600 |
| AS NSPIN_DA HE11 partial: 33 MW × $5 × 1h | | +$165 |
| AS NSPIN_DA HE12-17: 100 MW × $5 × 6h | | +$3,000 |
| AS ECRS_DA HE19: 16 MW × $11 × 1h | | +$176 |
| AS NSPIN_RT HE20: 30 MW × $5 × 1h | | +$150 |
| AS ECRS_DA HE21: 50 MW × $11 × 1h | | +$550 |
| AS NSPIN_RT HE22: 70 MW × $5 × 1h | | +$350 |
| AS NSPIN_DA HE23: 100 MW × $5 × 1h | | +$500 |
| AS NSPIN_DA HE24: 50 MW × $5 × 1h | | +$250 |
| **AS 소계 (DA)** | | **+$9,841** |
| **AS 소계 (RT)** | | **+$3,100** |
| **합계 (Base)** | | **+$17,947** |

**분류별 요약:**

| 구분 | 금액 | 비고 |
|---|---|---|
| DA Energy (방전 − 충전) | +$7,966 | HE11 충전 + HE18-19 방전 + HE20-21 DA 재충전 |
| RT Energy (재충전) | −$2,960 | HE20 DA, HE22 RT 재충전 (open position, Oct 16 SoC 확보) |
| DA AS | +$9,841 | NSPIN+ECRS DA 합계 |
| RT AS | +$3,100 | RRS_RT + NSPIN_RT 합계 |
| **합계** | **+$17,947** | |

**Range**: Bear ~$12,000 / Base ~$17,900 / Bull ~$24,000

Bear 시나리오: 풍력 급증이 HE18로 조기화 → HE18 $30/MWh, HE19 $45/MWh. AS 저가 (ECRS $8, RRS $10, NSPIN $3). 총 ~$12,000.

Bull 시나리오: 캡아웃 추가 발생 → ORDC 급등. HE18 $60/MWh, HE19 $80/MWh. ECRS $18-20/MWh, RRS $18/MWh. 총 ~$24,000.

**vs Smartbidder benchmark**: 비교 불가 (Day ~81, MSAL 만료).
**vs Oct 14 Base ($16,208)**: +$1,739 차이. 주 원인: Oct 15 RRS_RT HE09-10 ($2,600) > Oct 14 ECRS_DA HE09-10 ($2,400 → Oct 14에는 ECRS 4h, Oct 15는 2h ECRS + 2h RRS). 방전 수익은 Oct 15가 낮음 (NL peak 52,856 MW < Oct 14's 54,632 MW + Oct 14의 HE20 방전 단가가 더 높았음).

---

## GKS 노드 Congestion 영향 (congestion-analyst 인풋)

| 시간대 | GKS E[MCC] | 방전/충전 영향 | 결정 |
|---|---|---|---|
| HE10-12 충전 | −$0.3 to −$0.8/MWh | 충전 소폭 저렴화 (~$0.5/MWh) | 미미 — 충전 시간 변경 없음 |
| HE18-19 방전 | ~$0 (Negligible) | 방전가 = Hub 가격 | 최적 방전 창 확인 — GKS 패널티 없음 |
| HE21 재충전 | −$0.8 to −$2.0/MWh | 충전 소폭 저렴화 | DA 재충전 효율 향상 |
| HE22-24 재충전 | −$2.5 to −$5.5/MWh | **GKS 당일 최저 실효 충전가** | HE22 부분 충전 우선, DA bid 고려 |

**Congestion 주요 경계 판단:**
- HE22-24 WEST_TO_NORTH P=38-62%, GKS MCC −$2.5 to −$5.5/MWh — 이 시간대 **방전 금지**. 방전하면 GKS에서 정산가 크게 낮아짐.
- HE20-21은 MCC −$0.8 to −$2.0/MWh로 방전 비경제적. 재충전만 수행.
- 야간 HE01-06: GKS MCC ~$0 (D+2 carry-in MISSED, 무시 수준). 재충전 필요 없음 (SoC 138 MWh 이미 충분).

---

## Risks

1. **풍력 급증 조기화 (고위험)**: GR_WEST HE18에서 이미 급증 시 (실측 12,552 MW → 14,000+ MW 가능) HE18 RT $30/MWh 이하 가능. DA 락인으로 보호되나 HE18 DA 자체도 낮게 형성될 리스크. 대응: Bear case 시 총 수익 ~$12,000 (여전히 양수).

2. **방전 창 협소 확정 (핵심 제약)**: HE20 NL −1,418 MW 반전 확인됨 → HE19 이후 즉시 방전 종료. HE20 미방전으로 인한 기회비용 = HE20 예상가 $25-35/MWh × 84-100 MWh = $2,100-3,500 손실 가능성. 단, 풍력 급증으로 HE20 가격 자체가 낮으므로 실손실 작음.

3. **캡아웃 추가 발생 (중간)**: 20,472-21,535 MW baseline에서 추가 비계획 trip 시 ORDC adder 즉각 반응. ECRS HE07-08 및 RRS HE09-10 프리미엄 급등. Bull case 발동. AS stack 포지션이 직접 수혜.

4. **GR_WEST 급증 시 HE22-24 GKS MCC 심화**: 실측 SCI > 0.614 추가 상승 시 GKS MCC 최대 −$7~−$10/MWh 가능 (extrapolated). 재충전 더 저렴해짐. 방전이 없으므로 net positive.

5. **SoC 초기값 불확실 (P0)**: Oct 14 terminal SoC가 실제로 138 MWh가 아닐 가능성. 실제 SoC가 80 MWh이면: HE11에서 충전 시간 증가 필요 (100 MW × 1.32h → HE10에서 부분 충전 시작). 실제 SoC가 200 MWh이면: 충전 skip, NSPIN_DA only HE11, HE18-19 방전 즉시 가능. **집행 전 Tenaska 또는 운영자 실시간 SoC 확인 필수.**

6. **AS 가격 불확실 (Smartbidder N/A Day ~81)**: ECRS $11/MWh, RRS $13/MWh, NSPIN $5/MWh 모두 휴리스틱. ±$5-10/MWh 범위. Oct 2026 shoulder season 21+ GW 캡아웃 맥락에서 bull spike 가능성 상존.

---

## Alternative (Stack B — 조건부: 풍력 급증 지연)

**발동 조건**: HE17 실시간 ERCOT dashboard에서 GR_WEST 실측 < 8,000 MW (예측 3,703 MW 대비 양호), 또는 HE19 실시간 예비력 margin > 4,500 MW 신호.

**변경 내용**: HE19 방전량 감소 → HE20 부분 방전 추가 시도.

| HE | Mode | Energy MW | ECRS | NonSpin | SoC After | Est Rev 변화 |
|:--:|---|---:|:---:|:---:|---:|---|
| 18 | Discharge | +100 | 0 | 0 | 91.3 | 동일 |
| **19** | **Discharge reduced** | **+60** | **0** | **40 RT** | **26.2** | −$1,440 (HE19) |
| **20** | **Discharge** | **+24** | 0 | 0 | **~0** | +$840 (HE20 가정 $35/MWh) |
| **Net Stack B vs A** | | | | | | **~−$600 (Base case)** |

Stack B는 base case에서 −$600 열위. HE20 RT 실측이 $70+/MWh이어야 break-even. 풍력 급증 확신 없으면 Stack A 유지.

---

## 데이터 품질 / 불확실성 메모

- **가격 추정 신뢰도**: VERY LOW (Smartbidder N/A, 순부하 shape 기반 0.80x haircut). ±$20-30/MWh range. DA bid sizing에 직접 사용 시 운영자 2차 판단 필수.
- **SoC 초기값**: Oct 14 history 기반 가정 138 MWh. Tenaska DOWN → 미검증.
- **AS 가격**: Oct 2026 shoulder season 휴리스틱 (ECRS $11, RRS $13, NSPIN $5). 21+ GW 캡아웃 → ORDC 연동 bull spike 가능.
- **Congestion**: Stage 0 provisional (±8-12 ppt). GKS MCC HE22-24 extrapolated beyond calibration range. 방향 LOW confidence, 크기 VERY LOW.
- **단일 소스**: YES_ENERGY only. Smartbidder/Enverus/AG2 미가용. 불확실성 구조적으로 높음.

---

*bess-optimizer | reports/daily/bess-strategy/2026-10-15.md | Generated 2026-10-14*
*Data sources: Yes Energy BidClose (PRODUCTION). Smartbidder EXPIRED Day ~81. Tenaska DOWN ~180 flowdays. AS playbook: shared/data/forecasts/as-playbook/2026-10-15.json (fine_rule + fine_sparse_fallback_to_medium).*
*History copy: memory/bess-optimizer/history/2026-10-15.md*
