# Congestion Outlook — D+1 (2026-05-24)   [Stage 0 — provisional]

**Issued**: 2026-05-23
**Analyst**: congestion-analyst
**Data sources**:
- Yes Energy: `shared/data/raw/yes-energy/2026-05-24.csv` (published 2026-05-23; load/wind/solar bid-close vintage)
- Enverus: `shared/data/raw/enverus/2026-05-24_net_load_fc.csv` (published 2026-05-23T06:41 CT)
- Enverus: `shared/data/raw/enverus/2026-05-24_wind_stpf.csv` (published 2026-05-23T06:45 CT)
- Enverus: `shared/data/raw/enverus/2026-05-24_solar_stpf.csv` (published 2026-05-23T06:47 CT)
- Smartbidder DA/RT5 price series: NOT available in fetched data for this date (no price file present)

**Leakage check**: All source timestamps prior to D-1 10:00 CT DAM cutoff (2026-05-23 10:00 CT). COMPLIANT.

**Stage note**: Stage 0 — Infrastructure. No trained ML constraint model, no PTDF matrix, no 60-day disclosure data, no Smartbidder DA/RT5 price file for 2026-05-24. All binding probability estimates are heuristic signals derived from renewable generation forecasts and net load stress. The absence of Smartbidder price data increases uncertainty on DA-RT directional calls versus yesterday's report. Hub-pair basis direction calls are more reliable than point estimates. Downstream agents (bess-optimizer, dart-virtual-trader) should apply LOW weighting to specific probability and dollar figures.

---

## Headline

Three congestion themes for 2026-05-24. This is a materially more extreme day than 2026-05-23 on two of three metrics.

1. **Massive solar surge + near-zero West wind midday (HE09-14) — strongest West export congestion signal of the week**: Enverus solar peaks at 28,486 MW at HE14 (vs 20,065 MW COPHSL yesterday, +42%). Yes Energy COPHSL peaks at 25,678 MW at HE15. Simultaneously, Enverus wind STPF collapses to a trough of 348 MW at HE12 (vs 2,849 MW yesterday at HE11) — a 10,522 MW overnight-to-midday swing from 10,870 MW at HE24. GR_WEST (Yes Energy) reaches a trough of 600 MW at HE11. The combination of near-record solar with near-zero West wind produces ERCOT net load trough of 27,898 MW at HE10 (Enverus). WEST-to-NORTH 345 kV export path binding probability is ELEVATED relative to yesterday.

2. **Extreme evening ramp — 18,612 MW net load surge HE17-21 — primary shadow price signal of the day**: Enverus net load ramps from 35,834 MW at HE17 to 54,446 MW at HE21, a +18,612 MW swing. This is nearly 2x yesterday's +9,665 MW HE17-20 ramp. ERCOT gross load peaks at 64,502 MW at HE18. The sharpest single-hour step is HE19-20 at +7,887 MW. Resource cap out remains elevated at 15,100-15,155 MW through the evening window, constraining import headroom. HOUSTON/SOUTH import constraint binding probability is HIGH.

3. **Overnight wind ramp-down (HE01-09) sets the solar transition**: Enverus wind STPF falls from 10,870 MW (HE24) to 348 MW by HE12, a steady 10.5 GW decline. GR_WEST falls from 5,231 MW (HE24) to 600 MW (HE11). This wind fade into the solar peak creates a pronounced transition risk at HE08-09 when solar ramps up (+12,400 MW Enverus HE08-09) while wind is already at 1,341 MW.

---

## Top Binding Constraint Candidates

All probability figures are heuristic pattern-based estimates (Stage 0). No calibrated model. No Smartbidder price data available for this date to provide DA-RT confirmation signal.

| Constraint family | Hours (HE) | Qualitative P(binding) | Signal basis | E[lambda direction] | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH export (345 kV) | HE09-14 | HIGH (~35-50%) | Enverus solar 17.3-28.5 GW; GR_WEST wind trough 600 MW (near zero); Enverus net load trough 27,898 MW at HE10; no offsetting West wind to counteract solar concentration; Yes NL trough 27,615 MW HE12 | Negative for West nodes (suppressed DA/RT at GKS relative to hub) | Near-zero West wind + record solar is worst case for West export; probability elevated above yesterday's 25-35% |
| HOUSTON/SOUTH IMPORT (345 kV) | HE19-22 | HIGH (~35-45%) | Enverus net load ramp +18,612 MW HE17-21 (2x yesterday); gross load 64,502 MW HE18; resource cap out 15,100-15,155 MW HE19+; solar collapse HE19 (17,841 MW) to HE20 (7,297 MW) | Positive for North/Houston side (DA premium on import side) | This is the primary dollar-value congestion event; 2x ramp intensity vs yesterday warrants HIGH label |
| LOCAL_138 kV at GKS area | HE09-14 | LOW-MEDIUM (~15-20%) | GKS area is generator-dense; local 138 kV constraints historically activate with West export binding; 35-50% West export binding implies 15-20% local binding co-probability | Negative for GKS (deepens discount vs hub) | Cannot confirm without 60-day disclosure; elevated given West export is HIGH |
| Sunrise transition constraint | HE07-09 | LOW-MEDIUM (~12-18%) | Wind at HE07-08 still declining (GR_WEST 1,854-1,411 MW); solar ramps aggressively HE08-09 (+12,401 MW Enverus); net load swings -8,044 MW in one hour HE08-09; transition may bind local transformer or 345 kV line briefly | Transient direction uncertain | Pattern-based; transition hours often bind briefly without sustained clearing price |
| WEST_TO_NORTH (overnight) | HE01-05 | LOW (~8-12%) | Enverus wind 4,841-8,659 MW; net load 39,638-41,895 MW; moderate West surplus but below midday levels | Mild negative for West nodes | Less severe than midday; higher load floor overnight means more line headroom |

**Shadow price (lambda) directional estimates** (no PTDF matrix or constraint clearing data at Stage 0):

- E[lambda | WEST_TO_NORTH binding, HE09-14]: Historically, spring solar days with >25 GW statewide solar produce West-to-North congestion with realized lambda in the $20-60/MWh range. The near-zero wind (348 MW Enverus trough) eliminates the West surplus buffer, which could drive lambda toward the upper end. Directional range: $20-$60/MWh. Do not use point estimate.
- E[lambda | HOUSTON_IMPORT binding, HE19-22]: 18,612 MW evening ramp is a high-severity event. Historical analog: extreme evening ramps on 64 GW+ load days have produced import constraint lambda in the $20-50/MWh range. The 2x ramp intensity vs yesterday warrants upward bias. Directional range: $20-$50/MWh.

---

## Nodal MCC Snapshot — GKS_BESS_RN (proxy, no PTDF)

No PTDF matrix available. No Smartbidder DA/RT5 price file for 2026-05-24. MCC proxies derived from net load and zonal renewable signals only. Directional confidence is lower than yesterday due to absent price data.

| Hour window (HE) | Enverus net load (MW) | Yes NL (MW) | GR_WEST wind (MW) | Enverus solar (MW) | Implied MCC direction at GKS | Confidence |
|---|---|---|---|---|---|---|
| HE01-05 | 39,638-41,895 | 40,234-42,844 | 2,980-4,779 | ~0 | Mild negative MCC (overnight wind surplus in West; small discount vs hub) | Low |
| HE06-08 | 37,769-40,662 | 38,695-41,881 | 1,411-2,308 | 144-4,902 | Transitional; wind fading, solar rising; minimal MCC signal | Low |
| HE09-12 | 27,898-29,725 | 27,615-31,991 | 600-904 | 17,303-27,437 | **Strongly negative MCC at GKS**: near-zero West wind + peak solar; system net load at minimum; West export constraint likely active; GKS RT expected below hub RT | Medium-High |
| HE13-15 | 29,541-33,343 | 28,095-30,950 | 663-855 | 28,028-28,486 | Negative MCC easing; solar near peak but load beginning to recover; export constraint may persist | Medium |
| HE16-18 | 34,162-38,878 | 32,350-36,707 | 1,007-1,613 | 21,380-27,701 | Transition; West surplus declining; MCC moving toward neutral | Low-Medium |
| HE19-21 | 42,782-54,446 | 40,794-53,905 | 2,214-3,531 | 433-17,841 | **GKS positive or near-zero MCC**: Houston/South import constraint dominant; West pressure absent; GKS may see slight RT premium vs its DA or neutral position | Low-Medium |
| HE22-24 | 45,206-52,069 | 45,204-51,943 | 4,475-5,231 | ~0-40 | Near-neutral MCC; wind recovery building; evening congestion fading | Low |

**GKS_BESS_RN operational implication**:
- DA charging HE09-13 is the highest-value charge window: net load at daily minimum (27.6-29.7 GW), DA prices expected to be at their lowest due to solar-driven bidding behavior. RT prices at GKS likely also depressed but potentially above DA given West export binding.
- DA discharging HE20-21 is the primary revenue window: Enverus net load 50,669-54,446 MW, gross load 60,612-61,729 MW, evening import constraint likely active. GKS RT prices uncertain direction but DA premium expected system-wide.
- Avoid net RT discharge at GKS during HE10-13 unless confirmed positive PTDF on the binding West export constraint — RT prices at GKS likely depressed relative to North hub.

---

## Hub-Pair Basis View

No actual hub LMP data available (consistent Stage 0 data gap — see prior reports). No Smartbidder DA/RT5 price data for this date. Estimates derived from Enverus and Yes Energy renewable/load signals only. Directional confidence reduced vs yesterday.

| Path | E[basis] range | Direction | Hours (HE) | Basis sign | Method / Driver |
|---|---|---|---|---|---|
| WEST -> NORTH | -$4 to -$12 | WEST discount | HE09-14 | Negative (WEST cheaper) | Enverus solar 17.3-28.5 GW + GR_WEST 600 MW near-zero; net load trough 27,898 MW; strongest West surplus signal of the week |
| WEST -> NORTH | -$1 to -$3 | Mild WEST discount | HE01-05 | Slightly negative | Overnight wind 4.8-8.7 GW (Enverus); moderate surplus; load 39.6-41.9 GW |
| WEST -> NORTH | -$1 to -$4 | Mild WEST discount | HE15-18 | Easing negative | Solar still 21-28 GW (Enverus); wind recovering slowly; export constraint may linger |
| HOUSTON -> NORTH | +$3 to +$10 | Houston premium | HE19-22 | Positive (Houston more expensive) | 18,612 MW evening net load ramp; gross load 60.6-64.5 GW; resource cap out 15.1 GW; solar collapse |
| SOUTH -> NORTH | +$2 to +$6 | South premium | HE20-22 | Positive | DC tie flows + South coastal load; co-incident with Houston import stress; high uncertainty |

**Key signal delta vs 2026-05-23 outlook**:
- West->North midday basis: wider range today (-$4 to -$12 vs -$3 to -$8) because solar is 42% higher and wind is 88% lower at trough
- Houston->North evening basis: wider range today (+$3 to +$10 vs +$2 to +$6) because ramp is 2x larger
- No Smartbidder price data today increases the width of all ranges

---

## Renewable and Load Context

| Metric | Value | Hour (HE) | vs 2026-05-23 |
|---|---|---|---|
| ERCOT gross load peak | 64,502 MW | HE18 | +3,795 MW vs yesterday (60,707 MW HE17) |
| ERCOT gross load trough | 44,770 MW | HE06 | Similar |
| Enverus net load peak | 54,446 MW | HE21 | +4,853 MW vs yesterday (49,593 MW HE20) |
| Enverus net load trough | 27,898 MW | HE10 | -831 MW vs yesterday (28,729 MW HE12) |
| Net load ramp HE17-21 | +18,612 MW | HE17-21 | +8,947 MW vs yesterday's +9,665 MW HE17-20 — nearly 2x |
| Enverus solar peak | 28,486 MW | HE14 | +8,421 MW vs yesterday (+42%) |
| Yes Energy solar COPHSL peak | 25,678 MW | HE15 | Significantly higher than yesterday's 20,065 MW |
| Solar discrepancy (Enverus vs Yes) | +2,820-5,145 MW | HE09-14 | Enverus consistently higher; sources use different methodologies |
| Enverus wind STPF peak | 10,870 MW | HE24 | - |
| Enverus wind STPF trough | 348 MW | HE12 | vs 2,849 MW yesterday — 88% lower; near-total wind collapse |
| Enverus wind overnight-to-trough swing | -10,522 MW | HE24-12 | vs -11,887 MW yesterday (larger absolute but similar pattern) |
| GR_WEST (Yes Energy) peak | 5,231 MW | HE24 | - |
| GR_WEST (Yes Energy) trough | 600 MW | HE11 | vs 2,905 MW yesterday — 79% lower |
| Resource cap out | 15,529-15,546 MW | HE01-12 | Similar to yesterday (15,154 MW); elevated, limits import capacity |
| Resource cap out (evening) | 15,100-15,155 MW | HE13-23 | Elevated; constrains evening headroom |

**Critical interpretation**: The near-zero West wind (348 MW Enverus, 600 MW GR_WEST) has a non-obvious dual effect: (1) it removes West zone wind surplus, which slightly reduces West->North export pressure from wind; but (2) the enormous solar generation (28.5 GW statewide) dominates and is concentrated in West/Panhandle regions, making the net West surplus still very large. The solar-only export surplus without wind buffer historically produces strong West->North binding on 345 kV paths.

---

## Risks (Sensitivity Analysis)

| Risk scenario | Trigger | Impact on binding prob | Direction |
|---|---|---|---|
| Solar overforecast (+3 GW at HE10-13) | Cloud cover better than expected | WEST_TO_NORTH P(binding) -5 pp; basis narrows $1-3 | Better for GKS RT relative to hub |
| Solar underforecast (-3 GW at HE10-13) | Additional cloud cover or curtailment | WEST_TO_NORTH P(binding) +5-8 pp; West export worsens | Worse for GKS RT (deeper discount) |
| Wind recovery earlier than forecast (+2 GW at HE15-18) | Southerly flow stronger | Eases West export slightly post-HE15; basis narrows | Mildly positive for West |
| Evening load overforecast (+2k MW at HE20-21) | Heat wave intensification | HOUSTON_IMPORT P(binding) +8-12 pp; basis +$2-4 | High-value scenario for short West / long Houston CRR |
| Generator forced outage during ramp (HE18-20) | Unit trip; resource cap already 15.1 GW | Amplifies scarcity; RT prices spike; GKS RT may briefly invert | Increases RT dispatch value but unforecastable |
| Enverus vs Yes solar discrepancy of 3-5 GW | If Yes Energy COPHSL is more accurate | Net load trough is 27.6k MW (Yes) vs 27.9k MW (Enverus) — marginal difference; does not change directional call | Immaterial for direction |
| Wind forecast error (Enverus 348 MW realized closer to 1-2 GW) | STPF underestimates onshore generation | WEST_TO_NORTH P(binding) -8 pp; basis narrows $2-4 | Favorable for GKS RT |

---

## Action Items for Downstream Agents

### bess-optimizer

1. **DA charge window: HE09-13 (HIGH conviction)**: Net load at daily minimum (27.9k MW Enverus, 27.6k MW Yes). DA prices expected to be at or near daily floor from aggressive solar bidding. GKS charge in DA; avoid RT charge in this window (RT at GKS may also be low but GKS RT is expected below hub RT under West export binding).
2. **DA discharge window: HE20-21 (HIGH conviction)**: Enverus net load 50,669-54,446 MW. Gross load 60,612-61,729 MW. Evening import constraint HIGH probability. DA prices expected to carry scarcity premium. Primary revenue window.
3. **Secondary discharge: HE18-19 (MEDIUM)**: Net load 38,878-42,782 MW rising; solar falling fast; gross load still at peak (64,502 MW at HE18). DA prices likely at second-highest level of the day. Consider split discharge strategy HE18-21.
4. **GKS RT caution HE10-13**: Do not rely on positive RT dispatch at GKS during West export binding window without PTDF confirmation. RT price at GKS may lag hub RT significantly.
5. **AS positioning**: Elevated resource cap out (15.1-15.5 GW) and 18.6 GW evening ramp create elevated Non-Spin and RRS value at HE19-21. If AS stack is available, prioritize HE19-21.

### crr-trader

1. **West->North path, HE09-14 (HIGH priority)**: West discount of -$4 to -$12 range. P(binding) 35-50% qualitative. This is the strongest midday CRR signal of the week given solar 42% above yesterday and near-zero West wind. Directional trade: long West->North CRR for HE10-13 block.
2. **Houston->North path, HE19-22 (HIGH priority)**: Houston premium +$3 to +$10 range. P(binding) 35-45%. Evening ramp 2x yesterday. Directional trade: long Houston->North CRR for HE20-21 peak. The 18,612 MW net load ramp is the most extreme signal in this week's data.
3. **South->North path, HE20-22 (MEDIUM)**: Positive basis +$2 to +$6. Lower confidence without zonal LMP data. Secondary to Houston->North. Consider paired position if CRR auction allows South zone exposure.
4. **Caution**: All basis ranges are wider than yesterday due to absent Smartbidder price data. Do not size positions at full conviction — basis directional calls are reliable but dollar magnitude has HIGH uncertainty at Stage 0.

---

## Data Gaps (Stage 0)

| Gap | Impact on this outlook | vs Prior Report |
|---|---|---|
| No Smartbidder DA/RT5 price data for 2026-05-24 | Cannot provide DA-RT spread confirmation; basis ranges wider than yesterday | Newly absent — was available for 2026-05-23 |
| No hub-pair LMP data (HB_NORTH, HB_SOUTH, HB_WEST, HB_HOUSTON) | Basis view direction-only; no dollar calibration against actual hub spreads | Persistent Stage 0 gap |
| No 60-day disclosure | Cannot confirm which constraints actually bound; P(binding) purely qualitative | Persistent Stage 0 gap — highest priority item |
| No PTDF matrix | Cannot compute nodal MCC; directional proxies only | Persistent Stage 0 gap |
| No outage detail (unit-level) | Resource cap out 15.1-15.5 GW cannot be disaggregated to assess which lines are constrained | Persistent Stage 0 gap |
| Enverus vs Yes Energy solar discrepancy (3-5 GW HE09-14) | Two sources give different net load minima; adds uncertainty to congestion timing | Note for Stage 1: calibrate which source is more accurate for West export binding signal |

---

## Self-Review Anchor (for 2026-05-24 settlement, available ~2026-05-26)

When settlement data becomes available, check:
1. Did WEST_TO_NORTH 345 kV constraints bind at HE10-13? Was P(binding) call of HIGH (35-50%) borne out?
2. What was realized lambda on any West export constraint? Was it in the $20-60/MWh directional range?
3. What was GKS_BESS_RN RT price vs HB_NORTH RT during HE10-13? Confirms or refutes negative MCC.
4. Did the Enverus wind STPF trough of 348 MW match actual? If actual was higher, rebias wind STPF upward for next spring cycle.
5. Was the 18,612 MW net load ramp (HE17-21) realized? How did Houston import constraint lambda compare to the $20-50/MWh directional range?
6. How does the Enverus solar (28.5 GW) vs Yes Energy COPHSL (25.7 GW) discrepancy resolve vs actuals? This calibration is valuable for future source weighting.
