# Congestion Outlook — D+1 (2026-05-27)   [Stage 0 — provisional]

**발행**: 2026-05-26 (07:30 CT 사이클)
**분석가**: congestion-analyst
**데이터 소스**: Yes Energy `2026-05-27.csv` + `2026-05-27_summary.json` (fetch 2026-05-26T12:14 UTC)
**Leakage 검증**: 모든 입력 데이터 D-1 10:00 CT DAM cutoff 이전 빈티지 — 준수

> **Stage 0 경고**: 훈련된 ML 모델, PTDF 매트릭스, 60-day disclosure 없음. 모든 P(binding) 수치는
> 과거 GR_WEST 풍력/넷로드/태양광 패턴 기반 휴리스틱 추정치이며, hub-pair LMP 미확보 상태에서
> 발행. Downstream 에이전트(bess-optimizer, dart-virtual-trader)는 방향성 참고 수준으로 활용하고
> 특정 수치에 높은 의사결정 가중치를 부여하지 말 것.
> 상세 캘리브레이션 근거: `memory/congestion-analyst/plans/2026-21-west-binding-calibration.md`

---

## Headline

2026-05-27 혼잡 프로필: **두 가지 뚜렷한 위협**

1. **WEST_TO_NORTH (HE09-15, MEDIUM)**: GR_WEST 풍력이 오전 중 극단적 저점(HE11 628 MW)을 
   기록하며 2026-05-24 수준의 서부 수출 혼잡 조건 재현. 태양광 정점(20,425 MW, HE14)과 전 
   ERCOT 풍력 저점(3,473 MW, HE13)이 동반 출현. Stage 0 캘리브레이션 규칙에 따라 hub-pair 
   LMP 미확보 상태에서 MEDIUM(~22-30%) 상한 적용.

2. **SOUTH/HOUSTON IMPORT (HE19-22, MEDIUM-HIGH)**: 이번 주 최대 저녁 넷로드 램프(39,550 MW → 
   53,670 MW, +14,120 MW, HE17→HE21)가 예측됨. 05-26의 12,941 MW 램프보다 1,179 MW 크고, 
   이번 주 가장 강한 저녁 혼잡 신호. HE20 자원 가용량 저점(cap-out 16,924 MW)과 겹쳐 
   공급 여유가 최소화.

---

## Top Binding Constraints

> 모든 확률은 Stage 0 휴리스틱 기반 방향성 추정. 조건부 shadow price(λ)는 유사 날 패턴 
> 유추 — 정량 모델 아님.

| Constraint | HE 구간 | P(binding) 정성 | 신호 근거 | E[λ\|binding] 방향 | P50 / P90 (방향성) | 비고 |
|---|---|---|---|---|---|---|
| WEST_TO_NORTH (345 kV) | HE09-15 | MEDIUM (~22-30%) | GR_WEST HE11 628 MW (역대 최저 수준); ERCOT 풍력 HE13 3,473 MW; 태양광 HE14 20,425 MW; 넷로드 저점 36,175 MW | 서부 노드 약한 음의 MCC (DA 이후 RT 억제) | $12 / $28 | 2026-05-24와 유사 신호 강도. 단, NL 저점 27,000 MW 미만 조건 미충족(실제 36,175 MW)으로 MEDIUM-HIGH 상한 적용 제외. cap이 MEDIUM |
| SOUTH/HOUSTON IMPORT (345 kV) | HE19-22 | MEDIUM-HIGH (~28-38%) | NL 램프 +14,120 MW (HE17→HE21); 이번 주 최대 램프; 태양광 HE19 12,050 MW → HE21 428 MW 급감; cap-out HE20 16,924 MW (저점) | 남부/Houston 노드 양의 MCC — DA 혼잡 프리미엄; North vs Houston basis 양전개 | $20 / $40 | 05-24 저녁 패턴(HE20-22 $34-42/MWh RT discharge 성공) 재현 가능성. HE19는 전환기 — 의미있는 binding은 HE20부터 |
| LOCAL_138kV (GKS area) | HE09-14 | LOW-MEDIUM (~10-16%) | WEST_TO_NORTH와 연동; Stage 0에서 독립 검증 불가 | GKS 노드 음의 MCC (WEST_TO_NORTH binding 시 연동) | $8 / $18 | PTDF 없이 독립 추정 불가. WEST_TO_NORTH P(binding)에 종속 |
| COASTAL_WIND (남해안 345 kV) | HE01-08 | LOW (~6-10%) | GR_COASTAL 풍력 HE01-08 1,620-2,512 MW; 야간 부하 47,600-53,300 MW; 공급 여유 충분 | 영향 미미 | — | 야간 Coastal 풍력이 일정 수준 유지되나 부하 헤드룸으로 binding 가능성 낮음 |

---

## Nodal MCC Snapshot — GKS_BESS_RN (Stage 0 대리 지표)

PTDF 매트릭스 없음. MCC는 존별 재생에너지·부하 구조 기반 방향성 프록시만 제공.

| HE 구간 | 넷로드 컨텍스트 | GKS MCC 방향 추정 | 신뢰도 | 핵심 드라이버 |
|---|---|---|---|---|
| HE01-06 | NL 40,434-43,587 MW; GR_WEST 1,451-3,154 MW; 야간 풍력 풍부 | MCC 중립 ~ 약한 음수 | Low | 야간 West 풍력 잉여가 있으나 부하 헤드룸 충분; binding 임박 아님 |
| HE07-08 | NL 44,633-45,605 MW; GR_WEST 927-1,194 MW; 태양광 개시(120-2,591 MW) | MCC 전환 구간; GR_WEST 하락 시작 | Low | 태양광 램프업 + GR_WEST 감소 → HE09 대비 조기 준비 구간 |
| HE09-11 | NL 37,829-41,086 MW; GR_WEST 628-725 MW; ERCOT 풍력 3,590-3,710 MW | 음의 MCC 가능성 증가 (GKS RT ~ DA -$5~-$15 범위) | Low-Medium | GR_WEST 극저 수준이 WEST_TO_NORTH 인자; 2026-05-24 교훈: 실제 DA 측 프리미엄 소멸/RT 억제가 혼재 |
| HE12-15 | NL 36,175-37,300 MW; GR_WEST 632-783 MW; 태양광 정점 18,597-20,425 MW | 음의 MCC 가장 강한 구간. E[MCC at GKS]: -$2 ~ -$10 (conditional on binding) | Low-Medium | GR_WEST 최저점 + 태양광 정점 동시 출현 구간 — 서부 수출 혼잡 핵심 창 |
| HE16-18 | NL 38,594-41,597 MW; 태양광 감소(16,105-19,439 MW); GR_WEST 895-1,279 MW | MCC 정상화 중; 서부 혼잡 완화 | Low | GR_WEST 회복 시작, 서부 수출 압력 완화 |
| HE19-22 | NL 44,873-53,670 MW; 태양광 0-12,050 MW; GR_WEST 1,583-3,311 MW | GKS MCC: 중립 ~ 약한 양수. North hub 대비 West는 혜택 제한적 | Low-Medium | Houston/South import constraint는 North-South basis에 주로 영향; GKS(West node)는 간접 영향 |
| HE23-24 | NL 45,607-48,990 MW; 풍력 회복 8,112-8,371 MW | MCC 중립 ~ 소폭 양수 | Low | 바람 회복으로 서부 수출 압력 해소 |

---

## Hub-Pair Basis View

> Hub-pair LMP(HB_NORTH, HB_WEST, HB_SOUTH, HB_HOUSTON) 미확보 — 이번 주 전 기간 지속 미수집.
> 아래 basis 방향성 추정은 재생에너지·부하 구조 기반 프록시. 실제 LMP 차이와 직접 비교 불가.
> Smartbidder DA/RT5 데이터 5일 이상 연속 미수집 — DA-RT 스프레드 직접 대리 지표 없음.

| Path | E[basis, $/MWh] | 방향 | 핵심 구간 (HE) | 비고 |
|---|---|---|---|---|
| WEST → NORTH | -$4 ~ -$15 | West 디스카운트 | HE09-15 | GR_WEST 628 MW 극저 + 태양광 20,425 MW → 2026-05-24와 유사 West 잉여 조건. 단, 당일 NL 저점이 2026-05-24 대비 높아 절대 폭은 제한적일 수 있음. 방향성 신호 중 가장 강함 |
| HOUSTON → NORTH | +$5 ~ +$18 | Houston 프리미엄 | HE19-22 | NL 램프 14,120 MW — 이번 주 최대. HE20-21이 핵심 창. 2026-05-24 저녁 패턴(DA $49-53/MWh vs RT $35-42/MWh)의 재현 가능성. 방향성 신호 강함 |
| SOUTH → NORTH | +$3 ~ +$10 | South 프리미엄 | HE19-22 | Houston 패턴 추종; 독립 검증 불가 |
| WEST → NORTH | -$1 ~ -$5 | 약한 West 디스카운트 | HE01-06 | 야간 GR_WEST 1,451-3,154 MW; 낮은 부하 + 높은 바람 → 미약한 서부 잉여 |
| WEST → NORTH | 중립 ~ -$2 | 방향 불명확 | HE16-18 | GR_WEST 회복 중; 혼잡 경계 구간 |

**주간 GR_WEST 트렌드 비교 (WestBasis 캘리브레이션)**:

| 날짜 | GR_WEST 저점 (HE09-14) | WEST→NORTH Basis 방향 추정 | 비고 |
|---|---|---|---|
| 2026-05-24 | ~600 MW | -$15 ~ -$30 (HIGH 호출 → MISS at GKS) | Stage 0 보정 전 |
| 2026-05-25 | ~2,749 MW | -$5 ~ -$15 (MEDIUM) | |
| 2026-05-26 | ~4,300 MW | -$2 ~ -$8 (LOW-MEDIUM) | |
| **2026-05-27** | **~628 MW** | **-$4 ~ -$15 (MEDIUM)** | 05-24와 동급 신호; cap MEDIUM per 보정 규칙 |

---

## Renewable · Load 요약 데이터 테이블

| 지표 | 값 | 피크/저점 HE | 소스 |
|---|---|---|---|
| ERCOT 부하 정점 | 66,066 MW | HE17 | Yes Energy |
| ERCOT 부하 저점 | 47,624 MW | HE05 | Yes Energy |
| ERCOT 부하 평균 | 57,401 MW | — | Yes Energy |
| 넷로드 정점 | 53,670 MW | HE21 | Yes Energy |
| 넷로드 저점 | 36,175 MW | HE14 | Yes Energy |
| 태양광 정점 (Yes Energy COPHSL) | 20,425 MW | HE14 | Yes Energy |
| GR_WEST 풍력 저점 (전일) | 628 MW | HE11 | Yes Energy |
| GR_WEST 풍력 저점 (HE09-14) | 628 MW | HE11 | Yes Energy |
| ERCOT 풍력 저점 (HE09-14) | 3,473 MW | HE13 | Yes Energy |
| GR_NORTH 풍력 저점 | 148 MW | HE15 | Yes Energy |
| GR_SOUTH 풍력 저점 | 529 MW | HE14 | Yes Energy |
| GR_COASTAL 풍력 저점 | 1,019 MW | HE24 | Yes Energy |
| 저녁 넷로드 램프 (HE17→HE21) | +14,120 MW | — | Yes Energy |
| Resource Cap-Out 최대 | 18,021 MW | HE16, HE17 | Yes Energy |
| Resource Cap-Out (HE20) | 16,924 MW | HE20 | Yes Energy |
| Resource Cap-Out 최소 | 14,577 MW | HE24 | Yes Energy |

> **태양광 참고**: Yes Energy COPHSL은 Enverus STPF 대비 ~1,100-1,500 MW 낮은 경향 확인
> (2026-05-25/26 비교 기반). 2026-05-27 Enverus 추정치는 ~21,500-22,000 MW 범위로 예상.
> Enverus 데이터는 `2026-05-27_solar_stpf.csv` (summary.json 참조)에 있으나 본 사이클에서 
> 직접 파싱하지 않음 — Yes Energy를 primary source로 사용.

---

## Shadow Price 방향성 (Conditional λ)

조건부 shadow price는 Stage 0에서 정량 모델 없이 패턴 유추만 가능. 아래는 유사 날 아날로그 기반 방향성 범위.

**WEST_TO_NORTH (binding 시 조건부)**:
- 유사 날: 2026-05-24 (GR_WEST ~600 MW, 태양광 ~28 GW, NL 저점 ~27 GW)
  - 당일 GKS RTSPP HE10-14: $14-$20/MWh — 혼잡 디스카운트가 GKS 노드에 미미하게 반영
  - 실제 constraint-level λ 미확인 (60-day disclosure 없음)
- 2026-05-27 조건: 태양광 더 낮음(20,425 MW vs 28,500 MW); GR_WEST 유사(628 vs 600 MW); NL 저점 높음(36,175 MW vs ~27,000 MW)
- **E[λ | binding] 방향성**: $10 ~ $25/MWh. P50: $12, P90: $25
- **GKS 노드 영향**: λ의 PTDF 가중치 불명 — constraint binding이 확인되더라도 GKS 노드 MCC가 $0 ~ -$8/MWh에 머물 가능성 있음 (2026-05-24 교훈)

**SOUTH/HOUSTON IMPORT (binding 시 조건부)**:
- 유사 날: 2026-05-22 (NL 램프 18,612 MW → HIGH binding 확인), 2026-05-24 (HE20-22, DA $49-53/MWh)
- 2026-05-27 조건: 램프 14,120 MW — 05-22보다 작지만 05-24보다 강한 신호
- **E[λ | binding] 방향성**: $20 ~ $50/MWh (DA side). P50: $22, P90: $45
- 2026-05-24 사례: binding이 주로 DA 측에 반영(DA $49-53/MWh, RT $35-42/MWh) — RT λ보다 DA 프리미엄 메커니즘 가능성 더 높음

---

## 혼잡 리스크 구간 요약 (HE 식별)

| 리스크 등급 | HE 구간 | 혼잡 메커니즘 | 주요 영향 노드 |
|---|---|---|---|
| **MEDIUM** | HE09-15 | WEST_TO_NORTH 서부 수출; GR_WEST 628-725 MW 극저 + 태양광 18,597-20,425 MW | HB_WEST, GKS (약한 음의 MCC); HB_NORTH 상대적 강세 |
| **MEDIUM-HIGH** | HE19-22 | South/Houston import; NL 램프 +14,120 MW; 태양광 급감; cap-out 저점 HE20 | HB_HOUSTON, HB_SOUTH (양의 MCC); HB_NORTH 대비 프리미엄 |
| LOW | HE01-08 | 야간 GR_WEST 1,194-3,154 MW; 부하 47,624-52,043 MW; binding 임박 조건 미충족 | 영향 없음 |
| LOW | HE16-18 | 전환 구간; GR_WEST 895-1,279 MW 회복 중; 서부 수출 압력 완화 | 최소 영향 |
| LOW | HE23-24 | 풍력 회복(8,112-8,371 MW); 부하 하락; binding 없음 | 최소 영향 |

**가장 높은 주의 구간**:
- HE11-14: WEST_TO_NORTH 신호 최강 (GR_WEST 628-652 MW, 태양광 14,470-20,425 MW, ERCOT 풍력 3,473-3,590 MW)
- HE20-21: SOUTH/HOUSTON IMPORT 신호 최강 (NL 49,836-53,670 MW, 태양광 428-5,600 MW, cap-out 저점)

---

## Risks

1. **West 풍력 예측 오류 (하방 시나리오)**: GR_WEST 실제치가 628 MW보다 더 낮을 경우 WEST_TO_NORTH
   P(binding) 상향. 만약 GR_WEST < 400 MW AND NL < 35,000 MW 동시 충족 시 MEDIUM → MEDIUM-HIGH
   조정 고려. 단, 2026-05-24 전례에서 600 MW GR_WEST + 28,500 MW 태양광에도 GKS 노드 MCC는
   미미했음 — PTDF 없이 constraint binding이 GKS에 직접 반영된다는 확신 불가.

2. **저녁 부하 예측 초과**: HE17 부하 66,066 MW는 이번 주 최고 수준. 실제 부하가 이를 초과하면
   (늦봄 열파 가능성) NL 램프 > 14,120 MW로 확대 → HOUSTON/SOUTH IMPORT P(binding) 상향.
   HE20 cap-out 16,924 MW와의 여유 폭이 ERCOT reserve 조건에서 특히 좁아짐.

3. **태양광 과대/과소 예측**: Yes Energy와 Enverus 간 최근 패턴(~1,100-1,500 MW 차이) 지속 시
   HE14 태양광 실제치가 20,425-22,000 MW 범위 어딘가에 분포. 태양광이 낮을수록 NL 저점 상승 →
   WEST_TO_NORTH binding 완화(역설적 완충). 태양광이 높을수록 서부 수출 잉여 악화 → binding 강화.

4. **AG2 vs Enverus 풍력 divergence**: 본 사이클에서 AG2·Enverus 데이터 직접 파싱 없음
   (summary.json에 파일 경로만 명시됨). GR_WEST 628 MW는 Yes Energy STWPF_BIDCLOSE 기준.
   AG2/Enverus가 다른 West 풍력 수치를 제시할 경우 P(binding) 재조정 필요. 특히 AG2가 더 높은
   West 풍력을 예측한다면(2026-05-26에서 AG2 7,906 MW vs Enverus 5,829 MW 차이 존재 사례)
   binding 위험 낮아짐.

5. **Resource cap-out HE20 저점 (16,924 MW)**: 하루 중 cap-out 저점이 저녁 NL 정점 구간과
   겹침. 이는 공급 여유가 가장 작은 시점과 가장 높은 수요가 겹치는 상황 → scarcity 조건 활성화
   (ORDC) 가능성 높음. HE20 net load 49,836 MW + cap-out 16,924 MW 조합이 적색 신호.

---

## BESS Optimizer 신호 (GKS 100 MW / 200 MWh)

> 전략 결정은 bess-optimizer 영역. 아래는 혼잡 관점 인풋만 제공.

- **DA 충전 창 HE09-15**: WEST_TO_NORTH binding(MEDIUM ~22-30%) 시 GKS RT 가격 억제 가능
  (-$5~-$15 vs hub RT). 그러나 2026-05-24 전례에서 실제 GKS 노드 MCC는 미미했음.
  DA 충전 포지션은 에너지 기본(넷로드 저점 36,175 MW) 기준으로 유효하나, 혼잡 신호 자체만으로
  charging 전략을 강요하지 않음.

- **DA 방전 창 HE19-22**: 가장 높은 확신의 혼잡 창. NL 램프 14,120 MW, cap-out HE20 저점.
  저녁 DA 방전이 핵심 전략 창. HE20-21이 highest-value 구간으로 예상 (2026-05-24 HE20-22 패턴 반복
  가능성). DA 포지션: HE20-21에서 full 방전 우선. HE19는 전환기 — 조기 트리거 시 HE20-21 SOC
  부족 위험.

- **SOC 관리**: HE17 이전 SOC 최대화 목표. 야간 충전(HE01-06) 가능 — 야간 GR_WEST 1,451-3,154 MW
  + 낮은 부하로 DA 가격 저점 예상. 저녁 HE20-21 full 방전을 위해 HE17 기준 SOC ≥ 90% 목표.

---

## CRR Trader 신호

Hub-pair LMP 미확보 상태에서 방향성 신호만 제공. CRR 옥션 데이터 없음.

| CRR Path | 방향 | HE 구간 | Basis 추정 | 신뢰도 |
|---|---|---|---|---|
| WEST→NORTH 수신 포지션 | West 디스카운트 수취 | HE09-15 | -$4 ~ -$15 | Low-Medium |
| HOUSTON→NORTH 수신 포지션 | Houston 프리미엄 수취 | HE19-22 | +$5 ~ +$18 | Low-Medium |
| SOUTH→NORTH 수신 포지션 | South 프리미엄 수취 | HE19-22 | +$3 ~ +$10 | Low |

---

## Self-Review Anchor (2026-05-28 정산 후 확인 사항)

1. GKS RT 가격이 HE09-15에 North hub 대비 디스카운트 있었는가? -$4~-$15 범위 검증.
2. WEST_TO_NORTH 실제 binding 여부 — P(binding) MEDIUM(22-30%) vs 실현 여부.
3. HOUSTON_IMPORT HE19-22 binding 여부 — HB_HOUSTON vs HB_NORTH 스프레드.
4. 저녁 NL 램프 실제치 vs 14,120 MW 예측 — 2026-05-27 기상 변수.
5. GR_WEST 실제 저점 vs 628 MW 예측 — Stage 0 heuristic 가장 중요한 캘리브레이션 변수.
6. HE20 cap-out 16,924 MW 저점 + NL 49,836 MW 조합에서 ORDC 발동 여부.

---

## 데이터 갭 현황 (Stage 0 지속 항목)

| 갭 | 본 outlook 영향 | 상태 |
|---|---|---|
| Hub-pair LMP (HB_NORTH, HB_WEST, HB_HOUSTON, HB_SOUTH) | basis 수치화 불가; 방향성 추정만 가능 | Stage 1 BLOCKING — 최우선 인프라 항목 |
| 60-day disclosure (constraint 명칭, realized λ) | P(binding) 수치 검증 불가 | Stage 1 BLOCKING |
| Smartbidder DA/RT5 가격 | 6일 이상 연속 미수집; DA-RT 스프레드 대리지표 없음 | endpoint/credential 조사 필요 |
| PTDF 매트릭스 | 노드 MCC 정량 계산 불가 | Stage 0 항목 |
| NOAA HRRR 풍력 예측 | GR_WEST 예측 불확실성 정량화 불가 | Stage 0 항목 |
| AG2/Enverus 직접 파싱 (본 사이클) | West 풍력 cross-validation 미수행 | summary.json 경로 확인됨; 다음 사이클에서 파싱 |

---

## Stage 0 인프라 현황 한 줄 요약

Stage 0 — Infrastructure: 모든 체크리스트 항목 미착수 상태. Yes Energy 일별 부하/재생에너지 데이터만 운영 중. hub-pair LMP 미수집이 Stage 1 진입 가장 큰 블로커.

---

*작성: congestion-analyst | 2026-05-26 | 데이터: Yes Energy `2026-05-27.csv` (production fetch, 2026-05-26T12:14 UTC) | DAM cutoff 준수 확인*
