# Congestion Outlook — D+1 (2026-05-29)   [Stage 0 — provisional]

**Issued**: 2026-05-28 (07:30 CT cycle)
**Forecast target**: Flowday Friday 2026-05-29
**Stage**: Stage 0 — provisional heuristic. No PTDF matrix, no ML model, no 60-day disclosure, no hub-pair LMP.
**Data sources**: Yes Energy (2026-05-29.csv, summary.json), Enverus (wind/solar/net_load STPF), AG2 (windcast regional), Smartbidder (energy + AS price forecasts, DA-RT probability)
**Calibration reference**: `memory/congestion-analyst/plans/2026-21-west-binding-calibration.md`

---

## Headline

Three-tiered day: (1) LOW daytime West congestion — West Region wind trough 5,642 MW is substantially above Stage 0 binding threshold; (2) MEDIUM-HIGH evening SOUTH/HOUSTON_IMPORT congestion — Smartbidder DA prices reach $60/MWh at HE20 with DA-RT spread $19.82 and P(DA>RT)=0.748; (3) Elevated AS/ORDC risk at HE20-22 with Non-Spin $20.67 and RRS $21.75 forecasted.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda \| binding] | P50 / P90 / P99 | Signal basis |
|---|---|---|---|---|---|
| SOUTH_TO_HOUSTON or HOUSTON_IMPORT_345 | HE19-22 | MEDIUM-HIGH (~30-40%) | $20-$40/MWh | $22 / $45 / $90 | DA spread $6-$20, P(DA>RT) 0.75-0.76, AS spike Non-Spin $20+, Enverus NL +8,249 MW ramp HE18->HE20 |
| WEST_TO_NORTH_345 | HE11-15 | LOW (~8-12%) | $8-$15/MWh | $8 / $15 / $30 | West trough 5,642 MW (AG2) >> calibration threshold 500 MW; NL trough 27,163 MW > 27,000 MW floor |
| LOCAL_138kV (GKS area) | HE19-22 | LOW-MEDIUM (~12-18%) | $5-$15/MWh | $5 / $12 / $25 | Indirect — driven by HOUSTON_IMPORT loading; no PTDF data for direct estimate |

**Stage 0 cap rule applied**: WEST_TO_NORTH capped at LOW because West Region trough 5,642 MW (AG2) and NL trough 27,163 MW (Enverus) both fail the Stage 0 binding threshold conditions (both must be below 500 MW and 27,000 MW respectively per `2026-21-west-binding-calibration.md`).

---

## Nodal MCC Snapshot (PTDF projection — heuristic only)

No shift factor data applied (W2 market_shift_factors backfill complete but bus_lmp W3 not yet ingested — direct MCC validation impossible). MCC estimates below are structural/heuristic:

| Node | E[MCC $] | P50 / P90 | Basis |
|---|---|---|---|
| GKS (West Texas, ~138kV) | -$0.5 to +$1.0 | 0 / +$3 | West trough elevated — low export pressure daytime; evening DA premium expected DA-side |
| HB_BUSAVG (ERCOT avg) | +$0.5 | +0.3 / +$4 | System tightness HE20-21 |
| LZ_HOUSTON | +$2 to +$8 | +$3 / +$15 | HOUSTON_IMPORT binding premium likely HE19-22 |
| LZ_NORTH | $0 to +$1 | 0 / +$3 | Receiver of West export — but West export weak today |
| LZ_WEST | -$1 to -$3 | -$1 / -$5 | Mild residual export discount; weaker than prior week |

**GKS-specific note**: With West Region wind at 5,642 MW trough (vs 628 MW on 05/27 and 4,300 MW on 05/26), the WEST_TO_NORTH pressure is structurally weaker than any day this week. GKS nodal MCC is expected to be near-flat or mildly negative daytime. Evening DA-side premium is more likely to be Houston-congestion-driven than West-export-suppression-driven.

---

## Hub-Pair Basis View

| Path | E[basis $] | Hours | Comment |
|---|---|---|---|
| WEST to NORTH | -$1 to -$3 | HE10-15 | Mild West discount; wind 5,642-6,050 MW range, solar-wind surplus insufficient for strong binding |
| HOUSTON to NORTH | +$5 to +$18 | HE19-22 | Primary congestion path; DA spread evidence $6-$20; P(DA>RT) 0.73-0.76 |
| WEST to NORTH | -$2 to -$5 | HE22-24 | West wind rebuilding to 10,000-11,000 MW overnight; mild overnight discount |

**Hub-pair LMP status**: Hub-pair LMP data (HB_NORTH/WEST/HOUSTON) still not ingested (W3 bus_lmp/LMP pending). Basis estimates remain heuristic. Exact $-values are provisional and should receive reduced weighting.

---

## Hourly Congestion Risk Profile

| Hour Range | Risk Level | Primary Driver |
|---|---|---|
| HE01-06 | LOW | Overnight; West wind elevated 7,833-8,460 MW (AG2); no thermal stress |
| HE07-10 | LOW | Wind declining 7,640->9,560 MW ERCOT total; solar rising; NL trough 27,163 MW |
| HE11-15 | LOW | **West trough 5,642-6,050 MW — elevated vs prior week**; solar peak 27,423-28,912 MW; NL 23,827-35,316 MW range; well above binding conditions |
| HE16-18 | LOW-MEDIUM | Load building 75,908->76,867 MW; solar declining 26,862->23,212 MW; NL rising 34,165->40,572 MW; transitional |
| HE19-22 | **MEDIUM-HIGH** | Load 69,561-75,559 MW; solar collapse 402-16,809 MW; NL 44,552-52,869 MW; cap-out stable 15,525-15,787 MW; DA price spike $42-$60; P(DA>RT) 0.73-0.76 |
| HE23-24 | MEDIUM | Wind rebuilding 10,942-20,356 MW ERCOT aggregate; load 60,820-64,498 MW; moderated congestion |

---

## Smartbidder DA Price + AS Signals (GKS context)

### Energy Price Forecasts
| HE | DA $/MWh | RT $/MWh | DA-RT Spread | P(DA>RT) |
|---|---|---|---|---|
| HE10 | $19.07 | $18.00 | +$1.07 | 0.456 |
| HE13 | $24.60 | $24.16 | +$0.44 | 0.580 |
| HE16 | $34.96 | $32.04 | +$2.92 | ~0.60 |
| HE18 | $42.04 | $35.71 | +$6.33 | 0.587 |
| HE19 | $60.01 | $40.19 | **+$19.82** | **0.748** |
| HE20 | $53.42 | $38.69 | +$14.73 | **0.729** |
| HE21 | $44.96 | $33.33 | +$11.63 | **0.760** |
| HE22 | $39.96 | $31.16 | +$8.80 | 0.731 |

### AS Forecast Signals (ORDC / scarcity window)
| HE | Non-Spin $ | RegUp $ | RRS $ | ECRS $ | Assessment |
|---|---|---|---|---|---|
| HE19 | $20.67 | $25.54 | $12.10 | $3.75 | Elevated — scarcity onset |
| HE20 | $15.75 | **$34.00** | **$21.75** | $9.42 | ORDC-type; RegUp very high |
| HE21 | **$28.03** | $22.99 | $20.55 | $9.14 | Multi-AS scarcity pricing |
| HE22 | $27.39 | $18.02 | $19.57 | $7.43 | Sustained elevated |

**ORDC interpretation**: HE20-22 combination of RegUp $22-$34, RRS $20-$22, and Non-Spin $16-$28 is consistent with reserve margin tightening. This is corroborated by Yes Energy cap-out at 15,783-15,525 MW HE20-21 (declining trend into peak hours) vs Enverus NL 50,413 MW at HE20. Effective operating reserve margin estimate: ~3,500-4,500 MW above ORDC adder threshold (uncertain without real-time ICAP data).

---

## Risks

### Upside congestion risks (increase binding probability)

1. **West wind forecast bust lower**: AG2 West Region trough 5,642 MW (HE14) — if actual trough drops to 3,500-4,000 MW, WEST_TO_NORTH constraint enters LOW-MEDIUM territory. Probability: ~20%. Trigger: model divergence between AG2/Enverus/Yes Energy (currently narrow gap ~232 MW — less uncertainty than prior week).

2. **Evening load upside**: Yes Energy load peak 76,867 MW (HE18) is the weekly high. If load exceeds 78,000 MW due to heat or industrial demand, SOUTH/HOUSTON_IMPORT probability escalates to 45-55%.

3. **Thermal contingency or outage**: Cap-out already at 15,525-15,783 MW HE20-21. If a 500+ MW unit trips in Houston area HE19-22, ORDC adder spikes to $500-$1,000 range with near-certain HOUSTON_IMPORT binding.

4. **Friday afternoon demand surge**: Fridays in May have historically shown late-afternoon load spikes (HE16-18) in ERCOT due to commercial/industrial ramp-down offset by residential A/C. Current HE17 load 76,793 MW is already the week's second highest — limited upside buffer.

### Downside risks (reduce binding probability)

1. **Wind over-perform**: If West Region stays above 7,000 MW throughout the day (AG2 shows 7,640 MW at HE07 declining to 5,642 at HE14 then recovering), daytime risk remains firmly LOW. Probability of over-perform vs forecast: ~30%.

2. **Evening cloud cover or demand miss**: Any 2-3 GW load miss in the 76-77 GW range compresses the evening binding window.

---

## Data Quality / Limitations

| Data item | Status | Impact on outlook |
|---|---|---|
| Hub-pair LMP (HB_NORTH/WEST/HOUSTON) | NOT available — W3 bus_lmp pending | Cannot score basis directly; all basis values are heuristic |
| 60-day constraint disclosure | NOT available — structural (available ~2026-07-29) | Cannot verify actual constraint λ or binding history |
| PTDF / shift factor applied | NOT applied — W2 parquet exists but bus_lmp needed for calibration | MCC nodal estimates are directional only |
| Smartbidder DA actual results | NOT available (D-1 10:00 CT cutoff respected) | DA energy + AS forecasts are pre-bid, not cleared |
| Enverus vs Yes Energy wind gap | 232 MW at trough (Enverus 7,888 MW, Yes Energy 8,120 MW, AG2 8,644 MW at HE13) | Low uncertainty — all sources converge within ~750 MW |
| AG2 weather (DFW proxy) | Available — 05/29 T = 78-88F range; RH 50-74%; wind SSE 5-6 mph | Consistent with high load expectations |

**Comparison to prior day patterns**:
- 05/27 West trough 628 MW (MEDIUM-HIGH call for WEST_TO_NORTH)
- 05/26 West trough ~4,300 MW (LOW-MEDIUM call)
- **05/29 West trough 5,642 MW — lowest WEST_TO_NORTH risk of the week**

---

## Downstream Agent Input

### For bess-optimizer (GKS 100MW/200MWh)

**DA charging window**: HE09-10 ($19.07-$19.97 DA, RT $18.00-$18.45 — slight positive DA-RT, charge at RT preferred but DA charge also viable at low price)

**DA discharge window**: HE19-22 ($39.96-$60.01 DA) — primary discharge block. HE20 DA $60.01 is the day's price peak with P(DA>RT)=0.748.

**Congestion impact on GKS node**: Daytime GKS MCC expected near-flat (West export pressure low). Evening GKS MCC direction uncertain without PTDF — if GKS is on the load side of HOUSTON_IMPORT constraint, GKS may receive +$2 to +$8 MCC premium during HE19-22.

**AS positioning**: HE20-22 RegUp + RRS elevated. If GKS is not fully committed to DA discharge, capacity available for RegUp ($34.00 forecasted HE20) is highest-value AS slot.

**Decision weight**: MEDIUM (provisional Stage 0 view — downstream agents apply reduced weighting per system prompt guidelines).

### For dart-virtual-trader

**Short DA / Long RT signals (DA expensive, DA>RT)**:
- HE20: DA $60.01, RT $40.19, spread +$19.82 — strongest signal of the day; P(DA>RT) 0.748
- HE21: DA $53.42, RT $38.69, spread +$14.73; P(DA>RT) 0.729
- HE22: DA $44.96, RT $33.33, spread +$11.63; P(DA>RT) 0.760

**Long DA / Short RT signals (DA cheap, RT expensive)**:
- HE01-06: DA $23-$28, RT $25-$29; P(DA<RT) 0.55-0.62 — overnight RT premium, weak signal
- HE09-10: DA $19.07-$19.97, RT $18.00-$18.45; DA slightly more expensive — limited opportunity

**Congestion context**: The DA $60/MWh spike at HE20 is primarily driven by evening load + solar collapse + tightening reserves. SOUTH/HOUSTON_IMPORT constraint binding creates a locational premium in DA that likely does not persist in RT with the same magnitude (RT smooths some congestion rent). The spread signal is directionally consistent with HOUSTON constraint basis behavior.

---

## Self-Review Anchor (for 2026-05-29 evening)

Items to score when settlement data becomes available (~2026-05-31):
1. Did WEST_TO_NORTH bind in DAM HE11-15? (LOW call — if it did bind, calibration rule revision needed)
2. Did HOUSTON_IMPORT bind HE19-22? (MEDIUM-HIGH call — P(binding) 30-40%)
3. What was realized GKS DA premium vs North hub at HE19-22?
4. Did HE20 clear above $55 DA? (Smartbidder forecast $60.01 — directional check)
5. Were RegUp and RRS scarcity prices activated HE20-21?

---

*File: `reports/daily/congestion/2026-05-29.md` | Shared copy: `shared/data/forecasts/congestion/2026-05-29.md` | Memory: `memory/congestion-analyst/history/2026-05-29.md`*
