# Congestion Outlook — D+1 (2026-06-05)   [Stage 0 — provisional]

**Issued**: 2026-06-04 (07:30 CT cycle)
**Data vintage cutoff**: 2026-06-04 06:46 CT (pre-DAM bid close, D-1 10:00 CT compliant)
**Stage**: Stage 0 — Infrastructure. No trained ML model. No PTDF matrix applied. No hub-pair LMP historical series available (W3 item 0.10 unstarted, 14th consecutive cycle blocked). All binding probabilities are heuristic estimates derived from net load, VRE forecasts, and SCI calibration established in prior cycles.

**Data availability note (PRODUCTION data)**: Yes Energy hourly CSV and summary JSON confirmed production (fetched_at_utc 2026-06-04T12:10:54Z). Enverus solar STPF confirmed production (published 2026-06-04 06:45 CT). Enverus wind STPF confirmed (published 2026-06-04 06:45 CT). Enverus load forecast confirmed (published 2026-06-04 06:46 CT). Enverus net load confirmed (published 2026-06-04 06:42 CT). Smartbidder DA-RT and AS price forecasts confirmed production (run_time 2026-06-04 06:59 CT). Smartbidder RT Ancillary Prices file present but all columns blank (D+1 data not yet settled — expected). AG2 files referenced in summary JSON but not directly read this cycle. Hub-pair LMP historical series NOT AVAILABLE (W3 item 0.10 unstarted, 14 consecutive cycles blocked). All basis ranges remain qualitative heuristics.

---

## Headline

Three congestion windows identified for 2026-06-05, with materially different character from 2026-06-04:

1. **Evening solar cliff + strong load peak (HE19-22) — PRIMARY RISK**: Load peaks at 69,097 MW (HE17, Yes Energy). Enverus net load ramp HE18→HE21: +5,257 MW (Enverus), or +4,662 MW (Yes Energy NL) — lower than prior cycle's 7,966 MW. However, Smartbidder Non-Spin DA forecast spikes sharply: $9.2/MWh at HE21 and $7.6/MWh at HE20 — the second-highest AS scarcity signal in the tracked cycle (below yesterday's $12.7 peak). P(DA>RT) = 0.67 at HE20 — the highest in this cycle's tracked series. **HOUSTON_IMPORT / SOUTH_TO_HOUSTON P(binding): LOW-MEDIUM to MEDIUM (~15-22%)**. Downgraded vs yesterday because NL ramp (5,257 MW) is well below the prior cycle's 7,966 MW and yesterday's 10,011 MW, but the Non-Spin spike partially recovers the signal.

2. **Midday VRE surplus window (HE10-15) — SECONDARY**: GR_WEST trough = 3,635 MW at HE14 — dramatically higher than yesterday's cycle-low of 1,602 MW. Enverus solar peaks at 22,062 MW (HE13-14). SCI peaks at ~0.74 (HE12-14) — materially below the 0.85 LOW-MEDIUM threshold. **WEST_TO_NORTH P(binding): LOW (~8-12%)**. The strong West wind today fundamentally suppresses the midday congestion signal vs the prior two cycles. This is a regime shift.

3. **Morning solar ramp (HE07-09)**: Solar ramp HE06→HE07: 198 MW → 3,764 MW = +3,566 MW (Enverus). HE07→HE08: +7,617 MW (3,764 → 11,381 MW). Strong background wind (Enverus: 12,303-10,882 MW at HE07-08) cushions the ramp heavily. **PANHANDLE_EXPORT P(binding): VERY LOW (~5-8%)**. Background wind level is the highest in recent memory at the morning ramp hour — congestion signal is minimal.

**Overall Day Assessment**: 2026-06-05 is a lower-congestion day relative to the prior cycle. West wind is substantially stronger, suppressing the midday SCI below actionable thresholds. The primary signal is the evening window, driven primarily by the AS scarcity forecast rather than the net load ramp magnitude. Downstream agents should reduce position sizing accordingly compared to the prior two cycles.

---

## Key Signal Data

### Net Load and VRE by Hour (HE = Hour Ending in CT)

| HE | Load YE (MW) | NL YE (MW) | Solar Env. (MW) | Wind Env. (MW) | GR_WEST YE (MW) | Cap-Out (MW) |
|----|-------------|------------|-----------------|----------------|-----------------|--------------|
| 1  | 54,049      | 36,517     | 0               | 18,249         | 11,359          | 13,568       |
| 2  | 51,387      | 34,831     | 0               | 17,484         | 10,785          | 13,568       |
| 3  | 49,525      | 34,303     | 0               | 16,652         | 9,955           | 13,568       |
| 4  | 48,440      | 34,404     | 0               | 15,439         | 9,175           | 13,568       |
| 5  | 48,221      | 35,540     | 0               | 14,162         | 8,299           | 13,568       |
| 6  | 49,274      | 38,134     | 0               | 13,194         | 7,346           | 13,568       |
| 7  | 50,679      | 40,569     | 171             | 12,303         | 6,523           | 13,600       |
| 8  | 52,113      | 39,865     | 3,014           | 10,882         | 5,712           | 13,780       |
| 9  | 54,426      | 37,916     | 8,020           | 8,492          | 5,203           | 13,973       |
| 10 | 56,928      | 36,340     | 11,977          | 7,476          | 5,040           | 13,934       |
| 11 | 59,703      | 35,546     | 15,457          | 6,566          | 4,618           | 13,784       |
| 12 | 62,258      | 35,976     | 17,819          | 5,775          | 4,155           | 13,627       |
| 13 | 64,549      | 36,786     | 22,062          | 4,991          | 3,790           | 13,777       |
| 14 | 66,732      | 39,021     | 22,062          | 5,191          | 3,635           | 13,777       |
| 15 | 68,415      | 40,241     | 21,106          | 5,736          | 3,937           | 13,777       |
| 16 | 69,019      | 41,475     | 19,633          | 6,734          | 4,362           | 13,627       |
| 17 | 69,097      | 43,468     | 17,672          | 7,541          | 4,855           | 13,564       |
| 18 | 68,153      | 44,225     | 15,452          | 8,755          | 5,465           | 13,494       |
| 19 | 66,481      | 45,525     | 11,822          | 9,809          | 6,097           | 13,489       |
| 20 | 64,192      | 46,596     | 5,441           | 11,031         | 6,676           | 13,489       |
| 21 | 62,260      | 48,887     | 546             | 12,077         | 7,142           | 13,060       |
| 22 | 61,090      | 47,620     | 90              | 13,722         | 7,614           | 13,060       |
| 23 | 59,084      | 45,047     | 85              | 14,399         | 8,019           | 13,050       |
| 24 | 56,449      | 42,429     | 0               | 14,866         | 8,076           | 12,209       |

Notes:
- NL YE = `ERCOT (NET_LOAD_FORECAST_BID_CLOSE)` from Yes Energy hourly CSV.
- Solar Env. = Enverus STPF solar (`2026-06-05_solar_stpf.csv`, published 2026-06-04 06:45 CT).
- Wind Env. = Enverus STPF wind (`2026-06-05_wind_stpf.csv`, published 2026-06-04 06:45 CT). Note: Enverus wind is substantially higher than Yes Energy WIND_COPHSL (10,291 MW mean vs Enverus mean ~10,745 MW) — a smaller divergence than typical. Both sources agree on the strong overnight wind pattern.
- GR_WEST = `GR_WEST (WIND_STWPF_BIDCLOSE)` from Yes Energy.
- Cap-Out = `ERCOT (TOTAL_RESOURCE_CAP_OUT)` from Yes Energy.
- Solar HE13 and HE14 Enverus values: Enverus STPF peaks at 22,062 MW at HE13-14. Yes Energy SOLAR_COPHSL peaks at 19,328 MW at HE13. Enverus is used as primary for SCI calculation (established methodology).

### Surplus Concentration Index (SCI) — Midday Window

SCI = (Solar_Env + Wind_Env) / NL_YE

| HE | Solar Env (MW) | Wind Env (MW) | VRE Sum | NL YE (MW) | SCI  |
|----|----------------|---------------|---------|------------|------|
| 10 | 11,977         | 7,476         | 19,453  | 36,340     | 0.535 |
| 11 | 15,457         | 6,566         | 22,023  | 35,546     | 0.620 |
| 12 | 17,819         | 5,775         | 23,594  | 35,976     | 0.656 |
| 13 | 22,062         | 4,991         | 27,053  | 36,786     | 0.735 |
| 14 | 22,062         | 5,191         | 27,253  | 39,021     | 0.698 |

**SCI range HE10-14: 0.535-0.735.** No hour exceeds the LOW-MEDIUM threshold of 0.85 established in prior calibration. The SCI peaks at 0.735 (HE13) — compare with 0.869 on 2026-06-04 (HIGH trigger day). The strong West wind background (GR_WEST 3,635-5,040 MW vs 1,602-2,122 MW yesterday) is the primary reason for the SCI suppression.

**Conclusion**: WEST_TO_NORTH congestion signal is LOW, not actionable at current Stage 0 thresholds.

**SCI-based mapping applied**:
- SCI < 0.85 → LOW base range (8-12%)
- GR_WEST floor 3,635 MW (well above the < 2,000 MW extreme threshold) → no upgrade modifier
- WEST_TO_NORTH P(binding) HE12-14: **8-12%** (LOW)

### Evening NL Ramp and Scarcity Signal

| Metric | Value (Yes Energy) | Value (Enverus) | Source |
|--------|--------------------|-----------------|--------|
| Load peak hour | HE17 | HE16 | — |
| Load peak (MW) | 69,097 | 69,999 | Yes Energy / Enverus |
| NL at HE18 (MW) | 44,225 | 46,345 | Yes Energy NL / Enverus NL |
| NL at HE21 (MW) | 48,887 | 51,602 | Yes Energy NL / Enverus NL |
| NL ramp HE18→HE21 | +4,662 MW | +5,257 MW | Yes Energy / Enverus |
| Solar at HE20 (Enverus STPF) | — | 5,441 MW | Enverus |
| Solar at HE21 (Enverus STPF) | — | 546 MW | Enverus |
| Cap-out HE19-21 | 13,489-13,060 MW | — | Yes Energy |
| Smartbidder DA price HE19 | $37.2/MWh | — | Smartbidder |
| Smartbidder DA price HE20 | $39.4/MWh | — | Smartbidder |
| Smartbidder DA price HE21 | $36.4/MWh | — | Smartbidder |
| Smartbidder Non-Spin DA forecast HE20 | $7.6/MWh | — | Smartbidder |
| Smartbidder Non-Spin DA forecast HE21 | $9.2/MWh | — | Smartbidder |
| Smartbidder Non-Spin DA forecast HE22 | $7.3/MWh | — | Smartbidder |
| P(DA > RT) HE20 | 67.2% | — | Smartbidder |
| P(DA > RT) HE21 | 63.1% | — | Smartbidder |
| P(DA > RT) HE22 | 64.4% | — | Smartbidder |

Prior calibration rules (unchanged):
- NL ramp > 12,000 MW → MEDIUM-HIGH (28-38%)
- NL ramp 8,000-12,000 MW → MEDIUM (18-28%)
- NL ramp < 8,000 MW → LOW-MEDIUM (10-18%)
- NL ramp < 5,000 MW → LOW (8-12%)

**Yes Energy ramp of 4,662 MW falls squarely in LOW bucket.** Enverus ramp of 5,257 MW is at the boundary of LOW/LOW-MEDIUM. This is the weakest evening ramp reading in the tracked cycle (compared to 7,966 MW yesterday, 10,011 MW on 06-02, 11,734 MW on 05-31).

Modifying factors:
- Non-Spin DA forecast at HE20-21 ($7.6-$9.2/MWh): second-highest AS scarcity signal in tracked cycle (prior peak was $12+ on 2026-06-04). This is a meaningful positive modifier (+3-5 percentage points on binding probability).
- P(DA>RT) at HE20 = 67%: highest in the tracked series. DA market pricing a premium that suggests physical congestion is anticipated by the forward market.
- Solar cliff is sharper than expected: Enverus shows 5,441 MW at HE20 declining to 546 MW at HE21 — a -4,895 MW single-hour cliff. This raises load-serving pressure on the import path.
- Load absolute (69,097 MW peak, YE): lower than the 72,316 MW peak on 2026-06-04 and the 79,559 MW peak on 06-02. The absolute load pull on import paths is reduced.

**Evening congestion call**: LOW-MEDIUM, P(binding) **15-22%**. The NL ramp is the weakest in the cycle; the modifiers (Non-Spin scarcity, P(DA>RT) = 67%) prevent this from dropping to outright LOW. Calibrated 3 percentage points above pure ramp-based estimate.

---

## Top Binding Constraint Candidates (Heuristic Estimates)

### 1. HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON — Evening Solar Cliff (HE19-22)

**Heuristic P(binding): LOW-MEDIUM (~15-22%)**

Signal basis:
- NL ramp HE18→HE21 (Yes Energy): 4,662 MW — lowest in tracked cycle. Ramp alone places this in LOW bucket.
- Enverus NL ramp HE18→HE21: 5,257 MW — boundary of LOW/LOW-MEDIUM. Source divergence smaller than prior cycles (595 MW gap vs 3,770 MW on 06-02).
- Solar cliff endpoint (Enverus): 5,441 MW at HE20 → 546 MW at HE21 — a sharp -4,895 MW single-hour cliff. Cliff onset is at HE20 (later than yesterday's HE19-20).
- Load peak (YE): 69,097 MW at HE17 — ~3,000 MW lower than yesterday. Reduced absolute load pull.
- Smartbidder Non-Spin DA forecast: $7.6/MWh (HE20), $9.2/MWh (HE21), $7.3/MWh (HE22) — elevated, but below the $12+ spike on 2026-06-04.
- P(DA>RT) = 67.2% at HE20 — the highest value in the tracked series. This is a noteworthy forward market signal: market participants are pricing a strong DA premium at this hour.
- Wind recovery at HE19-22: Enverus 9,809-13,722 MW — higher than yesterday (9,661-11,921 MW). Stronger wind partially offsets solar exit, reducing net load stress on import paths.
- Cap-out decline to 13,060 MW at HE21 vs 12,906 MW at HE24 yesterday: today's cap-out is higher (less outage stress), a modest negative modifier.

Upgrade modifier: P(DA>RT) = 67.2% at HE20 is an outlier in the tracked series and is treated as a +2-3 pp modifier above what the ramp alone would imply.

E[shadow price λ | binding]: $12-$35/MWh (lower than yesterday due to weaker load pull). E[MCC at Houston nodes | binding]: +$3 to +$15/MWh.

### 2. WEST_TO_NORTH_345 — Midday (HE11-15)

**Heuristic P(binding): LOW (~8-12%)**

Signal basis:
- GR_WEST trough: 3,635 MW at HE14 — substantially higher than yesterday's 1,602 MW cycle-low. Not in the < 2,000 MW upgrade zone.
- SCI peak: 0.735 at HE13 — below the 0.85 LOW-MEDIUM threshold. No threshold breach detected.
- NL trough: 34,303 MW at HE03 (overnight, not midday). Midday NL (YE) at HE11-13: 35,546-36,786 MW — above yesterday's 33,714-35,843 MW, meaning less surplus suppression.
- Enverus solar peak: 22,062 MW at HE13-14 vs yesterday's 27,413 MW. Solar is ~5,000 MW weaker today.
- Wind at midday: Enverus wind 4,991-6,566 MW at HE11-14 vs yesterday's estimated 3,382-3,609 MW — significantly stronger.

Assessment: The combination of stronger West wind and weaker solar places today's midday window firmly in the LOW category. WEST_TO_NORTH congestion is not a primary signal today. This is a meaningful regime difference from the prior two cycles.

E[shadow price λ | binding]: $8-$20/MWh (lower expected shadow price due to less severe surplus). E[MCC at West nodes | binding]: -$3 to -$10/MWh.

### 3. PANHANDLE_EXPORT_345 / PERMIAN_BASIN_EXPORT — Morning Solar Ramp (HE07-09)

**Heuristic P(binding): VERY LOW (~5-8%)**

Signal basis:
- Solar ramp HE06→HE07 (Enverus STPF): 198 MW → 3,764 MW = +3,566 MW.
- Solar ramp HE07→HE08 (Enverus STPF): 3,764 MW → 11,381 MW = +7,617 MW — a large ramp.
- Background wind at HE07 (Enverus): 12,303 MW — extremely high for morning hours. Wind at HE08: 10,882 MW.
- NL at HE09 (Yes Energy NL): 37,916 MW — not extreme.
- The 12,303 MW background wind at HE07 is the highest morning wind reading in the tracked cycle. At this level, the Panhandle and Permian export paths are unlikely to face binding constraints because the system has abundant west export capacity already in use, and the solar ramp adds incrementally rather than singularly stressing the path.

P(binding): **5-8%** — downgraded from prior cycle (12-18%) due to the exceptionally strong overnight/morning wind reducing ramp-relative stress.

### 4. OVERNIGHT WEST WIND SURGE — Late-Night (HE22-24)

**Heuristic P(binding): LOW (~7-10%)**

Signal basis:
- Enverus wind builds to 13,722-14,866 MW at HE22-24.
- Yes Energy WIND_COPHSL: 12,694-13,250 MW at HE22-24.
- GR_WEST: 7,614-8,076 MW at HE22-24 — sustained high West wind.
- Load declining: 61,090 MW at HE22 → 56,449 MW at HE24.
- NL (YE): 47,620 MW at HE22 → 42,429 MW at HE24 — elevated but not extreme overnight.
- Cap-out declining sharply: 13,060 MW (HE21-22) → 12,209 MW (HE24) — a 6.5% decline. If cap-out decline accelerates further, overnight export paths could face more pressure.
- The overnight NL is higher than yesterday (42,429 MW vs yesterday's ~42,128 MW at HE24) — load slightly higher, which actually absorbs more wind output.

P(binding): **7-10%** LOW. The overnight wind surge is real but the NL floor is not extreme enough to create systematic export constraint stress at these generation levels.

---

## Top Binding Constraints Summary Table

| Constraint | Hour Range | P(binding) heuristic | E[shadow price λ] | P50 / P90 | Note |
|---|---|---|---|---|---|
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE19-22 | 15-22% (LOW-MEDIUM) | $12-$35 | $8/$40 | Non-Spin $7.6-$9.2; P(DA>RT) 67% cycle-high; NL ramp weak 4,662 MW |
| WEST_TO_NORTH_345 | HE11-15 | 8-12% (LOW) | $8-$20 | $5/$25 | SCI only 0.74; GR_WEST 3,635 MW — strong; regime shift vs prior cycle |
| PANHANDLE_EXPORT_345 | HE07-09 | 5-8% (VERY LOW) | $5-$12 | $3/$18 | Background wind 12 GW+ at ramp hours; solar ramp +7.6 GW at HE07-08 |
| OVERNIGHT_WEST_WIND | HE22-24 | 7-10% (LOW) | $4-$12 | $3/$15 | Wind 13-15 GW; NL 42-48 GW; cap-out declining |

All values are heuristic estimates. No trained constraint-level shadow price model is operational (Stage 0). Calibration based on SCI, VRE readings, and AS price signal pattern matching from prior cycles.

---

## Nodal MCC Snapshot (PTDF Projection — Qualitative Heuristic)

No PTDF matrix applied. MCC estimates derived from constraint-zone assignments and directional heuristics from prior cycle calibration. Stage 2 provides quantitative PTDF projection.

| Node / Hub | E[MCC, $/MWh] | Range (P10/P90) | Congestion Window | Note |
|---|---|---|---|---|
| HB_WEST | -$1.0 | -0.2 / -4.0 | HE12-15 | SCI only 0.74; GR_WEST 3,635 MW — much weaker signal than yesterday (-$3.5); reduced MCC magnitude |
| HB_NORTH | $0 | -0.3 / +0.3 | All hours | Import hub; near-zero MCC expected |
| HB_HOUSTON | +$2.0 | +0.5 / +8.0 | HE19-22 | Load center premium; Non-Spin $7.6-$9.2; P(DA>RT) 67%; solar cliff HE20-21 |
| HB_SOUTH | +$1.5 | +0.3 / +5.0 | HE19-22 | South wind 320-1,413 MW at HE10-22 per YE STWPF; low but non-zero |
| GKS (GK Bus) | +$2.0 to +$3.5 | 0 / +9.0 | HE19-22 | GKS on Houston load side (confirmed 2026-05-31 RT behavior). Non-Spin $9.2/MWh at HE21 is meaningful scarcity signal. Lower than yesterday (+$3-$5) because load absolute is lower (~69 GW vs 72 GW) and ramp is weaker |

GKS note: The Non-Spin DA forecast spike at HE21 ($9.2/MWh from Smartbidder) is the second-highest in the tracked cycle. If HOUSTON_IMPORT binds during HE19-22, GKS conditional E[MCC | binding]: +$6 to +$15. The unconditional E[MCC] is lower than yesterday due to the weaker ramp environment.

Comparison with prior cycle (2026-06-04):
- HB_WEST: -$1.0 today vs -$3.5 yesterday — midday signal materially weaker (GR_WEST 3,635 vs 1,602 MW).
- HB_HOUSTON: +$2.0 today vs +$3.5 yesterday — evening signal lower due to weaker ramp and lower load peak.
- GKS: +$2.0-$3.5 today vs +$3.0-$5.0 yesterday — same direction, lower magnitude.

---

## Hub-Pair Basis View

Provisional — no hub-pair LMP historical series available (W3 item 0.10 unstarted, 14th consecutive cycle). Ranges derived from SCI, VRE, and AS signal heuristics.

| Path | Time Window | E[Basis DA-RT, $/MWh] | Range | Driver |
|---|---|---|---|---|
| WEST → NORTH | Overnight HE01-06 | -$1.0 | -0.5 to -2.0 | Strong West wind 7,346-11,359 MW overnight; moderate suppression |
| WEST → NORTH | Midday HE11-15 | -$2.0 | -0.5 to -5.0 | SCI only 0.74; GR_WEST 3,635 MW floor — weaker signal than prior cycle |
| WEST → NORTH | Evening HE19-22 | -$0.5 | 0 to -2.0 | West recovering strongly; no WEST_TO_NORTH congestion signal in evening |
| HOUSTON → NORTH | Off-peak HE01-07 | flat | -0.3 to +0.5 | No overnight South import pressure |
| HOUSTON → NORTH | Midday HE11-15 | flat | -0.5 to +0.5 | No Houston-specific midday constraint signal |
| HOUSTON → NORTH | Evening HE19-22 | +$3.0 | +1.5 to +8.0 | Solar cliff HE20-21; Non-Spin $7.6-$9.2; P(DA>RT) 67%; ramp 4,662 MW — weaker than yesterday's +$5 |
| SOUTH → NORTH | Peak HE19-22 | +$1.5 | +0.5 to +4.0 | South wind (YE STWPF) 1,181-1,413 MW at HE19-22; low load-pull |
| WEST → HOUSTON | Midday HE11-15 | -$1.5 | -0.5 to -4.0 | West strong; Houston modestly elevated; basis narrower than prior cycles |
| WEST → HOUSTON | Evening HE19-22 | -$3.5 | -1.5 to -8.0 | Houston scarcity premium (Non-Spin $7.6-$9.2) + West strong wind — narrower than yesterday's -$6 |

Comparison vs 2026-06-04 outlook:
- WEST→NORTH midday: -$2.0 today vs -$5.0 yesterday — materially narrower; GR_WEST 3,635 MW vs 1,602 MW.
- HOUSTON→NORTH evening: +$3.0 today vs +$5.0 yesterday — narrower; ramp 4,662 MW vs 7,966 MW.
- WEST→HOUSTON evening: -$3.5 today vs -$6.0 yesterday — narrower; weaker congestion gradient both sides.

---

## Congestion Signal for Downstream Agents

### For BESS Optimizer (GKS 100MW / 200MWh)

**Charge window**: HE08-13. YE NL trough 34,303 MW at HE03 (overnight is actually the trough — not midday). Midday NL at HE11-13 (35,546-36,786 MW) is higher than yesterday, suggesting less midday price suppression at GKS's West-side node. Smartbidder DA prices at HE08-12 range $23.5-$26.2/MWh — slightly above prior cycle range. The midday West congestion signal is LOW, meaning GKS should not expect the deep suppression seen on high-SCI days. Charge window is valid for energy arbitrage but the magnitude of RT vs DA price spread is expected to be smaller than prior cycles. Consider HE02-05 overnight as alternative charge window where overnight NL (34,303-36,517 MW) coincides with strong wind generation and DA prices at $22-$23.5/MWh (the day's lows).

**Discharge window**: HE19-22 (primary). Solar cliff at HE20-21 (5,441 → 546 MW Enverus). Load declining from peak (69,097 MW HE17) but still elevated. AS Non-Spin spike to $9.2/MWh at HE21. P(DA>RT) = 67% at HE20 — highest in tracked cycle. Smartbidder DA prices at HE19-21: $37.2-$39.4/MWh. The P(DA>RT) = 67% signal suggests the market already expects DA to clear above RT — a virtual bid short-DA / long-RT signal. For physical GKS discharge, HE19-22 remains the preferred window despite the weaker NL ramp, because the AS revenue opportunity (Non-Spin) partially replaces the energy revenue lost from the lower ramp magnitude.

**Secondary discharge**: HE16-18. Load at 68,153-69,019 MW. DA prices $31.1-$33.0/MWh. Solar declining from 17,672 to 15,452 MW at HE17-18. The ramp from solar exit at HE18-19 begins here. This window is directionally valid but lower value than the HE19-22 primary window.

**Downstream note**: BESS optimization priority on today's signal should be reduced vs the prior cycle. HOUSTON_IMPORT P(binding) of 15-22% is lower than yesterday's 20-28%. The key upside risk is the P(DA>RT) = 67% signal at HE20 — if RT prices exceed DA at GKS node, the discharge window realizes maximum value from physical dispatch (not virtual). Congestion signal confidence is LOW-MEDIUM (Stage 0 heuristic). Decision weight should be reduced accordingly.

### For DART Virtual Trader

**WEST-NORTH midday (HE11-15)**: P(binding) 8-12% (LOW). SCI 0.74 — below threshold. GR_WEST 3,635 MW — no West suppression signal. NOT a recommended position for today. The West wind is too strong to create a reliable short-DA-WEST opportunity. Signal confidence: VERY LOW.

**HOUSTON evening HE19-22**: P(binding) 15-22% (LOW-MEDIUM). E[basis HOUSTON-NORTH]: +$3.0 ($1.5-$8 range). P(DA>RT) = 67% at HE20 is the strongest single-hour market signal in the tracked cycle — the market is pricing a substantial DA premium at HE20. Per convention (spread = DA − RT; positive ⇒ short DA / long RT), this is a short-DA / long-RT signal for HOUSTON at HE20. However, the underlying NL ramp (4,662 MW) is the weakest in the cycle, making this a lower-conviction trade than prior cycle. The AS scarcity signal ($9.2 Non-Spin) partially compensates. Confidence: LOW-MEDIUM. Position sizing should be modest — smaller than prior cycle.

**HE20 specific signal**: P(DA>RT) = 67.2% at HE20 is the highest value in the tracked series and warrants the most attention. If the Non-Spin scarcity materializes, RT prices at the Houston load side could exceed DA clearing. A small virtual position for HE20 specifically (short DA HOUSTON / long RT HOUSTON) is the most targeted opportunity.

**Overnight wind HE22-24**: Wind 13-15 GW Enverus. No scarcity expected (NL 42-48 GW). No DART signal.

### For CRR Trader

Today's congestion pattern is less supportive of new CRR accumulation on the WEST→NORTH path relative to yesterday. The SCI at 0.74 vs yesterday's 0.87 represents a day where the West-to-North spread is expected to be materially narrower. However, if the June average SCI across the cycle (incorporating both high-SCI and low-SCI days) represents the forward expectation, yesterday's signal (0.87 SCI) is more representative of high-risk days where CRR long positions on WEST→NORTH have the highest expected payout.

For SOUTH→HOUSTON path: Non-Spin at $9.2/MWh (HE21) remains the second-highest reading in the cycle and structurally supports a modest long CRR position on this path for the near-term auction. Today's weaker ramp reduces the single-day expected payoff but the directional call (South import path congestion in summer evenings) remains structurally sound.

---

## Risks

### Risk 1: Non-Spin Scarcity Materializes Beyond Forecast
Trigger: If realized Non-Spin prices at HE20-21 clear at $12+ (vs $7.6-$9.2/MWh forecast), HOUSTON_IMPORT P(binding) upgrades from 15-22% to 25-35%. This would elevate the GKS conditional MCC estimate from +$6-$15 to +$10-$25. The P(DA>RT) = 67% signal could then be validated as the market having correctly priced physical congestion.
Probability of this scenario: ~15% (consistent with Non-Spin scarcity events in June summer peak conditions).

### Risk 2: Evening Wind Underperformance — NL Ramp Amplification
Trigger: If realized ERCOT wind at HE19-21 is 2,500-3,500 MW below the 9,809-12,077 MW Enverus forecast (i.e., wind at 6,300-9,500 MW instead), the NL ramp effectively increases to 7,000-8,200 MW — moving from LOW into MEDIUM bucket. HOUSTON_IMPORT P(binding) would upgrade to 20-28%. This is a moderate-probability risk given June storm patterns.
Probability of this scenario: ~20%.

### Risk 3: Solar Underperformance — Midday Signal Further Suppressed
Trigger: If realized solar at HE13-14 is 15-20% below Enverus STPF (18,800-18,700 MW vs 22,062 MW forecast), the SCI at HE13 drops from 0.74 to 0.62-0.65. This further removes any residual WEST_TO_NORTH binding signal. For GKS, this means midday RT prices would stay moderate rather than suppressed, and the charge window would be less favorable.
Probability: ~25% (solar forecast uncertainty at 36-48h is high; this is a risk of the call being directionally wrong about the midday regime).

### Risk 4: Morning Wind Forecast Bust — Panhandle Ramp Stress
Trigger: If overnight-to-morning wind at HE07-09 drops to 6,000-8,000 MW (vs Enverus 10,882-12,303 MW), the morning solar ramp (+7,617 MW at HE07-08) has far less background wind to cushion it. Panhandle export P(binding) would upgrade from VERY LOW (5-8%) to LOW-MEDIUM (12-20%). RT prices at West nodes could spike briefly to $0-$5/MWh range during the ramp.
Probability: ~12% (wind is forecast very strongly; a 20-35% underperformance is the relevant trigger).

### Risk 5: Load Upside at HE15-17 — Earlier Evening Ramp
Trigger: If realized load at HE15-17 exceeds 71,000 MW (vs 68,415-69,097 MW forecast, +2-3%), the evening ramp pressure advances by 1-2 hours (HE17-20 binding window instead of HE19-22). Cap-out at 13,564-13,777 MW provides some buffer, but if combined with any unplanned thermal outage, this would escalate the HOUSTON_IMPORT probability by 5-8 percentage points.
Probability: ~15%.

---

## Smartbidder DA-RT Signal Summary (per hour)

| HE | DA Price ($) | LMP(5) RT Price ($) | DA-RT Spread | P(DA>RT) | Non-Spin DA Fcst ($) | Signal |
|----|-------------|---------------------|--------------|----------|----------------------|--------|
| 1  | 23.8        | 24.7                | -0.9         | 0.48     | 1.9 | RT slightly above DA — long RT signal |
| 2  | 22.1        | 23.2                | -1.1         | 0.48     | 1.9 | Overnight RT above DA |
| 3  | 21.9        | 23.2                | -1.3         | 0.52     | 1.5 | Wind strength driving RT premium |
| 4  | 22.5        | 23.8                | -1.3         | 0.53     | 1.3 | Near-minimum load; mixed signal |
| 5  | 23.4        | 24.2                | -0.8         | 0.55     | 1.7 | Near flat |
| 6  | 26.1        | 26.3                | -0.2         | 0.56     | 1.6 | Approaching peak |
| 7  | 28.4        | 28.3                | +0.2         | 0.59     | 1.9 | Near flat; solar ramp starts |
| 8  | 25.7        | 27.5                | -1.8         | 0.61     | 1.4 | RT > DA; solar ramp suppression |
| 9  | 23.6        | 24.5                | -0.9         | 0.62     | 1.0 | NL declining; mild RT premium |
| 10 | 23.5        | 23.1                | +0.4         | 0.61     | 1.1 | Near flat |
| 11 | 24.5        | 23.6                | +0.9         | 0.61     | 0.8 | Mild DA premium |
| 12 | 26.2        | 24.4                | +1.9         | 0.57     | 0.7 | SCI 0.66 — mild West suppression |
| 13 | 27.5        | 25.3                | +2.2         | 0.55     | 0.4 | Solar/wind peak; GR_WEST 3,790 MW |
| 14 | 28.2        | 27.2                | +1.0         | 0.55     | 0.5 | Afternoon shoulder |
| 15 | 28.9        | 27.8                | +1.1         | 0.52     | 0.5 | Evening ramp start |
| 16 | 29.5        | 28.4                | +1.2         | 0.51     | 0.7 | Load climbing |
| 17 | 31.6        | 30.1                | +1.5         | 0.51     | 0.8 | Load peak |
| 18 | 31.1        | 28.8                | +2.3         | 0.51     | 1.0 | Solar declining |
| 19 | 33.0        | 28.9                | +4.2         | 0.49     | 1.7 | Solar cliff approaching |
| 20 | 39.4        | 33.4                | +6.0         | 0.67     | 7.6 | **KEY HOUR**: highest P(DA>RT) in cycle; Non-Spin spike |
| 21 | 36.4        | 32.7                | +3.6         | 0.63     | 9.2 | Non-Spin peak of day |
| 22 | 29.8        | 29.0                | +0.8         | 0.64     | 7.3 | Elevated Non-Spin; scarcity persists |
| 23 | 25.7        | 26.9                | -1.2         | 0.60     | 3.6 | DA premium fading |

Note: spread = DA − RT per system convention. Positive spread = DA expensive vs RT forecast = short DA / long RT signal. HE20 stands out: highest P(DA>RT) in the tracked series + Non-Spin $7.6/MWh. The HE20-22 window has the most consistent short-DA / long-RT signal.

---

## Source Data Summary

| Source | Vintage | Status | Used |
|---|---|---|---|
| Yes Energy hourly CSV (`2026-06-05.csv`) | 2026-06-04 12:10 UTC (fetched) | PRODUCTION | Primary — load, NL, solar COPHSL, wind by region, cap-out |
| Yes Energy summary JSON (`2026-06-05_summary.json`) | 2026-06-04 12:10 UTC | PRODUCTION | Summary stats cross-check |
| Enverus load forecast (`2026-06-05_load_fc.csv`) | 2026-06-04 06:46 CT | PRODUCTION | Load cross-check |
| Enverus net load forecast (`2026-06-05_net_load_fc.csv`) | 2026-06-04 06:42 CT | PRODUCTION | NL cross-check; evening ramp calculation |
| Enverus wind STPF (`2026-06-05_wind_stpf.csv`) | 2026-06-04 06:45 CT | PRODUCTION | ERCOT-wide wind; midday SCI component |
| Enverus solar STPF (`2026-06-05_solar_stpf.csv`) | 2026-06-04 06:45 CT | PRODUCTION | Primary solar (installed-fleet-closer); SCI primary component |
| Smartbidder Energy Price Forecasts (`2026-06-05_Energy_Price_Forecasts.csv`) | 2026-06-04 06:59 CT | PRODUCTION | DA/RT price cross-check; spread signal |
| Smartbidder DA-RT Forecast (`2026-06-05_DA-RT_Forecast.csv`) | 2026-06-04 06:59 CT | PRODUCTION | P(DA>RT), P(DA<RT) hourly |
| Smartbidder DA Ancillary Prices (`2026-06-05_DA_Ancillary_Prices.csv`) | 2026-06-04 06:59 CT | PRODUCTION | Non-Spin, RegUp, RegDown, RRS, ECRS forecasted |
| Smartbidder RT Ancillary Prices (`2026-06-05_RT_Ancillary_Prices.csv`) | — | PRESENT (all columns blank — D+1 not settled, expected) | Not used |
| AG2 files | 2026-06-04 06:40 CT (per summary JSON) | REFERENCED in summary JSON; not directly read this cycle | AG2 windcast file paths noted in summary JSON for future parsing |
| Hub-pair historical LMP | N/A | NOT AVAILABLE (W3 item 0.10, 14 consecutive cycles) | Basis ranges qualitative only |
| 60-day ERCOT constraint disclosure | N/A | NOT AVAILABLE (available ~2026-08-05) | No realized lambda validation for 06-05 |

All production data vintages are within the D-1 10:00 CT leakage window. No D-day RT data used.

---

## Stage 0 Infrastructure Status

| Item | Status |
|---|---|
| W1 — DA constraints backfill 2020-2026 (items 0.1-0.3) | COMPLETE (2026-05-26) |
| W2 — Shift factor 4-type backfill (items 0.4-0.8) | COMPLETE (SCED 2025-H2 + 2026 partial gap noted) |
| W3 — bus_lmp backfill (item 0.9) | NOT STARTED (disk 60 GB+ blocking — critical path) |
| W3 — hub/zone LMP 15-min (item 0.10) | NOT STARTED — hub basis scoring BLOCKED (14 consecutive cycles) |
| W3 — transmission outages (item 0.11) | NOT STARTED |
| W3 — CRR/FTR auction history (item 0.12) | NOT STARTED |
| W3 — GTC DA/RT (item 0.13) | NOT STARTED |
| W4 — vintage forecasts + weather + gas + DuckDB + QA | NOT STARTED |

Stage 0 → Stage 1 transition gate: not yet achievable. W3 disk prerequisite (60 GB+ free) remains the blocker. No change from prior cycle.

---

*congestion-analyst | Stage 0 — heuristic analysis | Issued 2026-06-04 | Target flowday 2026-06-05*
*Primary: /home/user/BESS_Biz/reports/daily/congestion/2026-06-05.md*
*Downstream copy: /home/user/BESS_Biz/shared/data/forecasts/congestion/2026-06-05.md*
