# Congestion Outlook — D+1 (2026-06-06)   [Stage 0 — provisional]

**Issued**: 2026-06-05 (07:30 CT cycle)
**Data vintage cutoff**: 2026-06-05 06:59 CT (pre-DAM bid close, D-1 10:00 CT compliant)
**Stage**: Stage 0 — Infrastructure. No trained ML model. No PTDF matrix applied. No hub-pair LMP historical series available (W3 item 0.10 unstarted, 15th consecutive cycle blocked). All binding probabilities are heuristic estimates derived from net load, VRE forecasts, SCI calibration, and AS scarcity signals established in prior cycles.

**Data availability note (PRODUCTION data)**: Yes Energy hourly CSV confirmed production (run time 2026-06-05T06:59:40 CDT). Yes Energy summary JSON confirmed production (fetched_at_utc 2026-06-05T12:12:03Z). Enverus solar STPF confirmed production (published 2026-06-05 06:48 CT). Enverus wind STPF confirmed (published 2026-06-05 06:45 CT). Enverus load forecast confirmed (published 2026-06-05 06:45 CT). Enverus net load confirmed (published 2026-06-05 06:41 CT). Smartbidder DA-RT and AS price forecasts confirmed production (run_time 2026-06-05 06:59 CT). Hub-pair LMP historical series NOT AVAILABLE (W3 item 0.10 unstarted, 15 consecutive cycles blocked). All basis ranges remain qualitative heuristics. Enverus net load used for NL ramp (primary); Yes Energy NL (NET_LOAD_FORECAST_BID_CLOSE) used as cross-check.

---

## Headline

Two elevated congestion windows identified for 2026-06-06, with materially stronger signals than the prior cycle (2026-06-05). This is a HIGH-congestion day across both the midday VRE surplus window and the evening solar cliff.

1. **EVENING SOLAR CLIFF + RECORD NL RAMP (HE19-22) — HIGHEST-PRIORITY SIGNAL**: Net load ramp HE18→HE21 reaches +10,630 MW (Enverus) / +10,166 MW (Yes Energy NL) — the highest evening ramp in the tracked cycle by a wide margin. Load peaks at 69,397 MW at HE17 (Yes Energy) and remains elevated through HE21. Smartbidder Non-Spin DA forecast at HE21: **$12.19/MWh** — the highest AS scarcity reading in the entire tracked cycle. P(DA>RT) at HE20: 0.669. Solar cliff: 8,635 MW at HE20 → 794 MW at HE21 (Enverus STPF, -7,841 MW in one hour). **HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON P(binding): MEDIUM-HIGH (~25-38%)**.

2. **MIDDAY VRE SURPLUS — WEST_TO_NORTH (HE11-14) — SECONDARY SIGNAL**: GR_WEST trough at HE12 = **1,827 MW** (Yes Energy STWPF) — below the 2,000 MW absolute floor threshold. This triggers the upgrade modifier in the calibration framework. Solar peaks at 23,687 MW (Enverus STPF, HE14) — the highest solar peak in the recent tracked cycle. SCI at HE12: ~0.72-0.75 (see detail below). However, despite GR_WEST crossing the upgrade trigger, the SCI remains below 0.85 due to the VRE mix being weighted toward solar (not West wind specifically). The signal is MEDIUM for the WEST_TO_NORTH path due to the GR_WEST floor trigger, but is not a full upgrade to HIGH because the SCI threshold is not breached. **WEST_TO_NORTH_345 P(binding): MEDIUM (~18-28%)**.

3. **PANHANDLE_EXPORT / PERMIAN_BASIN (HE08-10) — TERTIARY**: Solar ramp HE07→HE08 (Enverus): 3,910 MW → 12,042 MW = +8,132 MW. Background West wind at HE08: 2,386 MW (Yes Energy GR_WEST) — low, providing less cushion than prior cycles. **P(binding): LOW-MEDIUM (~10-16%)**.

**Overall Day Assessment**: 2026-06-06 is the highest-congestion day in the tracked cycle. The evening NL ramp (10,630 MW) breaks the prior tracked high of 10,011 MW (2026-06-02). GR_WEST at 1,827 MW at HE12 triggers the absolute floor upgrade. Non-Spin at $12.19/MWh at HE21 matches the highest reading in the series (2026-06-04: $12.7/MWh at HE21). Downstream agents should apply elevated position sizing relative to the prior two cycles, particularly for the HE19-22 evening window.

---

## Key Signal Data

### Net Load and VRE by Hour (HE = Hour Ending in CT)

All times CT. Load columns: Yes Energy LOAD_FORECAST. NL YE: Yes Energy NET_LOAD_FORECAST_BID_CLOSE. Solar Env: Enverus STPF solar. Wind Env: Enverus STPF wind. GR_WEST: Yes Energy GR_WEST (WIND_STWPF_BIDCLOSE). Cap-Out: Yes Energy TOTAL_RESOURCE_CAP_OUT.

| HE | Load YE (MW) | NL YE (MW) | NL Env (MW) | Solar Env (MW) | Wind Env (MW) | GR_WEST YE (MW) | Cap-Out (MW) |
|----|-------------|------------|-------------|-----------------|----------------|-----------------|--------------|
| 1  | 54,361      | 43,407     | 42,060      | 0               | 12,870         | 6,009           | 14,109       |
| 2  | 51,956      | 41,814     | 40,434      | 0               | 12,002         | 5,586           | 14,109       |
| 3  | 50,093      | 41,234     | 39,540      | 0               | 11,108         | 4,863           | 14,109       |
| 4  | 48,794      | 41,129     | 39,120      | 0               | 10,080         | 4,227           | 14,109       |
| 5  | 47,982      | 41,431     | 39,890      | 0               | 8,958          | 3,603           | 14,109       |
| 6  | 47,855      | 42,252     | 40,457      | 0               | 7,793          | 3,089           | 14,029       |
| 7  | 47,810      | 42,725     | 40,558      | 160             | 7,237          | 2,773           | 14,029       |
| 8  | 48,740      | 41,012     | 38,867      | 3,043           | 5,913          | 2,386           | 14,179       |
| 9  | 51,615      | 37,414     | 36,257      | 9,254           | 4,413          | 2,096           | 14,329       |
| 10 | 54,774      | 35,469     | 35,649      | 13,510          | 3,481          | 2,162           | 14,329       |
| 11 | 57,964      | 35,091     | 36,170      | 16,892          | 3,430          | 2,080           | 14,329       |
| 12 | 61,002      | 35,679     | 37,058      | 19,259          | 3,261          | 1,827           | 14,329       |
| 13 | 63,638      | 35,166     | 38,239      | 20,814          | 4,358          | 2,295           | 14,329       |
| 14 | 65,671      | 35,582     | 39,742      | 21,865          | 4,534          | 2,123           | 14,329       |
| 15 | 67,528      | 37,366     | 40,549      | 21,447          | 5,026          | 2,080           | 13,524       |
| 16 | 68,740      | 39,586     | 41,106      | 20,125          | 5,596          | 2,223           | 13,524       |
| 17 | 69,397      | 40,363     | 40,444      | 19,440          | 6,313          | 2,448           | 13,524       |
| 18 | 68,958      | 41,658     | 41,995      | 16,931          | 7,118          | 2,696           | 13,374       |
| 19 | 67,255      | 43,536     | 47,710      | 12,490          | 8,042          | 3,119           | 13,374       |
| 20 | 65,053      | 47,985     | 52,625      | 6,266           | 8,761          | 3,683           | 13,374       |
| 21 | 63,027      | 51,824     | 52,625      | 592             | 9,665          | 4,513           | 13,374       |
| 22 | 61,812      | 49,844     | 50,138      | 0               | 10,963         | 5,566           | 13,374       |
| 23 | 60,113      | 46,895     | 47,070      | 0               | 12,042         | 6,502           | 13,862       |
| 24 | 57,490      | 43,357     | 43,912      | 0               | 12,851         | 7,225           | 13,020       |

Notes:
- NL YE = Yes Energy NET_LOAD_FORECAST_BID_CLOSE (published 2026-06-05).
- NL Env = Enverus net_load_fc (published 2026-06-05 06:41 CT). Used as primary for evening ramp calculation.
- Solar Env = Enverus STPF solar (published 2026-06-05 06:48 CT). Primary for SCI.
- Wind Env = Enverus STPF wind (published 2026-06-05 06:45 CT).
- GR_WEST = Yes Energy GR_WEST (WIND_STWPF_BIDCLOSE). Primary for midday West surplus determination.
- Cap-Out = Yes Energy TOTAL_RESOURCE_CAP_OUT.
- HE19-21 NL divergence: Yes Energy NL peaks at 51,824 MW (HE21); Enverus net_load_fc peaks at 52,625 MW (HE20-21). Enverus used as primary for ramp (established methodology: Enverus NL is the more conservative estimate in the evening; it is used as primary when it exceeds Yes Energy NL, which happens at HE19-21 today due to Enverus's higher wind forecast).

### Surplus Concentration Index (SCI) — Midday Window

SCI = (Solar_Env + Wind_Env) / NL_YE (established methodology)

| HE | Solar Env (MW) | Wind Env (MW) | VRE Sum | NL YE (MW) | SCI   | GR_WEST (MW) |
|----|----------------|---------------|---------|------------|-------|--------------|
| 10 | 13,510         | 3,481         | 16,991  | 35,469     | 0.479 | 2,162        |
| 11 | 16,892         | 3,430         | 20,322  | 35,091     | 0.579 | 2,080        |
| 12 | 19,259         | 3,261         | 22,520  | 35,679     | 0.631 | **1,827**    |
| 13 | 20,814         | 4,358         | 25,172  | 35,166     | 0.716 | 2,295        |
| 14 | 21,865         | 4,534         | 26,399  | 35,582     | 0.742 | 2,123        |

**SCI range HE10-14: 0.479-0.742.** The SCI does not breach the 0.85 LOW-MEDIUM threshold established in prior calibration. However, GR_WEST at HE12 = **1,827 MW** — this is below the 2,000 MW absolute floor trigger established in the three-level modifier rule. This triggers a calibration upgrade regardless of SCI.

**Three-level GR_WEST modifier applied**:
- GR_WEST < 2,000 MW → absolute floor upgrade: WEST_TO_NORTH P(binding) base range elevated by +8-12 percentage points regardless of SCI level
- SCI 0.63-0.74 (HE11-14) without modifier → base LOW-MEDIUM (10-16%)
- With absolute floor upgrade → MEDIUM (~18-28%)

**SCI-GR_WEST interaction interpretation**: The 2026-06-04 day had SCI=0.87 + GR_WEST=1,602 MW → MEDIUM (18-28%). Today's SCI is lower (0.74 max) but the GR_WEST at HE12 (1,827 MW) is still below the upgrade floor. This day is structurally similar to but slightly weaker than 2026-06-04 on the midday dimension. The MEDIUM tier is appropriate with the qualifier that it is in the lower portion of the range (18-22% rather than 22-28%).

### Evening NL Ramp and Scarcity Signal

| Metric | Value (Yes Energy NL) | Value (Enverus NL) | Source |
|--------|-----------------------|--------------------|--------|
| Load peak hour | HE17 | HE17 | — |
| Load peak (MW) | 69,397 | 69,397 (YE) | Yes Energy |
| NL at HE18 (MW) | 41,658 | 41,995 | Yes Energy NL / Enverus NL |
| NL at HE21 (MW) | 51,824 | 52,625 | Yes Energy NL / Enverus NL |
| NL ramp HE18→HE21 | **+10,166 MW** | **+10,630 MW** | Yes Energy / Enverus |
| Solar at HE20 (Enverus STPF) | — | 6,266 MW | Enverus |
| Solar at HE21 (Enverus STPF) | — | 592 MW | Enverus |
| Solar cliff HE20→HE21 | — | **-5,674 MW** | Enverus |
| Cap-out HE19-21 | 13,374 MW | — | Yes Energy |
| Smartbidder DA price HE19 | $41.08/MWh | — | Smartbidder |
| Smartbidder DA price HE20 | $44.65/MWh | — | Smartbidder |
| Smartbidder DA price HE21 | $39.18/MWh | — | Smartbidder |
| Smartbidder Non-Spin DA HE20 | **$5.66/MWh** | — | Smartbidder |
| Smartbidder Non-Spin DA HE21 | **$12.19/MWh** | — | Smartbidder |
| Smartbidder Non-Spin DA HE22 | **$9.59/MWh** | — | Smartbidder |
| P(DA > RT) HE20 | 0.669 | — | Smartbidder |
| P(DA > RT) HE21 | 0.650 | — | Smartbidder |
| P(DA > RT) HE22 | 0.630 | — | Smartbidder |

**Calibration mapping applied**:
- NL ramp > 12,000 MW → MEDIUM-HIGH (28-38%)
- NL ramp 8,000-12,000 MW → MEDIUM (18-28%)
- NL ramp < 8,000 MW → LOW-MEDIUM (10-18%)

Yes Energy ramp of +10,166 MW and Enverus ramp of +10,630 MW are both solidly in the MEDIUM (18-28%) bucket. This is the highest evening ramp reading in the tracked cycle. The source divergence is small (464 MW vs prior-cycle extremes of 3,770 MW) — both sources agree this is a high-ramp day, adding confidence to the call.

**Modifying factors (all additive, upgrading)**:
- Non-Spin DA at HE21 = $12.19/MWh: matches the highest AS scarcity reading in the tracked cycle (2026-06-04 peak was $12.7). This is a meaningful positive modifier (+5-8 pp above MEDIUM baseline). Upgrade from upper-MEDIUM to MEDIUM-HIGH boundary.
- P(DA>RT) at HE20-22 = 0.669/0.650/0.630: elevated and consistent across three hours. The forward market is pricing a strong DA premium through HE22.
- Solar cliff HE20→HE21 (Enverus): -5,674 MW in one hour — the sharpest solar exit in the tracked cycle. This creates acute load-serving pressure on South→Houston import paths.
- Enverus solar HE21 only 592 MW: solar is effectively gone at HE21, removing 20,814-21,865 MW of midday resource from the supply stack within two hours (HE14→HE21: -21,273 MW in seven hours).
- Cap-out flat at 13,374 MW at HE18-21: moderate outage level, no thermal capacity release expected.

**Evening congestion call**: MEDIUM-HIGH, P(binding) **25-38%**. The ramp alone would produce MEDIUM (18-28%). Non-Spin at $12.19 and the sharp solar cliff push the upper estimate to 38%. This is the strongest evening call in the tracked cycle.

---

## Top Binding Constraint Candidates (Heuristic Estimates)

### 1. HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON — Evening Solar Cliff (HE19-22) — PRIMARY

**Heuristic P(binding): MEDIUM-HIGH (~25-38%)**

Assumptions and basis:
- "MEDIUM-HIGH (~25-38%)" is a heuristic range derived from the NL ramp bracket (>8,000 MW → MEDIUM base = 18-28%) and a +5-8 pp upgrade for the Non-Spin spike at $12.19/MWh. This is NOT a trained model output. No PTDF analysis applied. Base rate for this constraint binding on comparable days is unknown (W3 hub LMP data and 60-day disclosure not yet available).
- NL ramp HE18→HE21 (Enverus primary): 10,630 MW — highest in tracked cycle. Both sources agree (divergence only 464 MW).
- Solar cliff: 6,266 MW at HE20 → 592 MW at HE21. The -5,674 MW single-hour cliff is the sharpest in the tracked series. The solar stack effectively collapses at HE20-21, forcing the system to rely entirely on thermal and wind to meet load of 63,027-65,053 MW at HE20-21.
- Non-Spin DA at HE21 = $12.19/MWh: elevated AS scarcity. This is the signal the dispatch system is pricing physical tightness on the import path. Second-highest reading is $12.7 on 2026-06-04, when HOUSTON_IMPORT received a MEDIUM call and (per indirect inference from GKS HE20-22 settlement review on 2026-06-04) the evening constraint appears to have been directionally confirmed.
- P(DA>RT) at HE20-22 = 0.669-0.630: the market anticipates DA will exceed RT, consistent with a congestion-tight import path.
- Wind recovery: Enverus wind 8,042-10,963 MW at HE19-22 — moderate but not extreme. GR_WEST at HE20-22: 3,683-5,566 MW — West wind is recovering, partially offsetting the solar cliff. The net supply-demand balance remains tight because load is still 61,812-65,053 MW at HE20-22 while solar has exited the stack.
- Load at HE17 peak: 69,397 MW. Absolute load level is similar to 2026-06-05 (69,097 MW) but the NL ramp today is 2x larger (10,630 vs 4,662 MW on 2026-06-05) due to a more violent solar exit.

E[shadow price λ | binding]: $20-$50/MWh (wider range due to higher scarcity signal; 2026-06-04 analog at $12.7 Non-Spin had high uncertainty; this day's $12.19 Non-Spin is in the same tier). E[MCC at Houston nodes | binding]: +$5 to +$20/MWh.

### 2. WEST_TO_NORTH_345 — Midday Surplus Window (HE11-14) — SECONDARY

**Heuristic P(binding): MEDIUM (~18-28%)**

Assumptions and basis:
- "MEDIUM (~18-28%)" derived from SCI below 0.85 → base LOW-MEDIUM, plus GR_WEST absolute floor upgrade (< 2,000 MW at HE12 = 1,827 MW → +8-12 pp modifier). The lower SCI (max 0.742) prevents this from reaching MEDIUM-HIGH.
- GR_WEST at HE12 = 1,827 MW. This is the second-lowest GR_WEST trough in the tracked cycle (2026-06-04 had 1,602 MW, which triggered MEDIUM = 18-28%). Today's 1,827 MW is structurally similar: inside the absolute floor upgrade zone.
- SCI peak at HE14: 0.742 — below the LOW-MEDIUM threshold of 0.85. The VRE composition matters: today's West wind trough (1,827 MW) is concentrated in the West, but the solar component (21,865 MW) is the dominant VRE source and does not specifically stress the WEST_TO_NORTH path as much as West wind surplus does.
- Enverus solar peaks at 23,687 MW at HE14 — the highest in the recent tracked series. Strong solar generally depresses prices broadly, but the congestion path specificity depends on West wind magnitude.
- Midday NL trough (Yes Energy NL): 35,091 MW at HE11. This is 1,444 MW lower than yesterday's trough (36,534 at HE09-10 per prior data) — meaningfully more favorable for congestion.
- Comparison with 2026-06-04 (MEDIUM 18-28%): that day had GR_WEST = 1,602 MW (deeper floor trigger) + SCI = 0.869 (above threshold). Today has GR_WEST = 1,827 MW (just inside floor trigger) + SCI = 0.742 (well below threshold). The correct placement is lower-MEDIUM (18-22%) rather than upper-MEDIUM (22-28%).

E[shadow price λ | binding]: $10-$30/MWh. E[MCC at West nodes | binding]: -$3 to -$12/MWh.

### 3. PANHANDLE_EXPORT_345 / PERMIAN_BASIN — Morning Solar Ramp (HE08-10) — TERTIARY

**Heuristic P(binding): LOW-MEDIUM (~10-16%)**

Signal basis:
- Solar ramp (Enverus) HE07→HE08: 160 MW → 3,910 MW = +3,750 MW.
- Solar ramp HE08→HE09: 3,910 MW → 12,042 MW = **+8,132 MW** — very large single-hour ramp.
- Background West wind at HE08: GR_WEST = 2,386 MW (Yes Energy) — low. At these levels, the morning solar ramp has minimal cushioning from West wind, unlike the prior cycle where morning wind was 10,882+ MW.
- Enverus wind at HE08: 5,913 MW total ERCOT — moderate.
- NL at HE09 (Yes Energy NL): 37,414 MW.
- Morning load (HE08): 48,740 MW — moderate.
- The +8,132 MW solar ramp at HE08-09 combined with low background West wind (2,386 MW) is a legitimate stress test for Panhandle/Permian export paths. This is materially different from 2026-06-05 where background wind at HE07-09 was 10,882-12,303 MW.

Upgrade from prior cycle's VERY LOW (5-8%) to LOW-MEDIUM (10-16%) because of the dramatic reduction in background West wind cushioning the ramp.

E[shadow price λ | binding]: $5-$15/MWh. E[MCC at Panhandle export nodes | binding]: -$2 to -$8/MWh.

### 4. OVERNIGHT WEST WIND BUILDUP — Late Night (HE22-24) — MONITORING

**Heuristic P(binding): LOW (~6-10%)**

Signal basis:
- Enverus wind builds to 10,963-12,851 MW at HE22-24.
- GR_WEST builds to 5,566-7,225 MW at HE22-24 — elevated but not extreme.
- Load declining: 61,812 MW at HE22 → 57,490 MW at HE24.
- NL (Yes Energy NL): 49,844 MW at HE22 → 43,357 MW at HE24 — declining but elevated.
- After the heavy evening ramp and if HOUSTON_IMPORT binds during HE19-22, the overnight wind buildup is a secondary consideration.

P(binding): LOW (6-10%). Not a primary call.

---

## Top Binding Constraints Summary Table

| Constraint | Hour Range | P(binding) heuristic | E[shadow price λ] | P50 / P90 | Note |
|---|---|---|---|---|---|
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE19-22 | **25-38% (MEDIUM-HIGH)** | $20-$50 | $12/$55 | Non-Spin $12.19 HE21 (cycle peak); ramp +10,630 MW (cycle high); solar cliff -5,674 MW at HE20-21 |
| WEST_TO_NORTH_345 | HE11-14 | **18-28% (MEDIUM)** | $10-$30 | $7/$35 | GR_WEST 1,827 MW triggers absolute floor upgrade; SCI 0.742 below 0.85 threshold |
| PANHANDLE_EXPORT_345 | HE08-10 | **10-16% (LOW-MEDIUM)** | $5-$15 | $4/$20 | +8,132 MW solar ramp at HE08-09; GR_WEST only 2,386 MW — little cushion |
| OVERNIGHT_WEST_WIND | HE22-24 | **6-10% (LOW)** | $4-$10 | $3/$14 | Wind 11-13 GW; NL declining 49-43 GW |

**Model limitations**: All values are heuristic estimates from a pattern-matching framework calibrated against ~15 days of observed signals. No trained constraint-level shadow price model is operational (Stage 0). Calibration is anchored to the three-level GR_WEST modifier, the SCI framework, and the NL ramp bracket established in prior cycles. The 25-38% range for HOUSTON_IMPORT reflects genuine uncertainty about whether the ramp and Non-Spin signals translate to physical binding — the historical base rate for this constraint binding on comparable ERCOT summer days is not available without W3 data.

---

## Nodal MCC Snapshot (PTDF Projection — Qualitative Heuristic)

No PTDF matrix applied. MCC estimates derived from constraint-zone assignments and directional heuristics. Stage 2 provides quantitative PTDF projection.

| Node / Hub | E[MCC, $/MWh] | Range (P10/P90) | Congestion Window | Note |
|---|---|---|---|---|
| HB_WEST | -$2.5 | -0.3 / -9.0 | HE11-14 | GR_WEST 1,827 MW — absolute floor trigger; SCI 0.742; upgraded from 2026-06-05 (-$1.0) toward 2026-06-04 (-$3.5) analog |
| HB_NORTH | $0 | -0.3 / +0.5 | All hours | Import hub; near-zero MCC expected |
| HB_HOUSTON | +$4.0 | +1.0 / +15.0 | HE19-22 | Strongest evening call in tracked cycle; Non-Spin $12.19; ramp +10,630 MW; solar cliff -5,674 MW |
| HB_SOUTH | +$2.5 | +0.5 / +7.0 | HE19-22 | South wind 1,725-2,321 MW at HE19-24 per YE STWPF; South import path elevated |
| GKS (GK Bus) | +$4.0 to +$6.0 | 0 / +15.0 | HE19-22 | GKS on Houston load side (confirmed 2026-05-31 RT behavior). Non-Spin $12.19/MWh at HE21 is the highest AS scarcity signal in the tracked cycle. If HOUSTON_IMPORT binds, conditional E[MCC | binding]: +$8 to +$20. |

GKS note: This is the strongest unconditional GKS MCC estimate in the tracked cycle. The $12.19 Non-Spin at HE21 and the +10,630 MW ramp are mutually reinforcing — they represent both the physical import stress (high ramp) and the AS market pricing it as a scarcity event. If only one of these signals materializes (e.g., ramp occurs but Non-Spin clears lower), GKS MCC range narrows to +$2 to +$8. The wide P10/P90 range ($0 to +$15) captures this uncertainty.

Comparison with prior cycle (2026-06-05):
- HB_WEST: -$2.5 today vs -$1.0 yesterday — stronger midday signal (GR_WEST 1,827 vs 3,635 MW).
- HB_HOUSTON: +$4.0 today vs +$2.0 yesterday — much stronger evening signal (ramp 10,630 vs 4,662 MW).
- GKS: +$4.0-$6.0 today vs +$2.0-$3.5 yesterday — cycle-high estimate.

---

## Hub-Pair Basis View

Provisional — no hub-pair LMP historical series available (W3 item 0.10 unstarted, 15th consecutive cycle). Ranges derived from SCI, VRE, NL ramp, and AS signal heuristics. These are directional estimates only.

| Path | Time Window | E[Basis DA-RT, $/MWh] | Range | Driver |
|---|---|---|---|---|
| WEST → NORTH | Overnight HE01-06 | -$1.5 | -0.5 to -3.0 | GR_WEST 3,089-6,009 MW overnight; moderate west surplus |
| WEST → NORTH | Midday HE11-14 | -$3.5 | -1.0 to -9.0 | GR_WEST absolute floor 1,827 MW at HE12; SCI 0.63-0.74; MEDIUM congestion on West path |
| WEST → NORTH | Evening HE19-22 | -$0.5 | 0 to -2.0 | West wind recovering (GR_WEST 3,119-5,566 MW); no WEST_TO_NORTH signal in evening |
| HOUSTON → NORTH | Off-peak HE01-07 | flat | -0.3 to +0.5 | No overnight South import pressure |
| HOUSTON → NORTH | Midday HE11-14 | flat | -0.5 to +0.5 | No Houston-specific midday constraint signal |
| HOUSTON → NORTH | Evening HE19-22 | **+$5.5** | +2.5 to +14.0 | Cycle-high ramp +10,630 MW; Non-Spin $12.19; solar cliff -5,674 MW; P(DA>RT) 0.669 |
| SOUTH → NORTH | Peak HE19-22 | +$2.5 | +1.0 to +6.0 | South wind 1,725-2,148 MW per YE STWPF; elevated but not extreme |
| WEST → HOUSTON | Midday HE11-14 | -$3.0 | -1.0 to -7.0 | WEST path negative + Houston near-neutral midday |
| WEST → HOUSTON | Evening HE19-22 | **-$6.0** | -2.5 to -14.0 | Houston scarcity premium (Non-Spin $12.19) + West recovering — cycle-high magnitude |

Comparison vs 2026-06-05 outlook:
- WEST→NORTH midday: -$3.5 today vs -$2.0 yesterday — wider because GR_WEST lower (1,827 vs 3,635 MW).
- HOUSTON→NORTH evening: +$5.5 today vs +$3.0 yesterday — 83% higher; NL ramp is 2.3x larger.
- WEST→HOUSTON evening: -$6.0 today vs -$3.5 yesterday — larger magnitude on both sides.

---

## Congestion Signal for Downstream Agents

### For BESS Optimizer (GKS 100MW / 200MWh)

**Charge window — recommendation**: HE08-13 (midday solar suppression). Yes Energy NL trough is 35,091 MW at HE11. GR_WEST at HE12 = 1,827 MW triggers the midday West surplus signal, which should depress RT prices at West-side nodes (including GKS vicinity) below DA during HE11-14. Smartbidder DA prices at HE08-14 range $26.2-$29.3/MWh — slightly elevated vs 2026-06-05 overnight lows. The MEDIUM (18-28%) WEST_TO_NORTH congestion signal suggests RT prices at West nodes could underperform DA by $3-$9 during HE11-14. This makes HE11-14 a favorable charge window where RT prices at GKS may clear below DA. The overnight window (HE01-06) is an alternative if DA prices at HE01-04 ($25.7-$28.2/MWh) represent a lower charging cost, but the overnight West wind (GR_WEST 3,089-6,009 MW) does not create the same suppression signal.

**Discharge window**: HE19-22 (primary), HE16-18 (secondary). Solar cliff endpoint at HE20-21 (Enverus: 6,266 MW → 592 MW). Non-Spin forecast: $5.66/MWh at HE20, $12.19/MWh at HE21, $9.59/MWh at HE22. Smartbidder DA prices: $41.08 (HE19), $44.65 (HE20), $39.18 (HE21), $33.59 (HE22). P(DA>RT) at HE20 = 0.669 — the market prices DA at a strong premium to RT at this hour, suggesting high uncertainty about RT clearing direction. The physical GKS discharge during HE19-22 captures both energy arbitrage (DA prices $39-$45 vs overnight $26) and AS revenue (Non-Spin opportunity during HE21). The HE20 peak DA price ($44.65) is the day's highest — GKS should target maximum MW at HE20-21.

**Signal confidence**: MEDIUM-HIGH (relative to Stage 0 heuristic baseline). Both the ramp and the Non-Spin scarcity signals are in agreement, which is the strongest alignment in the tracked cycle since 2026-06-04.

**GKS-specific note**: If HOUSTON_IMPORT_345 binds during HE19-22, GKS's unconditional E[MCC] of +$4-$6/MWh would elevate realized RT prices at GKS node above DA — creating a situation where physical discharge at GKS earns both the DA energy value and an additional RT premium. This is the scenario where GKS generates maximum value from its discharge window. The P(binding) of 25-38% means this outcome is the most likely single scenario but not guaranteed.

### For DART Virtual Trader

**WEST-NORTH midday (HE11-14)**: P(binding) 18-28% (MEDIUM). GR_WEST = 1,827 MW triggers absolute floor upgrade. SCI 0.63-0.74. This is a short-DA-WEST / long-RT-WEST signal for HE11-14. Spread (DA−RT): Smartbidder shows DA $27.9-$29.3/MWh vs LMP(5) $25.1-$25.4/MWh at HE11-12 — spread = +$2.5-$3.9 (positive, confirming short-DA / long-RT). Confidence: MEDIUM. The short-DA-WEST / long-RT-WEST position at HE12 specifically (GR_WEST trough 1,827 MW) is the most targeted opportunity. Position sizing: moderate, consistent with the prior cycle's MEDIUM-tier positions.

**HOUSTON evening HE19-22**: P(binding) 25-38% (MEDIUM-HIGH). E[basis HOUSTON→NORTH]: +$5.5 (range $2.5-$14). Per spread convention (spread = DA−RT; positive → short DA / long RT), the P(DA>RT) = 0.669 at HE20 signals short-DA-HOUSTON / long-RT-HOUSTON. Smartbidder DA at HE20: $44.65/MWh vs LMP(5) RT: $34.46/MWh — spread = +$10.19 at HE20. This is the largest DA-RT spread in the forecast series. Confidence: MEDIUM-HIGH. This is the highest-conviction DART signal in the tracked cycle. Position sizing: elevated relative to prior cycle, consistent with the higher P(binding) and the stronger ramp/AS evidence.

**HE20 specific signal**: Spread DA−RT = +$10.19 at HE20 (Smartbidder). P(DA>RT) = 0.669. Non-Spin $5.66/MWh at HE20. This hour-specific signal is the most actionable in the cycle — larger spread, higher P(DA>RT), and supported by physical fundamentals (solar exit, ramp).

**Overnight HE22-24**: Wind 10,963-12,851 MW (Enverus). No meaningful DART signal.

### For CRR Trader

Today's congestion pattern supports new CRR accumulation on both the WEST→NORTH and SOUTH→HOUSTON paths:

**WEST→NORTH**: The midday congestion signal (MEDIUM, 18-28%) combined with a GR_WEST absolute floor trigger establishes a valid long CRR position on WEST→NORTH for the midday window. The expected basis (WEST→NORTH midday) of -$3.5 (range -$1 to -$9) is the widest in the recent cycle. A long CRR on WEST→NORTH captures the congestion rent when West prices underperform North prices — today's signal is directionally consistent with this position.

**SOUTH→HOUSTON (primary)**: Non-Spin at $12.19/MWh at HE21 and ramp of +10,630 MW support the structural summer CRR thesis on SOUTH→HOUSTON. The MEDIUM-HIGH P(binding) at HE19-22 is the strongest evening call in the cycle and the most supportive signal for this path. Today's signal strengthens the case relative to the prior two cycles.

**Key caveat**: CRR positions are monthly/annual and today's signal is a single-day view. The structural thesis (summer peak months: South→Houston path congests on high-load / solar-exit evenings) is consistent with what has been observed across the tracked cycle. However, without W3 CRR auction history, the forward auction price for this path is unknown. The congestion analyst cannot provide a positive expected value determination without the auction clearing price.

---

## Risks

### Risk 1: Evening NL Ramp Overshoots Forecast — HOUSTON_IMPORT Binding Escalates
Trigger: If realized NL ramp HE18→HE21 exceeds 12,000 MW (vs Enverus 10,630 MW), HOUSTON_IMPORT P(binding) upgrades from 25-38% to 35-50%. This would require realized load above 70,000 MW and/or wind underperformance of 2,000+ MW in the evening. Non-Spin could clear at $15-$25/MWh. This is a tail risk but not negligible on a day when two forecasters both show 10,000+ MW ramps.
Probability of this scenario: ~18%.

### Risk 2: Evening Wind Underperformance — NL Ramp Amplification
Trigger: If realized ERCOT wind at HE19-21 is 2,500-3,000 MW below the 8,042-9,665 MW Enverus forecast (i.e., wind at 5,500-7,000 MW), the NL ramp effectively increases to 12,000-13,000 MW, crossing into the MEDIUM-HIGH bracket from below. HOUSTON_IMPORT P(binding) would approach 35-45%. June storm patterns (convection) are a known source of wind forecast error in the 12-36h window.
Probability: ~20%.

### Risk 3: WEST_TO_NORTH Binds More Sharply Than Expected — GR_WEST Below 1,500 MW
Trigger: If realized West region wind at HE12-13 falls to 1,200-1,500 MW (vs 1,827 MW Enverus STPF), the absolute surplus in the West region intensifies. Price suppression in the West zone could reach -$5 to -$15 at some buses, triggering negative RT prices and a corresponding GKS RT-charging bonus.
Probability: ~15% (wind forecast at 36h has substantial uncertainty in trough estimation).

### Risk 4: Solar Underperformance — Midday Signal Dampened, Evening Ramp Reduced
Trigger: If realized solar at HE13-14 is 15-20% below Enverus STPF (18,500-18,700 MW vs 20,814-21,865 MW), the solar exit at HE18-21 begins from a lower peak, reducing the total ramp magnitude. Evening NL ramp would drop by roughly 1,000-2,000 MW, moving back toward the lower-MEDIUM range (18-22%). P(HOUSTON_IMPORT binding) would reduce to 20-28%.
Probability: ~22% (solar forecast uncertainty at 36h).

### Risk 5: Non-Spin Clears Above $15 — Scarcity-Level Event
Trigger: If realized Non-Spin prices at HE20-22 clear at $15+ (vs $12.19/MWh Smartbidder forecast), the system is in a scarcity pricing regime. This typically accompanies constraint binding plus reserve margin stress. GKS conditional E[MCC | scarcity event]: +$10 to +$30. The P(DA>RT) at HE20 = 0.669 is consistent with the market already partially pricing this risk.
Probability of this scenario: ~12%.

---

## Smartbidder DA-RT Signal Summary (per hour)

Note: P(DA < RT) + P(DA > RT) values from Smartbidder do not sum to 1.0 — this is expected as they are independent probability forecasts from two separate model heads.

| HE | DA Price ($) | LMP(5) RT Price ($) | DA-RT Spread ($) | P(DA>RT) | Non-Spin DA Fcst ($) | Signal |
|----|-------------|---------------------|------------------|----------|----------------------|--------|
| 1  | 25.72       | 26.28               | -0.56            | 0.551    | 1.74  | RT > DA; near-flat |
| 2  | 25.74       | 26.01               | -0.27            | 0.562    | 1.34  | RT > DA; near-flat |
| 3  | 26.24       | 26.34               | -0.10            | 0.568    | 1.59  | Near-flat |
| 4  | 27.15       | 26.39               | +0.77            | 0.560    | 1.53  | Mild DA premium |
| 5  | 28.22       | 27.00               | +1.22            | 0.586    | 1.83  | Mild DA premium |
| 6  | 30.28       | 29.96               | +0.32            | 0.612    | 1.47  | Near-flat |
| 7  | 31.28       | 31.14               | +0.14            | 0.602    | 1.19  | Near-flat |
| 8  | 26.56       | 25.20               | +1.36            | 0.557    | 1.02  | Solar ramp suppression |
| 9  | 25.96       | 24.19               | +1.77            | 0.582    | 0.86  | NL declining; DA premium |
| 10 | 26.19       | 24.38               | +1.80            | 0.547    | 0.88  | Midday suppression onset |
| 11 | 27.89       | 25.12               | +2.77            | 0.565    | 0.71  | West congestion signal |
| 12 | 29.28       | 25.37               | +3.91            | 0.543    | 0.51  | **GR_WEST 1,827 MW — sharpest midday spread** |
| 13 | 28.01       | 25.27               | +2.74            | 0.542    | 0.45  | SCI 0.716; solar/wind mix |
| 14 | 29.73       | 27.05               | +2.69            | 0.563    | 0.44  | Afternoon shoulder |
| 15 | 31.52       | 28.56               | +2.97            | 0.608    | 0.53  | Load climbing |
| 16 | 33.56       | 30.13               | +3.43            | 0.620    | 0.77  | Load near peak |
| 17 | 33.49       | 29.27               | +4.22            | 0.628    | 0.86  | Load peak |
| 18 | 34.81       | 29.10               | +5.71            | 0.635    | 0.97  | Solar declining; ramp approaching |
| 19 | 41.08       | 31.53               | +9.56            | 0.634    | 1.82  | Ramp onset; solar cliff visible |
| 20 | 44.65       | 34.46               | **+10.19**       | **0.669**| **5.66** | **KEY HOUR: cycle-peak DA price; peak P(DA>RT); Non-Spin spike** |
| 21 | 39.18       | 32.36               | +6.82            | 0.650    | **12.19** | **Non-Spin cycle peak; solar gone (592 MW)** |
| 22 | 33.59       | 29.79               | +3.81            | 0.630    | **9.59** | Elevated Non-Spin; scarcity persisting |
| 23 | 29.34       | 28.19               | +1.14            | 0.587    | 2.95  | DA premium fading |

Key observations:
- HE12 spread = +$3.91 (highest in the midday window): GR_WEST 1,827 MW is creating meaningful West-side price suppression vs North.
- HE20 spread = +$10.19 (highest in the day): combined peak DA ($44.65) with cycle-peak P(DA>RT) = 0.669.
- HE21 Non-Spin = $12.19: the highest AS scarcity reading in the 15-day tracked cycle. This hour has both the highest Non-Spin and the sharpest solar exit.
- The DA-RT spread is positive (DA > RT forecast) across HE04-22 — an unusual and extended DA-premium day. This suggests broad market expectation of DA being expensive vs RT, which typically occurs on days with high congestion risk.

---

## Source Data Summary

| Source | Vintage | Status | Used |
|---|---|---|---|
| Yes Energy hourly CSV (`2026-06-06.csv`) | 2026-06-05 06:59 CT | PRODUCTION | Primary — load, NL, solar COPHSL, wind by region, cap-out |
| Yes Energy summary JSON (`2026-06-06_summary.json`) | 2026-06-05 12:12 UTC | PRODUCTION | Summary stats, hour-of-day peaks |
| Enverus load forecast (`2026-06-06_load_fc.csv`) | 2026-06-05 06:45 CT | PRODUCTION | Load cross-check |
| Enverus net load forecast (`2026-06-06_net_load_fc.csv`) | 2026-06-05 06:41 CT | PRODUCTION | Primary for NL ramp |
| Enverus wind STPF (`2026-06-06_wind_stpf.csv`) | 2026-06-05 06:45 CT | PRODUCTION | ERCOT-wide wind; SCI component |
| Enverus solar STPF (`2026-06-06_solar_stpf.csv`) | 2026-06-05 06:48 CT | PRODUCTION | Primary solar; SCI primary component |
| Smartbidder Energy Price Forecasts (`2026-06-06_Energy_Price_Forecasts.csv`) | 2026-06-05 06:59 CT | PRODUCTION | DA/RT price; spread signal |
| Smartbidder DA-RT Forecast (`2026-06-06_DA-RT_Forecast.csv`) | 2026-06-05 06:59 CT | PRODUCTION | P(DA>RT), P(DA<RT) hourly |
| Smartbidder DA Ancillary Prices (`2026-06-06_DA_Ancillary_Prices.csv`) | 2026-06-05 06:59 CT | PRODUCTION | Non-Spin, RegDown, RegUp, RRS, ECRS forecasted |
| Hub-pair historical LMP | N/A | NOT AVAILABLE (W3 item 0.10, 15 consecutive cycles) | Basis ranges qualitative only |
| 60-day ERCOT constraint disclosure | N/A | NOT AVAILABLE (available ~2026-08-06) | No realized lambda validation |
| AG2 files (`2026-06-06_windcast.csv`, etc.) | 2026-06-05 | PRESENT (referenced, not parsed this cycle) | AG2 files referenced in summary JSON; not directly read |

All production data vintages are within the D-1 10:00 CT leakage window (all published 2026-06-05 before 07:00 CT, well before the D-1 10:00 CT cutoff). No D-day RT data used.

**Note on Enverus solar STPF vs Yes Energy solar**: The Enverus STPF solar peak at HE13-14 (20,814-21,865 MW) is used as primary for SCI calculation. Yes Energy SOLAR_COPHSL peaks at 21,865 MW at HE14 per the summary JSON (max = 21,865.1 at top2_HE = [14, 15]). Both sources are in close agreement on peak magnitude today — the gap is only 0 MW at HE14 (both showing 21,865 MW). This is an unusually tight alignment; normally Enverus runs 3,000-5,000 MW higher than Yes Energy COPHSL.

---

## Stage 0 Infrastructure Status

| Item | Status |
|---|---|
| W1 — DA constraints backfill 2020-2026 (items 0.1-0.3) | COMPLETE (2026-05-26) |
| W2 — Shift factor 4-type backfill (items 0.4-0.8) | COMPLETE (2026-05-27) |
| W3 — bus_lmp backfill (item 0.9) | NOT STARTED (disk 60 GB+ blocking — critical path) |
| W3 — hub/zone LMP 15-min (item 0.10) | NOT STARTED — hub basis scoring BLOCKED (15 consecutive cycles) |
| W3 — transmission outages (item 0.11) | NOT STARTED |
| W3 — CRR/FTR auction history (item 0.12) | NOT STARTED |
| W3 — GTC DA/RT (item 0.13) | NOT STARTED |
| W4 — vintage forecasts + weather + gas + DuckDB + QA | NOT STARTED |

Stage 0 → Stage 1 transition gate: not achievable until W3 begins. W3 disk prerequisite (60 GB+ free) remains the blocker. This is cycle 15 without W3 initiation. Escalation to owner (jms2527) remains the highest-priority open infrastructure item.

---

*congestion-analyst | Stage 0 — heuristic analysis | Issued 2026-06-05 | Target flowday 2026-06-06*
*Primary report: /home/user/BESS_Biz/reports/daily/congestion/2026-06-06.md*
*Downstream copy: /home/user/BESS_Biz/shared/data/forecasts/congestion/2026-06-06.md*
