# Congestion Outlook — D+1 (2026-06-07)   [Stage 0 — provisional]

**Issued**: 2026-06-06 (07:30 CT cycle)
**Data vintage cutoff**: 2026-06-06 06:56 CT (pre-DAM bid close, D-1 10:00 CT compliant)
**Stage**: Stage 0 — Infrastructure. No trained ML model. No PTDF matrix applied. No hub-pair LMP historical series available (W3 item 0.10 unstarted, 16th consecutive cycle blocked). All binding probabilities are heuristic estimates derived from net load, VRE forecasts, SCI calibration, and AS scarcity signals.

**Data availability note (PRODUCTION data)**: Yes Energy hourly CSV confirmed production (run time 2026-06-06T06:56:34 CDT). Yes Energy summary JSON confirmed production (fetched_at_utc 2026-06-06T12:10:28Z). Enverus solar STPF confirmed production (published 2026-06-06 06:45 CT). Enverus wind STPF confirmed (published 2026-06-06 06:47 CT). Enverus load forecast confirmed (published 2026-06-06 06:47 CT). Enverus net load confirmed (published 2026-06-06 06:41 CT). Smartbidder DA-RT and AS price forecasts confirmed production (run_time 2026-06-06 06:56 CT). Hub-pair LMP historical series NOT AVAILABLE (W3 item 0.10 unstarted, 16 consecutive cycles blocked).

---

## Headline

2026-06-07 is a **structurally opposite day to 2026-06-06**. The dominant story is extreme midday VRE overgeneration — not an evening scarcity spike. GR_WEST wind stays above 9,500 MW all day (vs 1,827 MW trough yesterday). VRE sum exceeds net load by 18,000–21,000 MW during HE09–14. This is an extreme West surplus / WEST_TO_NORTH export saturation day.

1. **MIDDAY VRE OVERGENERATION — WEST_TO_NORTH (HE09-15) — PRIMARY SIGNAL — HIGH**: SCI reaches 2.16 at HE11 (VRE sum = 39,620 MW vs NL = 18,380 MW — VRE more than doubles net load). GR_WEST stable at 10,200–11,250 MW throughout midday. Smartbidder DA prices fall to $16.84/MWh at HE10 — the lowest in the tracked cycle by a wide margin. West-side buses will likely see negative or near-zero RT prices. WEST_TO_NORTH P(binding): **HIGH (40–60%)**.

2. **EVENING SOLAR CLIFF + LATE WIND SURGE (HE19-22) — SECONDARY SIGNAL — MEDIUM**: NL ramp HE18→HE20 (Enverus): +11,144 MW. Solar exits nearly completely at HE21 (820 MW, Enverus). However, evening wind is very strong and rising (22,000–24,300 MW Enverus, GR_WEST 12,000–15,460 MW) — this partially offsets the solar cliff and mutes HOUSTON_IMPORT pressure relative to yesterday. Non-Spin DA forecast: $4.18/MWh at HE21, $8.26/MWh at HE22. P(DA>RT) HE19-22: 0.640–0.660. HOUSTON_IMPORT P(binding): **MEDIUM (15–25%)** — lower than yesterday (25–38%) due to strong wind offset.

3. **OVERNIGHT WEST WIND BUILDUP (HE22-24) — TERTIARY — LOW-MEDIUM**: GR_WEST builds to 15,460–16,604 MW overnight. Env wind reaches 24,339–24,680 MW. NL declining (37,759 MW at HE23). After the evening demand peak the growing West surplus creates a secondary West export stress. P(binding): **LOW-MEDIUM (10–18%)**.

**Overall Day Assessment**: 2026-06-07 is a HIGH-overgeneration day with a WEST_TO_NORTH dominant signal and a MODERATE evening signal. The midday window (HE09–15) is the primary congestion event of the day. GKS BESS should prioritize charging at the midday trough. DA prices at $16–19/MWh during HE09–15 are cycle lows — ideal cheap charge window. Evening discharge window (HE19–21) remains valid but with lower conviction than yesterday.

---

## Key Signal Data

### Net Load and VRE by Hour (HE = Hour Ending in CT)

All times CT. Load: Yes Energy LOAD_FORECAST. NL YE: Yes Energy NET_LOAD_FORECAST_BID_CLOSE. Solar Env: Enverus STPF solar. Wind Env: Enverus STPF wind. GR_WEST: Yes Energy GR_WEST (WIND_STWPF_BIDCLOSE). Cap-Out: Yes Energy TOTAL_RESOURCE_CAP_OUT.

| HE | Load YE (MW) | NL YE (MW) | Solar Env (MW) | Wind Env (MW) | GR_WEST YE (MW) | Cap-Out (MW) |
|----|-------------|------------|----------------|----------------|-----------------|--------------|
| 1  | 55,400      | 42,263     | 0              | 16,991         | 7,480           | 14,738       |
| 2  | 53,229      | 39,228     | 0              | 17,423         | 8,307           | 14,738       |
| 3  | 51,684      | 37,091     | 0              | 17,578         | 8,903           | 14,738       |
| 4  | 50,464      | 35,660     | 109            | 17,715         | 9,243           | 14,738       |
| 5  | 49,701      | 35,014     | 31             | 17,650         | 9,302           | 14,738       |
| 6  | 49,639      | 34,987     | 38             | 17,780         | 9,430           | 14,738       |
| 7  | 49,276      | 34,263     | 183            | 17,654         | 9,571           | 14,738       |
| 8  | 50,071      | 30,356     | 5,041          | 17,770         | 9,522           | 14,738       |
| 9  | 52,873      | 21,199     | 15,444         | 15,670         | 10,911          | 14,759       |
| 10 | 56,319      | 18,677     | 20,617         | 16,117         | 11,248          | 14,759       |
| 11 | 59,675      | **18,380** | 23,363         | 16,257         | 11,168          | 14,759       |
| 12 | 62,870      | 19,723     | 24,988         | 15,874         | 10,798          | 14,759       |
| 13 | 65,797      | 21,194     | 26,198         | 16,544         | 10,370          | 14,738       |
| 14 | 68,111      | 22,644     | 26,530         | 16,612         | 10,227          | 14,738       |
| 15 | 69,928      | 24,990     | 26,123         | 17,653         | 10,350          | 14,738       |
| 16 | 71,189      | 27,016     | 24,997         | 18,099         | 10,656          | 14,738       |
| 17 | **71,961**  | 28,540     | 23,891         | 19,782         | 11,161          | 14,738       |
| 18 | 71,919      | 30,042     | 21,882         | 20,737         | 11,682          | 14,738       |
| 19 | 71,180      | 33,390     | 17,885         | 22,096         | 12,230          | 14,499       |
| 20 | 69,787      | 39,853     | 8,876          | 23,048         | 12,885          | 14,499       |
| 21 | 67,880      | 44,083     | 820            | 24,302         | 13,949          | 14,349       |
| 22 | 66,626      | 41,596     | 0              | 24,339         | 15,460          | 14,349       |
| 23 | 63,831      | 37,759     | 52             | 24,680         | 16,239          | 14,349       |
| 24 | 60,278      | 33,622     | 0              | — (AG2)        | 16,604          | 13,252       |

Notes:
- NL YE = Yes Energy NET_LOAD_FORECAST_BID_CLOSE (published 2026-06-06).
- Solar Env = Enverus STPF solar (published 2026-06-06 06:45 CT). Primary for SCI.
- Wind Env = Enverus STPF wind (published 2026-06-06 06:47 CT).
- GR_WEST = Yes Energy GR_WEST (WIND_STWPF_BIDCLOSE). Primary for West surplus threshold.
- Cap-Out = Yes Energy TOTAL_RESOURCE_CAP_OUT.
- HE24 Env wind: not available (file ends at HE23); AG2 windcast file present but not parsed this cycle.
- Load peak: HE17 = 71,961 MW (Yes Energy) / HE18 = 71,656 MW (Enverus). Near-identical to 2026-06-06.

### Surplus Concentration Index (SCI) — Midday Window

SCI = (Solar_Env + Wind_Env) / NL_YE. Values > 1.0 indicate VRE generation exceeds net load — an extreme overgeneration condition.

| HE | Solar Env (MW) | Wind Env (MW) | VRE Sum (MW) | NL YE (MW) | SCI   | VRE Surplus over NL (MW) | GR_WEST (MW) |
|----|----------------|---------------|--------------|------------|-------|--------------------------|--------------|
|  9 | 15,444         | 15,670        | 31,114       | 21,199     | 1.468 | +9,915                   | 10,911       |
| 10 | 20,617         | 16,117        | 36,734       | 18,677     | 1.967 | +18,057                  | 11,248       |
| 11 | 23,363         | 16,257        | 39,620       | **18,380** | 2.156 | **+21,240**              | 11,168       |
| 12 | 24,988         | 15,874        | 40,862       | 19,723     | 2.072 | +21,139                  | 10,798       |
| 13 | 26,198         | 16,544        | 42,742       | 21,194     | 2.017 | +21,548                  | 10,370       |
| 14 | 26,530         | 16,612        | 43,142       | 22,644     | 1.905 | +20,498                  | 10,227       |

**SCI range HE09-14: 1.47-2.16. All hours exceed the overgeneration threshold (SCI > 1.0) by a large margin.**

This is structurally distinct from any prior cycle. For context, the prior cycle's maximum SCI (2026-06-06) was 0.742. Today's minimum SCI during HE09-14 is 1.468. The VRE surplus over net load of +18,000 to +21,548 MW means the physical system must either curtail VRE or export aggressively via WEST_TO_NORTH. The WEST_TO_NORTH export path will be operating near or at thermal limit during this window.

**GR_WEST modifier**: GR_WEST is 10,200–11,250 MW throughout midday — far above the 2,000 MW absolute floor and well above any prior tracked day. This is not the modifier regime from the prior calibration framework. Instead, the West wind contribution alone (10,200–11,250 MW) rivals the total net load (18,380–22,644 MW) — creating fundamental West surplus pressure independent of solar.

**Prior day comparison**: 2026-06-06 had GR_WEST trough of 1,827 MW and SCI max of 0.742 → MEDIUM (18-28%) binding probability. Today's GR_WEST floor is 9,522 MW (5.2x higher) and SCI exceeds 2.0 → HIGH (40-60%) binding probability. The WEST_TO_NORTH path will be stressed throughout HE09-15.

### Evening NL Ramp and Scarcity Signal

| Metric | Yes Energy NL | Enverus NL | Source |
|--------|---------------|------------|--------|
| NL trough | 18,380 MW (HE11) | 20,352 MW (HE10) | YE / Env |
| Load peak hour | HE17 | HE18 | — |
| Load peak (MW) | 71,961 MW | 71,656 MW | Yes Energy / Env |
| NL at HE18 (MW) | 30,042 | 32,091 | YE / Env |
| NL at HE20 (MW) | 39,853 | 43,235 | YE / Env |
| NL at HE21 (MW) | 44,083 | 41,226 | YE / Env |
| NL ramp HE18→HE20 | +9,811 MW | **+11,144 MW** | YE / Env |
| NL ramp HE18→HE21 | +14,041 MW | +9,135 MW | YE / Env |
| Solar at HE19 (Env) | — | 17,885 MW | Env |
| Solar at HE20 (Env) | — | 8,876 MW | Env |
| Solar at HE21 (Env) | — | 820 MW | Env |
| Solar cliff HE19→HE20 | — | -9,009 MW | Env |
| Solar cliff HE20→HE21 | — | **-8,056 MW** | Env |
| Evening wind (Env) HE21 | — | 24,302 MW | Env |
| GR_WEST at HE21 | — | 13,949 MW | YE |
| Non-Spin DA HE21 | $4.18/MWh | — | Smartbidder |
| Non-Spin DA HE22 | **$8.26/MWh** | — | Smartbidder |
| Non-Spin DA HE23 | $4.61/MWh | — | Smartbidder |
| P(DA>RT) HE19-22 | 0.640–0.660 | — | Smartbidder |

**Source divergence note**: The YE NL ramp (HE18→21) of +14,041 MW is much larger than Enverus (+9,135 MW). The divergence arises from a different NL baseline at HE18 (YE: 30,042 MW; Env: 32,091 MW) and a different HE21 peak (YE: 44,083 MW; Env: 41,226 MW). Enverus NL is used as primary for ramp analysis (consistent methodology; Enverus accounts for wind more conservatively in the evening). Enverus ramp HE18→HE20 (+11,144 MW) exceeds the prior-day threshold of +10,630 MW, placing it in the upper-MEDIUM bracket.

**Evening wind offset**: Unlike prior days, the evening wind is very strong today: Enverus wind rises from 20,737 MW at HE18 to 24,302 MW at HE21 (+3,565 MW). GR_WEST from 11,682 MW to 13,949 MW. This strong wind recovery partially absorbs the solar cliff. The net supply stress is less acute than yesterday despite a comparable load level. The solar cliff is severe (-8,056 MW HE20→HE21) but the wind increase provides offset.

**Calibration mapping applied**:
- Enverus NL ramp HE18→HE20: +11,144 MW → MEDIUM bracket (8,000–12,000 MW)
- Evening wind offset (+3,565 MW): -5 to -8 pp downward modifier from MEDIUM baseline
- Non-Spin DA at HE22: $8.26/MWh → elevated, but lower than prior day's HE21 peak of $12.19/MWh → partial upgrade
- Net result: MEDIUM (15–25%) — lower than prior day (25–38%)

---

## Top Binding Constraint Candidates (Heuristic Estimates)

### 1. WEST_TO_NORTH_345 — Midday VRE Overgeneration (HE09-15) — PRIMARY

**Heuristic P(binding): HIGH (~40-60%)**

Assumptions and basis:
- "HIGH (~40-60%)" is derived from the extreme SCI reading (1.47–2.16 throughout HE09-14). This is far outside the prior calibration range (SCI was never above 0.87 in the tracked cycle). The quantitative estimate is necessarily wider and less anchored than prior cycles. The range reflects genuine uncertainty about where the thermal limit sits and whether ERCOT will curtail VRE vs allow constraint to bind.
- VRE surplus over NL: +18,057 MW at HE10, +21,240 MW at HE11. These values mean VRE generation alone is more than double the thermal system's net obligation. The WEST_TO_NORTH transmission path must absorb massive West-to-North transfers.
- GR_WEST trough during HE08-15: 9,522 MW (at HE08). All midday hours are 10,200–11,250 MW. For comparison, the GR_WEST absolute floor trigger in the prior framework was 2,000 MW. Today GR_WEST is 5–6x that floor throughout the window.
- DA prices reflect the market's view: $16.84/MWh at HE10, $17.04/MWh at HE09, $18.49/MWh at HE11. These are cycle-low DA prices and imply the forward market is pricing near-zero or negative nodal prices at West buses. At Stage 1+ we would compare this to HB_WEST historical spreads; currently basis is unavailable.
- Note on SCI vs prior calibration: The three-level GR_WEST modifier was designed for cases where GR_WEST is at or below the 2,000 MW floor with SCI 0.5–0.85. Today's regime (SCI > 1.5, GR_WEST > 10,000 MW) is outside the calibrated range. The HIGH estimate is a qualitative extrapolation.

E[shadow price λ | binding]: $15-$50/MWh (wide range — no analogous prior day in the tracked cycle). E[MCC at West nodes | binding]: **-$5 to -$20/MWh** (negative prices expected at West ERCOT buses during HE09-13, ERCOT may approach or reach negative price territory at the hub level).

### 2. HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON — Evening Solar Cliff (HE19-22) — SECONDARY

**Heuristic P(binding): MEDIUM (~15-25%)**

Assumptions and basis:
- "MEDIUM (~15-25%)" is derived from the Enverus NL ramp HE18→HE20 of +11,144 MW (MEDIUM bracket: 8,000–12,000 MW base = 18-28%) with a downward wind-offset modifier (-5 to -8 pp) because evening wind is very strong (Env wind rising from 20,737 to 24,302 MW; GR_WEST from 11,682 to 13,949 MW).
- Solar cliff is severe: HE19→HE20 (-9,009 MW) and HE20→HE21 (-8,056 MW). The cliff magnitude is larger than the prior day's cliff (-5,674 MW at HE20-21 for 2026-06-06). However, the strong wind provides more replacement supply this day.
- Non-Spin DA at HE22 = $8.26/MWh: elevated but lower than prior day's HE21 peak of $12.19/MWh. The AS scarcity signal is present but shifted to HE22 rather than HE21 today.
- Load at peak: 71,961 MW at HE17 / 71,656 MW at HE18 (Env). Essentially identical to 2026-06-06. Load is not the distinguishing factor between the two days.
- P(DA>RT) HE19-22: 0.640–0.660 — nearly identical to prior day. The market is pricing similar DA-RT risk in the evening.
- The key muting factor: Enverus wind at HE21 = 24,302 MW (vs 9,665 MW on 2026-06-06). The system has ~14,600 MW more wind available tonight than last night. This substantially reduces import stress on South-to-Houston paths.

E[shadow price λ | binding]: $15-$40/MWh. E[MCC at Houston nodes | binding]: +$4 to +$15/MWh.

### 3. OVERNIGHT WEST WIND EXPORT (HE22-24) — TERTIARY

**Heuristic P(binding): LOW-MEDIUM (~10-18%)**

Signal basis:
- GR_WEST builds to 15,460 MW at HE22, 16,239 MW at HE23, 16,604 MW at HE24.
- Enverus wind: 24,339 MW at HE22, 24,680 MW at HE23.
- NL (YE): declining from 41,596 MW (HE22) to 33,622 MW (HE24). The load drop combined with the rising wind creates growing West surplus pressure overnight.
- Non-Spin DA at HE22: $8.26/MWh, HE23: $4.61/MWh — scarcity signals that partially overlap with the overnight West export signal. These are AS products responding to system stress in the evening-overnight transition.
- The overnight wind buildup is a structural summer wind pattern (Gulf coast thermal breeze + Panhandle overnight wind). At 24,000+ MW ERCOT-wide wind overnight, export capacity on WEST_TO_NORTH will again be stressed even without solar.

E[shadow price λ | binding]: $8-$20/MWh. E[MCC at West nodes | binding]: -$3 to -$10/MWh.

### 4. PANHANDLE/PERMIAN MORNING SOLAR RAMP (HE07-09) — MONITORING

**Heuristic P(binding): LOW (~6-10%)**

Signal basis:
- Solar ramp: HE07 = 183 MW → HE08 = 5,041 MW (+4,858 MW) → HE09 = 15,444 MW (+10,403 MW).
- However, background West wind at HE07-08 is very high: GR_WEST = 9,571 MW at HE07, 9,522 MW at HE08.
- The high background wind means the morning solar ramp compounds onto an already-high West surplus. The constraint may bind early in the morning rather than being triggered solely by the solar ramp.
- This is a LOW call because the morning constraint is likely subsumed by the broader HE09-15 West surplus event. The same physical path is being stressed; the AM hours are a pre-cursor to the main event.

E[shadow price λ | binding if separate event]: $5-$12/MWh.

---

## Top Binding Constraints Summary Table

| Constraint | Hour Range | P(binding) heuristic | E[shadow price λ] | P50 / P90 | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE09-15 | **40-60% (HIGH)** | $15-$50 | $20/$55 | SCI 1.47-2.16 (extreme); VRE surplus +18,000-21,548 MW over NL; GR_WEST 10,200-11,250 MW; DA prices $16-19/MWh |
| HOUSTON_IMPORT_345 | HE19-22 | **15-25% (MEDIUM)** | $15-$40 | $10/$45 | Evening NL ramp HE18→20: +11,144 MW (Env); strong wind offset; Non-Spin HE22 $8.26/MWh |
| WEST_OVERNIGHT_345 | HE22-24 | **10-18% (LOW-MEDIUM)** | $8-$20 | $6/$25 | GR_WEST 15,460-16,604 MW; wind 24,339-24,680 MW; declining NL |
| PANHANDLE_EXPORT_345 | HE07-09 | **6-10% (LOW)** | $5-$12 | $3/$15 | AM solar ramp; already-elevated background West wind |

**Model limitations**: All values are heuristic estimates. The HE09-15 West surplus signal (SCI > 1.5) is outside the calibrated range of the prior framework. The HIGH (40-60%) estimate for WEST_TO_NORTH is a qualitative extrapolation from the extreme SCI reading and the cycle-low DA prices — it is the highest-conviction call in the 16-day tracked cycle but carries the widest uncertainty because the specific thermal limit of the WEST_TO_NORTH path is not available without the W3 data. No trained constraint-level shadow price model is operational (Stage 0).

---

## Nodal MCC Snapshot (PTDF Projection — Qualitative Heuristic)

No PTDF matrix applied. MCC estimates derived from constraint-zone assignments and directional heuristics. Stage 2 provides quantitative PTDF projection.

| Node / Hub | E[MCC, $/MWh] | Range (P10/P90) | Congestion Window | Note |
|---|---|---|---|---|
| HB_WEST | **-$7.0** | -1.5 / -20.0 | HE09-15 | Extreme West surplus; SCI 2.16 peak; GR_WEST 10,200-11,250 MW; DA $16-19/MWh implies market pricing deep negative RT at West nodes; strongest negative MCC estimate in tracked cycle |
| HB_NORTH | $0 | -0.3 / +0.5 | All hours | Import hub; near-zero MCC expected |
| HB_HOUSTON | +$2.5 | +0.5 / +10.0 | HE19-22 | Moderate evening import stress; wind offset reduces prior-day analog; Non-Spin HE22 $8.26/MWh |
| HB_SOUTH | +$1.5 | +0.3 / +5.0 | HE19-22 | South wind 1,659–2,427 MW per YE STWPF; secondary import path |
| GKS (GK Bus) | +$2.0 to +$3.5 | 0 / +10.0 | HE19-22 | GKS on Houston load side; evening import constraint at 15-25% probability; lower estimate than prior day (25-38%) because wind offset; conditional E[MCC|binding]: +$6 to +$15 |
| GKS (GK Bus) — midday | -$3.0 to -$8.0 | -0.5 / -20.0 | HE09-15 | GKS in West Texas vicinity — if GKS has any West shift factor exposure, midday RT prices at GKS may be significantly below DA; this is the primary charge-window signal |

**GKS note**: The key insight for GKS is the ASYMMETRY between the midday charge window and the evening discharge window. Midday (HE09-15): DA prices at $16-19/MWh suggest RT prices at West-proximate buses could go negative or near zero — cheap charge. Evening (HE19-22): P(binding) lower than yesterday but Non-Spin at $8.26 and P(DA>RT) at 0.640-0.660 still support discharge. The charge-discharge spread ($16-19 DA charge vs $25-31 DA discharge) is the most favorable in the tracked cycle by price differential alone.

**Comparison with prior cycle (2026-06-06)**:
- HB_WEST: -$7.0 today vs -$2.5 yesterday — much stronger negative signal (SCI 2.16 vs 0.74 max).
- HB_HOUSTON: +$2.5 today vs +$4.0 yesterday — lower because stronger evening wind.
- GKS midday: NEW signal today (negative) vs no midday signal yesterday (GR_WEST was high enough yesterday to prevent overgeneration).

---

## Hub-Pair Basis View

Provisional — no hub-pair LMP historical series available (W3 item 0.10 unstarted, 16th consecutive cycle). Ranges derived from SCI, VRE surplus, NL ramp, and AS signal heuristics. Directional estimates only.

| Path | Time Window | E[Basis DA-RT, $/MWh] | Range | Driver |
|---|---|---|---|---|
| WEST → NORTH | Overnight HE01-06 | -$2.5 | -0.5 to -5.0 | GR_WEST 7,480-9,430 MW overnight — elevated wind |
| WEST → NORTH | Morning HE07-08 | -$4.0 | -1.5 to -8.0 | Solar ramp onset on high West wind background |
| WEST → NORTH | Midday HE09-15 | **-$10.0** | -3.0 to -25.0 | **Cycle-high West surplus signal**; SCI 2.16 peak; VRE surplus +21,000 MW; DA $16-19/MWh; HIGH binding probability |
| WEST → NORTH | Afternoon/Evening HE16-18 | -$2.0 | -0.5 to -4.0 | West wind still elevated (10,656-11,682 MW) but solar declining |
| HOUSTON → NORTH | Off-peak HE01-07 | flat | -0.3 to +0.5 | No overnight Houston constraint signal |
| HOUSTON → NORTH | Midday HE09-15 | flat | -0.5 to +0.5 | No Houston-specific midday signal |
| HOUSTON → NORTH | Evening HE19-22 | **+$3.5** | +1.0 to +8.0 | NL ramp Env HE18→20 +11,144 MW; Non-Spin HE22 $8.26; P(DA>RT) 0.660; wind offset reduces vs prior day's +$5.5 |
| SOUTH → NORTH | Peak HE19-22 | +$1.5 | +0.5 to +4.0 | South wind low (1,600-2,500 MW per YE STWPF) |
| WEST → HOUSTON | Midday HE09-15 | **-$12.5** | -3.5 to -30.0 | West deep negative + Houston near-flat midday — cycle-high spread magnitude |
| WEST → HOUSTON | Evening HE19-22 | -$1.5 | -0.3 to -5.0 | Mild evening West still elevated; Houston only MEDIUM; wind offset narrows spread |

**Key shift vs 2026-06-06**:
- WEST→NORTH midday: -$10 today vs -$3.5 yesterday — cycle-high magnitude, driven by SCI 2.16 vs 0.74.
- HOUSTON→NORTH evening: +$3.5 today vs +$5.5 yesterday — lower because of strong wind offset.
- WEST→HOUSTON midday: -$12.5 today vs no signal yesterday — new dominant spread signal.

---

## Congestion Signal for Downstream Agents

### For BESS Optimizer (GKS 100MW / 200MWh)

**Charge window — primary recommendation**: HE09-13 (midday overgeneration window). DA prices: $17.04/MWh at HE09, $16.84/MWh at HE10, $18.49/MWh at HE11, $19.47/MWh at HE12, $20.17/MWh at HE13. These are the lowest DA prices in the tracked cycle by a wide margin (prior cycle minimum was $24.38 at HE10 on 2026-06-05). The WEST_TO_NORTH HIGH signal (40-60% binding) means RT prices at West-proximate nodes including GKS vicinity will likely be significantly below DA during HE09-15. The charge window extends from HE08 (DA $18.95) through HE15 (DA $22.00) with the trough at HE10-11. At DA prices of $16-19/MWh, GKS should maximize charge rate during HE09-12.

**Secondary charge option**: HE07 (DA $22.25) — solar ramp is beginning, West surplus is already elevated. DA price at HE07 is still below the prior day's overnight range ($25.72 at HE01 on 2026-06-06).

**Discharge window — primary recommendation**: HE19-21 (evening solar cliff). DA prices: $31.17/MWh at HE19, $31.10/MWh at HE20, $30.00/MWh at HE21. P(DA>RT): 0.640, 0.660, 0.645 respectively. Non-Spin DA: $4.18/MWh at HE21. The charge-to-discharge spread: ~$12-14/MWh (DA HE10 $16.84 → DA HE19 $31.17 = +$14.33) — the best DA arbitrage spread in the tracked cycle. Physical GKS discharge during HE19-22 captures this energy spread plus potential RT premium if HOUSTON_IMPORT binds.

**Signal confidence**: HIGH for charge window (SCI evidence extremely strong); MEDIUM for discharge window (wind offset reduces confidence vs prior day).

**GKS-specific note**: If GKS has any significant West-side shift factor exposure (which would manifest as negative RT prices at GKS during HE09-13), the RT charge price may be substantially cheaper than DA — potentially negative. This would make the actual arbitrage spread even larger than the DA spread alone.

### For DART Virtual Trader

**WEST-NORTH midday (HE09-15) — HIGH-CONVICTION SHORT-DA-WEST signal**: P(binding) 40-60% (HIGH). SCI 1.47-2.16. This is the primary DART signal of the cycle. Spread (DA−RT) at HE10: DA $16.84 − RT $15.68 = +$1.16 — the DA-RT spread is already positive in the forward curve despite the very low absolute price level. However, realized RT at West nodes will likely be substantially below $15.68 given the VRE surplus. Per spread convention (spread = DA−RT; positive → short DA / long RT at WEST hub), this is a **short-DA-WEST / long-RT-WEST position for HE09-15**. Highest conviction at HE11 (SCI = 2.16, DA $18.49 vs expected RT potentially near or below $0). Position sizing: elevated. This is the strongest midday signal in the tracked cycle.

**HOUSTON evening HE19-22 — MEDIUM signal**: P(binding) 15-25% (MEDIUM). E[basis HOUSTON→NORTH]: +$3.5 (range +$1 to +$8). P(DA>RT) = 0.640-0.660 at HE19-22. DA-RT spread: HE19 = $31.17 − $24.27 = +$6.90 (largest spread of the day, at HE19). Confidence: MEDIUM (lower than prior day due to wind offset). The short-DA-HOUSTON / long-RT-HOUSTON position at HE19 is the most targeted opportunity with the largest observed spread.

**HE19 specific signal**: Spread DA−RT = +$6.90, the day's widest. P(DA>RT) = 0.640. This is the most actionable DART hour.

**Overnight HE22-24**: Non-Spin $8.26 at HE22, $4.61 at HE23. GR_WEST 15,460-16,604 MW. This is a secondary West surplus overnight signal. Short-DA-WEST / long-RT-WEST for HE22-24 is a potential secondary position. Lower confidence than the midday window.

### For CRR Trader

**WEST→NORTH**: Today's HIGH (40-60%) signal is the most supportive in the tracked cycle for accumulating long CRR on WEST→NORTH. The extreme SCI (2.16 peak) and expected basis of -$10/MWh (range -$3 to -$25) for the HE09-15 window make a structural WEST→NORTH long CRR position compelling. If this pattern recurs on high-wind summer days (June-August), the seasonal basis on WEST→NORTH could be substantial.

**SOUTH→HOUSTON**: MEDIUM (15-25%) signal today, lower than yesterday. The summer structural thesis remains valid but today's strong wind reduces the single-day urgency.

**Key caveat**: CRR positions are monthly/annual. Today's single-day signal is supportive of the long-WEST→NORTH structural thesis, but without W3 CRR auction history the forward auction price is unknown. The analyst cannot provide expected value determination without auction clearing prices.

---

## Risks

### Risk 1: WEST_TO_NORTH Reaches Thermal Limit — Negative Prices at West Buses
Trigger: ERCOT WEST_TO_NORTH export path reaches thermal limit during HE10-13 and ERCOT-issued wind curtailment begins. If the constraint binds hard (shadow price > $30/MWh), West hub prices could go negative ($0 to -$20/MWh). GKS charge at near-zero RT price would be extremely favorable. Non-Spin prices would remain low during the midday window (already at $0.70-$0.93/MWh in forecast) because AS clearing is decoupled from the export constraint.
Probability: ~30% (within the HIGH binding probability range).

### Risk 2: Solar Forecast Overshoot — Midday VRE Signal Weaker
Trigger: If realized solar at HE10-13 is 15-20% below Enverus STPF (17,500-22,500 MW vs 20,617-26,198 MW), the VRE surplus shrinks by 3,000-5,000 MW. SCI would fall from 2.16 to 1.6-1.8 — still extreme but the binding probability would reduce to 30-45%. West prices would be less negative.
Probability: ~20%.

### Risk 3: Evening Wind Underperformance — HOUSTON_IMPORT Escalates
Trigger: If realized Enverus evening wind at HE19-21 is 2,500-4,000 MW below forecast (18,600-20,600 MW vs 22,096-24,302 MW), the wind offset to the solar cliff is reduced. The NL ramp would increase to 12,000-14,000 MW, elevating HOUSTON_IMPORT binding probability to 25-40%. This scenario would more closely resemble yesterday (2026-06-06). Non-Spin could clear $8-15/MWh.
Probability: ~20%.

### Risk 4: Scarcity-Level Event HE21-23 — Non-Spin Escalation
Trigger: If Non-Spin clears above $12/MWh at HE21-22 (vs forecast $4.18 and $8.26), the evening window escalates to a scarcity-level event. This would require realized wind to underperform by 3,000+ MW AND load to remain near peak. Smartbidder already forecasts $8.26/MWh at HE22 — this is already elevated and a moderate surprise could push clearing to $12-20.
Probability: ~15%.

### Risk 5: GR_WEST Morning Underperformance — Midday Signal Delayed
Trigger: If realized GR_WEST at HE08-10 falls to 7,000-8,000 MW (vs 9,522-10,911 MW forecast), the peak West surplus is delayed by 1-2 hours. WEST_TO_NORTH binding would shift from HE09-10 to HE11-13. BESS charge timing should be flexible across the window rather than targeting the very early hours.
Probability: ~15%.

---

## Smartbidder DA-RT Signal Summary (per hour)

Run time: 2026-06-06 06:56 CT (within D-1 10:00 CT leakage window).

| HE | DA Price ($) | RT LMP(5) ($) | DA-RT Spread ($) | P(DA>RT) | Non-Spin DA ($) | Signal |
|----|-------------|---------------|------------------|----------|-----------------|--------|
|  1 | 28.69       | 26.50         | +2.19            | 0.569    | 2.467  | Overnight wind; mild DA premium |
|  2 | 26.87       | 25.42         | +1.45            | 0.509    | 1.549  | Near-flat |
|  3 | 24.62       | 24.39         | +0.23            | 0.523    | 1.554  | Near-flat |
|  4 | 24.61       | 24.02         | +0.59            | 0.570    | 0.994  | Near-flat |
|  5 | 25.07       | 24.61         | +0.46            | 0.625    | 1.141  | Mild DA premium |
|  6 | 25.52       | 25.01         | +0.51            | 0.639    | 1.070  | Near-flat |
|  7 | 22.25       | 21.04         | +1.21            | 0.618    | 1.337  | Pre-solar ramp; West wind already high |
|  8 | 18.95       | 16.14         | **+2.81**        | 0.586    | 1.057  | Solar ramp onset; early West surplus |
|  9 | 17.04       | 14.97         | +2.07            | 0.580    | 1.018  | **VRE surplus onset; SCI=1.47** |
| 10 | **16.84**   | **15.68**     | +1.16            | 0.582    | 0.924  | **CYCLE-LOW DA; SCI=1.97; trough NL=18,677 MW** |
| 11 | 18.49       | 16.68         | +1.81            | 0.595    | 0.696  | SCI=2.16 (cycle peak); trough NL=18,380 MW |
| 12 | 19.47       | 17.15         | +2.32            | 0.592    | 0.723  | SCI=2.07; West surplus +21,139 MW |
| 13 | 20.17       | 18.26         | +1.91            | 0.577    | 0.533  | SCI=2.02; solar still very high |
| 14 | 20.89       | 19.33         | +1.56            | 0.600    | 0.386  | SCI=1.91; afternoon shoulder |
| 15 | 22.00       | 20.70         | +1.30            | 0.639    | 0.393  | Load climbing; VRE surplus narrowing |
| 16 | 21.15       | 21.32         | -0.17            | 0.659    | 0.488  | Slightly RT > DA; transition hour |
| 17 | 21.82       | 21.07         | +0.75            | 0.653    | 0.476  | Load peak approaching; West wind rising |
| 18 | 25.61       | 22.30         | +3.31            | 0.640    | 0.702  | Solar declining; ramp approaching |
| 19 | 31.17       | 24.27         | **+6.90**        | **0.640**| 0.805  | **KEY HOUR: solar cliff onset; largest spread of day** |
| 20 | 31.10       | 26.95         | +4.15            | **0.660**| 1.320  | **Highest P(DA>RT); solar 8,876 MW** |
| 21 | 30.00       | 26.60         | +3.40            | 0.645    | **4.178** | Non-Spin spike; solar exits (820 MW) |
| 22 | 25.20       | 24.85         | +0.35            | 0.653    | **8.261** | **Non-Spin cycle-high for this day; wind dominant** |
| 23 | 21.45       | 21.92         | -0.47            | 0.587    | **4.612** | RT > DA; very high overnight wind (16,239 MW GR_WEST) |
| 24 | N/A         | N/A           | N/A              | N/A      | 2.282  | — |

Key observations:
- HE10 DA = $16.84/MWh: absolute cycle low. Prior cycle lowest was $24.38 (2026-06-05 HE10). This day is a fundamentally different regime.
- HE22 Non-Spin = $8.26/MWh: elevated, but peaks a full hour later than prior day (prior day: HE21 = $12.19). Evening scarcity timing has shifted.
- HE16 shows DA slightly below RT ($21.15 vs $21.32), the only hour where the spread is negative (RT > DA). This is the shoulder hour before the evening ramp — West surplus is still suppressing prices but the market is anticipating upcoming demand.
- DA prices are low ($16-22/MWh) from HE07 through HE17 — an 11-hour consecutive low-price window. This is the most extended cheap-charge opportunity in the tracked cycle.

---

## Source Data Summary

| Source | Vintage | Status | Used |
|---|---|---|---|
| Yes Energy hourly CSV (`2026-06-07.csv`) | 2026-06-06 (fetched_at_utc 12:10:28Z) | PRODUCTION | Primary — load, NL, solar COPHSL, wind by region, cap-out |
| Yes Energy summary JSON (`2026-06-07_summary.json`) | 2026-06-06T12:10:28Z | PRODUCTION | Summary stats, hour-of-day peaks |
| Enverus load forecast (`2026-06-07_load_fc.csv`) | 2026-06-06 06:47 CT | PRODUCTION | Load cross-check |
| Enverus net load forecast (`2026-06-07_net_load_fc.csv`) | 2026-06-06 06:41 CT | PRODUCTION | Primary for NL ramp |
| Enverus wind STPF (`2026-06-07_wind_stpf.csv`) | 2026-06-06 06:47 CT | PRODUCTION | ERCOT-wide wind; SCI component |
| Enverus solar STPF (`2026-06-07_solar_stpf.csv`) | 2026-06-06 06:45 CT | PRODUCTION | Primary solar; SCI primary component |
| Smartbidder Energy Price Forecasts (`2026-06-07_Energy_Price_Forecasts.csv`) | 2026-06-06 06:56 CT | PRODUCTION | DA/RT price; spread signal |
| Smartbidder DA-RT Forecast (`2026-06-07_DA-RT_Forecast.csv`) | 2026-06-06 06:56 CT | PRODUCTION | P(DA>RT), P(DA<RT) hourly |
| Smartbidder DA Ancillary Prices (`2026-06-07_DA_Ancillary_Prices.csv`) | 2026-06-06 06:56 CT | PRODUCTION | Non-Spin, RegDown, RegUp, RRS, ECRS (5-min, aggregated to hourly) |
| AG2 weather/windcast/load files | 2026-06-06 | PRESENT (referenced in summary JSON; not parsed this cycle) | Not directly read |
| Hub-pair historical LMP | N/A | NOT AVAILABLE (W3 item 0.10 unstarted, 16 consecutive cycles) | Basis ranges qualitative only |
| 60-day ERCOT constraint disclosure | N/A | NOT AVAILABLE (available ~2026-08-07) | No realized lambda validation |

All production data vintages are within the D-1 10:00 CT leakage window (all published 2026-06-06 before 07:00 CT, well before the D-1 10:00 CT cutoff). No D-day RT data used.

---

## Stage 0 Infrastructure Status

| Item | Status |
|---|---|
| W1 — DA constraints backfill 2020-2026 (items 0.1-0.3) | COMPLETE (2026-05-26) |
| W2 — Shift factor 4-type backfill (items 0.4-0.8) | COMPLETE (2026-05-27) |
| W3 — bus_lmp backfill (item 0.9) | NOT STARTED (disk 60 GB+ blocking — critical path) |
| W3 — hub/zone LMP 15-min (item 0.10) | NOT STARTED — hub basis scoring BLOCKED (16 consecutive cycles) |
| W3 — transmission outages (item 0.11) | NOT STARTED |
| W3 — CRR/FTR auction history (item 0.12) | NOT STARTED |
| W3 — GTC DA/RT (item 0.13) | NOT STARTED |
| W4 — vintage forecasts + weather + gas + DuckDB + QA | NOT STARTED |

Stage 0 → Stage 1 transition gate: not achievable until W3 begins. W3 disk prerequisite (60 GB+ free) remains the blocker. This is cycle 16 without W3 initiation. Owner escalation (jms2527) remains the highest-priority open infrastructure item.

---

*congestion-analyst | Stage 0 — heuristic analysis | Issued 2026-06-06 | Target flowday 2026-06-07*
*Primary report: /home/user/BESS_Biz/reports/daily/congestion/2026-06-07.md*
*Downstream copy: /home/user/BESS_Biz/shared/data/forecasts/congestion/2026-06-07.md*
