# Congestion Outlook — D+1 2026-06-11 (Thursday)   [Stage 0 — provisional]

**DATA SOURCE**: PRODUCTION — Yes Energy hourly CSV (`shared/data/raw/yes-energy/2026-06-11.csv`, fetched_at_utc 2026-06-10T12:07:47Z) + Enverus load_fc, net_load_fc, wind_stpf, solar_stpf (`shared/data/raw/enverus/2026-06-11_*.csv`, published 2026-06-10 06:41–06:47 CT). All four Enverus files confirmed parsed this cycle — data quality tier IMPROVED vs 2026-06-10 cycle (Yes Energy + Enverus dual-source).

**Source**: congestion-analyst
**Issued**: 2026-06-10 (07:30 CT cycle)
**Target flowday**: 2026-06-11 (Thursday)
**Data vintage cutoff**: 2026-06-10T12:07:47Z UTC = approximately 07:07 CT — within D-1 10:00 CT leakage window. Compliant.
**For use by**: bess-optimizer, dart-virtual-trader, crr-trader
**Stage**: Stage 0 heuristic. No trained ML model. No PTDF matrix applied. No hub-pair LMP history (W3 item 0.10 unstarted — 20 consecutive cycles blocked).
**Downstream decision weight**: REDUCED — Stage 0 heuristic. Use as directional signal only.

---

## Headline

2026-06-11 (Thursday) is a **high-load summer weekday with a strong dual-window congestion profile.** The Enverus load peak reaches 80,508 MW at HE17 — the highest peak in the current June tracked series. The day presents two distinct congestion windows:

1. **Evening solar cliff + NL ramp (HE17-22) — DOMINANT signal**: NL ramp HE17→HE21 (YE basis) = +22,491 MW, approaching the 2026-06-09 cycle high (+22,931 MW). Load peak at HE17 (Enverus: 80,508 MW, Yes Energy: 79,868 MW) is the tracked series peak. Solar cliff HE17→HE21 (Enverus STPF): -22,697 MW. NL at HE21 (YE): 53,670 MW — highest in the tracked series. HOUSTON_IMPORT congestion risk is HIGH.

2. **Midday VRE overgeneration (HE09-17) — MEDIUM-HIGH with floor-trigger proximity**: Net load trough at HE10 (YE) = 20,075 MW; SCI peaks at 2.102 at HE11. GR_WEST troughs at 11,768 MW at HE16 — only 268 MW above the 11,500 MW absolute floor trigger. This is the closest GR_WEST approach to the floor trigger since 2026-06-09 (11,083 MW). WEST_TO_NORTH congestion risk is MEDIUM-HIGH with HIGH escalation path.

**Key structural feature of this day**: Cap-out is materially lower than all prior June tracked cycles. It ranges from 10,740 MW at HE21-22 to 11,649 MW at HE01-06, peaking around 11,393 MW at HE09. On 2026-06-10, midday cap-out was 12,367–12,408 MW; on 2026-06-08 it was 15,368 MW. Lower cap-out means fewer forced thermal outages, which means more available dispatchable generation — this modestly reduces evening import path stress relative to a same-ramp-magnitude day with high cap-out. However, this effect is outweighed by the extreme NL ramp (+22,491 MW) and the highest-in-series absolute load peak.

**Thursday day type**: Mid-to-late week; demand is high and structurally stable. No Monday upside risk. Comparable to prior high-load Thursdays in the June profile.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[shadow price λ] | P50 / P90 / P99 | Priority |
|---|---|---|---|---|---|
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE17-22 | **30-48% (HIGH)** | $25-$65/MWh | $32 / $78 / $155+ | PRIMARY (evening) |
| WEST_TO_NORTH_345 | HE09-17 | **22-40% (MEDIUM-HIGH / HIGH escalation path)** | $13-$38/MWh | $15 / $50 / $100+ | PRIMARY (midday) |
| HOUSTON/SOUTH_MIDDAY_LOCAL | HE11-16 | **12-20% (LOW-MEDIUM)** | $8-$25/MWh | $10 / $30 / $60 | SECONDARY — structural blind spot |
| OVERNIGHT_WEST_345 | HE22-24 | **8-14% (LOW-MEDIUM)** | $5-$14/MWh | $6 / $18 / $35 | MONITORING |
| PANHANDLE_EXPORT_345 | HE07-09 | **5-9% (LOW)** | $4-$10/MWh | $4 / $12 / $25 | MONITORING |

**IMPORTANT LIMITATION**: All probability ranges are heuristic estimates, NOT model outputs. Derived from:
- Net load ramp magnitude and absolute level vs calibrated historical brackets (Yes Energy NET_LOAD_FORECAST_BID_CLOSE + Enverus net_load_fc cross-check)
- Surplus Concentration Index (SCI) from Yes Energy COPHSL solar + ERCOT wind; Enverus solar_stpf available as cross-check this cycle
- GR_WEST level vs 11,500 MW absolute floor trigger (near-miss: 11,768 MW at HE16 = 268 MW margin)
- Cap-out level (Yes Energy TOTAL_RESOURCE_CAP_OUT); notably below all prior tracked June cycles
- Self-review learnings applied: midday local constraint (LOW-MEDIUM), GKS midday sign uncertainty (HE11-16), HOUSTON_IMPORT right-tail 1.8x calibration rule (NL ramp > 9,000 MW)
- No Smartbidder Non-Spin DA or P(DA>RT) signal incorporated — not in data pipeline
- No hub-pair LMP history (W3 item 0.10 unstarted — 20 consecutive cycles)

**Do NOT treat these ranges as statistically calibrated probabilities.**

---

## Key Fundamental Signals

| Signal | Value | Source | Implication |
|--------|-------|--------|-------------|
| Load peak HE17 (Enverus) | **80,508 MW** | Enverus load_fc | Highest in June tracked series by 620 MW over 2026-06-10 |
| Load peak HE17 (YE) | **79,868 MW** | Yes Energy | Cycle-highest YE; confirms Enverus |
| NL trough HE10 (YE) | **20,075 MW** | Yes Energy | Strong overgeneration; higher than 2026-06-10 (16,351 MW) but well below seasonal average |
| NL trough HE11 (Enverus) | **21,719 MW** | Enverus net_load_fc | Source divergence: Enverus 1,644 MW higher than YE at trough — moderate divergence |
| NL ramp HE17→HE21 (YE) | **+22,491 MW** | Yes Energy | Near-cycle-high; 2nd highest in June series (2026-06-09: +22,931 MW) |
| NL ramp HE18→HE21 (YE) | **+20,869 MW** | Yes Energy | Extremely large; well above 9,000 MW threshold for right-tail calibration rule |
| NL at HE21 (YE) | **53,670 MW** | Yes Energy | Highest in June tracked series; 2026-06-09 was 47,524 MW — exceeded by 6,146 MW |
| SCI peak HE11 (YE basis) | **2.102** | Calculated | (22,214 + 21,287) / 20,691; lower than 2026-06-10 (2.640) but still strong |
| SCI at HE10 (YE basis) | **2.057** | Calculated | (19,052 + 22,251) / 20,075 |
| SCI range HE09-17 (YE) | **1.39–2.10** | Calculated | 9-hour sustained overgeneration window (SCI > 1.0) |
| GR_WEST trough HE16 (YE) | **11,768 MW** | Yes Energy STWPF | Only 268 MW above 11,500 MW floor trigger — critical proximity |
| GR_WEST range HE09-17 | 11,768–16,189 MW | Yes Energy | Declining through midday; tightest at HE16 |
| ERCOT wind HE01 (YE) | **26,210 MW** | Yes Energy | Overnight peak; high West export pressure continues into early hours |
| ERCOT wind HE24 (YE) | **17,683 MW** | Yes Energy | Wind declining to late-night low — moderate overnight West basis |
| Solar peak HE14 (Enverus STPF) | **28,744 MW** | Enverus solar_stpf | Enverus confirmed; YE HE14: 25,684 MW — 3,060 MW gap in June mid-month solar |
| Solar cliff HE17→HE21 (Enverus) | **-22,697 MW** | Enverus solar_stpf | (22,743 → 46 MW); extreme; comparable to prior HIGH days |
| Solar cliff HE19→HE21 (Enverus) | **-14,738 MW** | Enverus solar_stpf | (14,738 → 46 MW) 2-hour sharpest decline |
| Cap-out HE09 (YE) | **11,393 MW** | Yes Energy | Midday peak cap-out — 974 MW below 2026-06-10 midday cap-out (12,367 MW) |
| Cap-out HE21-22 (YE) | **10,740 MW** | Yes Energy | Evening trough — lowest cap-out in June tracked series at the primary binding window |
| ERCOT Total wind HE17 (YE) | **20,253 MW** | Yes Energy | Modest wind at solar cliff onset; does not materially relieve import path |

**Source cross-check (Enverus vs YE load peak)**:
- Enverus: 80,508 MW at HE17; YE: 79,868 MW at HE17 — 640 MW gap, consistent directional agreement. Enverus is the higher of the two. The load peak signal is HIGH regardless of source.
- Enverus NL trough: 21,719 MW at HE11; YE NL trough: 20,075 MW at HE10 — 1,644 MW divergence; the deeper trough in YE likely reflects slightly different solar treatment. Both sources agree on a strong midday overgeneration condition.

**Enverus solar confirmation**: The solar_stpf file is confirmed parsed this cycle (absent on 2026-06-10). Enverus STPF shows solar peak 28,744 MW at HE14 vs YE COPHSL 25,684 MW at HE14 — 3,060 MW higher than YE. This narrows but does not close the historical ~4,000 MW gap between YE and Enverus solar for June. The SCI estimates below use YE as the primary source; Enverus-adjusted SCI at HE11 would be approximately (25,274 + 21,287) / 20,691 = **2.25**, modestly stronger than the YE-only estimate of 2.102.

---

## Hourly Signal Data

Sources: `shared/data/raw/yes-energy/2026-06-11.csv` (production, fetched_at_utc 2026-06-10T12:07:47Z) and `shared/data/raw/enverus/2026-06-11_*.csv` (published 2026-06-10 ~06:41-06:47 CT).

| HE | Load YE (MW) | Load Env (MW) | NL YE (MW) | NL Env (MW) | Solar YE (MW) | Solar Env (MW) | Wind YE (MW) | GR_WEST YE (MW) | Cap-Out (MW) | SCI (YE) |
|----|-------------|---------------|------------|-------------|---------------|----------------|--------------|-----------------|--------------|----------|
|  1 | 63,024 | 61,805 | 34,746 | 35,865 |     0 |     63 | 26,210 | 17,363 | 11,649 | 0.754 |
|  2 | 60,308 | 59,284 | 32,147 | 33,596 |     0 |     44 | 26,072 | 17,548 | 11,649 | 0.812 |
|  3 | 58,324 | 57,433 | 30,522 | 31,917 |     0 |      0 | 25,729 | 17,568 | 11,649 | 0.842 |
|  4 | 57,021 | 56,404 | 29,783 | 31,597 |     0 |      5 | 25,273 | 17,456 | 11,649 | 0.849 |
|  5 | 56,437 | 55,890 | 30,004 | 31,130 |     0 |      4 | 24,536 | 17,167 | 11,649 | 0.818 |
|  6 | 56,999 | 55,886 | 31,703 | 31,623 |     0 |     27 | 23,437 | 16,606 | 11,649 | 0.739 |
|  7 | 58,172 | 57,258 | 33,706 | 32,895 |   240 |    248 | 22,372 | 16,068 | 11,499 | 0.670 |
|  8 | 59,254 | 58,573 | 29,593 | 29,742 | 4,889 |  5,682 | 22,163 | 15,955 | 11,473 | 0.925 |
|  9 | 61,809 | 61,942 | 22,213 | 22,863 | 13,465 | 16,993 | 22,736 | 16,189 | 11,393 | 1.632 |
| 10 | 65,060 | 65,755 | **20,075** | 21,952 | 19,052 | 21,759 | 22,251 | 15,773 | 11,233 | **2.057** |
| 11 | 68,063 | 69,173 | 20,691 | **21,719** | 22,214 | 24,924 | 21,287 | 15,043 | 11,333 | **2.102** |
| 12 | 71,316 | 71,881 | 22,471 | 23,325 | 24,180 | 27,080 | 20,745 | 14,246 | 11,333 | 1.999 |
| 13 | 74,266 | 75,303 | 24,327 | 25,736 | 25,307 | 28,429 | 20,380 | 13,593 | 11,080 | 1.878 |
| 14 | 76,927 | 77,683 | 27,064 | 28,725 | 25,684 | **28,744** | 19,947 | 12,867 | 11,080 | 1.686 |
| 15 | 78,484 | 79,542 | 29,195 | 31,365 | 25,487 | 27,615 | 19,587 | 12,201 | 11,080 | 1.549 |
| 16 | 79,387 | 80,470 | 30,552 | 33,972 | 25,035 | 26,178 | 19,680 | **11,768** | 11,080 | 1.451 |
| 17 | **79,868** | **80,508** | 31,179 | 37,494 | 24,247 | 22,743 | 20,253 | 11,867 | 11,080 | 1.426 |
| 18 | 79,839 | 79,498 | 32,801 | 41,233 | 21,940 | 17,196 | 20,833 | 12,115 | 11,080 | 1.297 |
| 19 | 79,192 | 77,960 | 36,765 | 48,680 | 16,741 |  8,005 | 21,620 | 12,598 | 11,080 | 1.047 |
| 20 | 77,378 | 75,294 | 48,415 | 53,374 |  6,404 |    707 | 20,193 | 11,552 | 11,080 | 0.550 |
| 21 | 75,354 | 73,682 | **53,670** | 52,317 |   560 |     46 | 19,734 | 11,260 | 10,740 | 0.383 |
| 22 | 73,660 | 70,034 | 52,860 | 48,494 |     0 |      0 | 19,599 | 11,260 | 10,740 | 0.371 |
| 23 | 70,305 | 66,815 | 50,945 | 45,821 |     0 |      0 | 18,250 | 10,682 | 10,900 | 0.358 |
| 24 | 66,681 | — | 47,927 | — |     0 |      0 | 17,683 | 10,486 | 10,938 | 0.369 |

SCI = (Solar YE + Wind YE) / NL YE. Hours with SCI > 1.0 shown in bold context above.

---

## Constraint Analysis

### 1. HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON — Evening Solar Cliff + NL Ramp (HE17-22) — PRIMARY

**Heuristic P(binding): HIGH (30-48%)**

Calibration basis:
- **NL ramp HE17→HE21 (YE): +22,491 MW**. This is the second-highest NL ramp in the June tracked series (2026-06-09 cycle high: +22,931 MW; 2026-06-10: +17,009 MW). The +22,491 MW magnitude is firmly in the HIGH tier. The 2026-06-06 cycle confirmed binding at +10,630 MW; the 2026-06-07 cycle confirmed binding at +11,144 MW. At +22,491 MW, the physical pressure is approximately 2x the confirmed-binding threshold.
- **NL ramp HE18→HE21 (YE): +20,869 MW**. The steepest post-cliff ramp in the series. The right-tail calibration rule (NL ramp HE18→HE21 > 9,000 MW → apply 1.8x multiplier to base P90 conditional lambda) triggers at +20,869 MW: base P90 = $43/MWh → adjusted P90 = **$78/MWh**. The magnitude here exceeds all prior calibration cycle values.
- **Load peak HE17: 79,868 MW (YE) / 80,508 MW (Enverus)**. The Enverus load peak is the highest in the tracked series by 620 MW. High absolute load raises the baseline import requirement on South-to-Houston paths. This is the most load-stressed evening window in the June series.
- **NL at HE21 (YE): 53,670 MW**. This is the highest HE21 net load value in the tracked June series (prior high: 47,524 MW on 2026-06-09, exceeded by 6,146 MW). The extreme NL at the solar-absence window confirms that thermal + wind must supply 53,670 MW after solar collapses. This is a significant supply tightness signal.
- **Solar cliff HE17→HE21 (Enverus): -22,697 MW**. Comparable to 2026-06-10 (-22,934 MW Enverus). The slope is extreme and consistent across cycles. The supply withdrawal must be absorbed by thermal and wind, stressing import paths.
- **Cap-out at HE21: 10,740 MW**. This is the lowest evening cap-out in the June tracked series. On 2026-06-08, cap-out was 15,368 MW (midday); on 2026-06-10, it was 12,408 MW. The low cap-out on this cycle means fewer thermal outages (more dispatchable supply), which modestly offsets the extreme NL ramp. This is the primary moderating factor preventing the upper probability bound from reaching 55%.
- **Enverus NL divergence at HE17**: Enverus = 37,494 MW vs YE = 31,179 MW — a 6,315 MW gap at the onset of the cliff window. This is unusually large and needs attention. The YE-basis NL ramp appears larger because YE starts the ramp from a lower HE17 baseline. The Enverus NL ramp HE17→HE21 = 53,374 - 37,494 = +15,880 MW — significantly smaller than the YE basis (+22,491 MW). Resolution: the Enverus NL includes slightly different solar adjustment methodology. The truth likely lies between the two. A conservative approach: use the Enverus-basis ramp (+15,880 MW) as the floor and the YE-basis ramp (+22,491 MW) as the ceiling. Even at the Enverus floor, the ramp is materially above the confirmed-binding threshold of ~10,000-11,000 MW.
- **Right-tail calibration**: NL ramp HE18→HE21 exceeds the 9,000 MW threshold under both YE (+20,869 MW) and Enverus basis (+12,141 MW from 41,233 to 53,374 MW). The 1.8x multiplier applies regardless of which source is used.
- **No Smartbidder Non-Spin DA**: If Non-Spin DA at HE21-22 exceeds $7/MWh, P(binding) would escalate toward 45-55%. The absence of this signal is the reason the upper bound is 48% rather than 55%.

**E[shadow price λ | binding]**: $25-$65/MWh
**Conditional E[λ | binding] distribution**: P50 = $32, P90 = $78 (right-tail calibration applied: 1.8x base $43), P99 = $155+
**Hours of primary concern**: HE19-22 (solar cliff completion; NL peaks at 53,670 MW HE21 — series high)
**Secondary window**: HE17-18 (load at 79,868-79,839 MW — cycle peak; solar still declining)

---

### 2. WEST_TO_NORTH_345 — Midday VRE Overgeneration (HE09-17) — PRIMARY

**Heuristic P(binding): MEDIUM-HIGH (22-40%); HIGH escalation path if GR_WEST breaches 11,500 MW floor**

Calibration basis:
- **SCI range HE09-17 (YE): 1.43–2.10**. The peak SCI of 2.102 at HE11 is lower than 2026-06-10's peak of 2.640 but comparable to the pre-2026-06-10 range. The 9-hour window (SCI > 1.0 from HE09 through HE17) is consistent with prior HIGH and MEDIUM-HIGH days.
- **GR_WEST at HE16: 11,768 MW — only 268 MW above the 11,500 MW absolute floor trigger**. This is the tightest GR_WEST margin in the current cycle (2026-06-10: 660 MW margin at HE15; 2026-06-09: 11,083 MW = 417 MW below trigger = floor already breached). At 268 MW margin, a GR_WEST forecast error of ~3% at HE16 would breach the trigger and escalate this constraint to HIGH (35-55% binding probability). This is a critical proximity condition. GR_WEST continues to decline through HE16, suggesting the trough is late in the midday window.
- **Declining GR_WEST trajectory**: GR_WEST falls from 16,189 MW at HE09 to 11,768 MW at HE16 — a decline of 4,421 MW over 7 hours. This is the steepest intraday GR_WEST decline in the June tracked series. The decline reflects solar cannibalization of thermal West generation. The steepness of the decline makes a floor breach more likely late in the midday window (HE15-17) than in prior cycles.
- **ERCOT wind at HE09-17**: Ranges from 19,587 MW (HE15) to 22,736 MW (HE09). Total ERCOT wind is maintained throughout the midday window, adding to West surplus pressure alongside solar. GR_WEST's decline while total wind is sustained implies west region wind declining as coastal + south wind picks up.
- **Enverus solar STPF confirmation**: Enverus solar at HE11 = 24,924 MW vs YE = 22,214 MW — a 2,710 MW difference. If the Enverus-adjusted solar is used in the SCI, the SCI at HE11 becomes (24,924 + 21,287) / 20,691 = **2.235** — modestly higher than the YE basis of 2.102.
- **9-hour overgeneration window**: SCI > 1.0 from HE09 through HE17 — same duration as 2026-06-10. The 9 consecutive hours sustain West export pressure across the full business day.

**HIGH escalation trigger**: If GR_WEST at HE15-17 comes in below 11,500 MW (268 MW forecast error), the floor trigger fires and P(binding) escalates to HIGH (35-55%), consistent with 2026-06-09 treatment. This is an important intraday monitoring condition.

**E[shadow price λ | binding]**: $13-$38/MWh
**Conditional E[λ | binding] distribution**: P50 = $15, P90 = $50, P99 = $100+
**Hours of primary concern**: HE11-16 (SCI 1.45–2.10; NL 20,075–22,471 MW; GR_WEST declining toward floor)
**Peak SCI hour**: HE11 (SCI 2.102 YE basis; 2.235 Enverus-adjusted)

---

### 3. HOUSTON/SOUTH_MIDDAY_LOCAL — Structural Blind Spot (HE11-16) — SECONDARY

**Heuristic P(binding): LOW-MEDIUM (12-20%)**

Basis: Self-reviews from 2026-06-05 and 2026-06-06 confirmed GKS RTSPP elevated above DASPP during midday (HE11-15) on high-load days. The trigger condition is: ERCOT load > 60,000 MW AND cap-out > 11,500 MW at HE11-16. Trigger check for 2026-06-11:
- Load at HE11: 68,063 MW (YE) — exceeds 60,000 MW threshold. Load remains > 60,000 MW through HE16 (79,387 MW).
- Cap-out at HE11: 11,333 MW — exceeds 11,500 MW threshold? 11,333 < 11,500 MW — this cycle's cap-out is BELOW the 11,500 MW trigger level through most of the midday. Only at HE07-09 (11,393-11,499 MW) does cap-out approach the threshold.

**Modified trigger assessment**: With cap-out at 11,080-11,333 MW during HE11-16 (below the 11,500 MW threshold), the structural midday trigger condition is not fully met. The load condition is met but the cap-out condition is not. This modestly reduces the probability versus prior cycles. However, the pattern was confirmed at HE13 on 2026-06-05 even when cap-out was elevated. The LOW-MEDIUM (12-20%) estimate is maintained with slight reduction in conviction due to the lower cap-out. The underlying cause (local transmission constraint in Houston/South area) is unknown without outage data (W3 item 0.11 unstarted).

---

### 4. OVERNIGHT_WEST_345 (HE22-24) — MONITORING

**Heuristic P(binding): LOW-MEDIUM (8-14%)**

Basis: GR_WEST at HE22 = 11,260 MW — very close to the 11,500 MW floor (240 MW below, below trigger). ERCOT wind at HE22 = 19,599 MW declining. NL at HE22 = 52,860 MW, still very high from the evening event, declining toward 47,927 MW at HE24. The high overnight NL (demand not fully fallen off) combined with declining wind is a less favorable environment for West constraint binding compared to prior overnight cycles. Cap-out at HE22 = 10,740 MW — below normal, meaning more dispatchable capacity is available overnight. The LOW-MEDIUM call reflects moderate wind overnight (not the typical 24,000-26,000 MW range seen in prior overnight HIGH calls) and declining NL.

---

### 5. PANHANDLE_EXPORT_345 (HE07-09) — MONITORING

**Heuristic P(binding): LOW (5-9%)**

Basis: Solar ramps from 240 MW at HE07 to 4,889 MW at HE08 to 13,465 MW at HE09 (YE) — confirmed by Enverus (5,682 MW HE08, 16,993 MW HE09). GR_WEST at HE07-09: 16,068-16,189 MW — very elevated. High background wind combined with rapid solar ramp creates early morning export pressure. The LOW call reflects the precursor nature of this window; Panhandle constraint binding is most likely in the HE08-09 transition as solar joins the high wind base.

---

## Nodal MCC Snapshot (PTDF-free heuristic)

All values are qualitative, PTDF-free heuristics. Stage 2 required for quantitative PTDF projection. Sign convention: positive MCC = node is more expensive than system reference.

| Node / Hub | E[MCC, $/MWh] | Range (P10 / P90) | Window | Basis |
|---|---|---|---|---|
| HB_WEST | **-$8.0** | -2.0 / -22.0 | HE09-17 | WEST_TO_NORTH MEDIUM-HIGH; SCI 2.102 peak; GR_WEST 11,768 MW trough (268 MW from floor) |
| HB_NORTH | $0 | -0.3 / +0.4 | All hours | Reference hub; near-zero MCC |
| HB_HOUSTON | **+$6.5** | +2.0 / +22.0 | HE17-22 | HOUSTON_IMPORT HIGH; NL ramp +22,491 MW; Enverus load peak 80,508 MW |
| HB_SOUTH | **+$3.0** | +0.8 / +9.0 | HE19-22 | South import path secondary; GR_SOUTH elevated through evening (2,684-2,854 MW HE18-20) |
| GKS (GK Bus) — evening | **+$6.0 to +$10.0** | 0 / +27.0 | HE17-22 | HOUSTON_IMPORT HIGH; NL ramp near-cycle-high; series-high NL at HE21 (53,670 MW) |
| GKS (GK Bus) — midday | **-$4.0 to -$7.0** | -0.8 / -18.0 | HE11-16 | WEST_TO_NORTH MEDIUM-HIGH; near-floor GR_WEST; see sign uncertainty flag |

**Systematic risk flag on GKS midday MCC (unchanged)**: GKS sits on the Houston/South side of the grid. West path binding suppresses West-area prices, not GKS prices. The midday MCC sign for GKS during HE11-16 may be positive (RT > DA at GKS) due to a Houston-side local constraint (confirmed pattern 2026-06-05, 2026-06-06). Cap-out is lower this cycle (below 11,500 MW threshold) which modestly reduces this risk. BESS Optimizer: treat the GKS midday MCC sign as uncertain during HE11-16. Do not assume RT below DA at GKS during this window.

**Conditional estimates (if binding)**:
- GKS evening E[MCC | HOUSTON_IMPORT binding]: **+$18 to +$40/MWh** (right-tail calibration applied; higher range vs 2026-06-10 owing to series-high NL ramp magnitude)
- HB_WEST E[MCC | WEST_TO_NORTH binding]: -$16 to -$42/MWh
- HB_WEST if floor trigger fires (GR_WEST < 11,500 MW at HE16): -$22 to -$55/MWh
- GKS midday if HOUSTON/SOUTH_MIDDAY_LOCAL binds: +$10 to +$25/MWh

---

## Hub-Pair Basis View

Spread convention: spread = DA − RT. Positive = DA expensive = short DA / long RT signal. No hub-pair LMP history available (W3 item 0.10 unstarted — 20 consecutive cycles).

| Path | Window | E[Basis DA-RT, $/MWh] | Range | Conviction |
|---|---|---|---|---|
| WEST → NORTH | Overnight HE01-06 | -$4.5 | -1.0 to -9.0 | LOW-MEDIUM |
| WEST → NORTH | Morning HE07-09 | -$5.5 | -2.0 to -11.0 | LOW-MEDIUM |
| WEST → NORTH | Midday HE09-17 | **-$10.0** | -3.5 to -26.0 | MEDIUM-HIGH |
| WEST → NORTH | Evening HE17-22 | -$2.5 | -0.5 to -6.0 | LOW |
| HOUSTON → NORTH | Off-peak HE01-07 | flat | -0.3 to +0.5 | LOW |
| HOUSTON → NORTH | Midday HE09-17 | flat to +$0.5 | 0 to +1.0 | LOW |
| HOUSTON → NORTH | Evening HE17-22 | **+$8.5** | +3.0 to +22.0 | HIGH |
| SOUTH → NORTH | Peak HE19-22 | **+$3.0** | +1.0 to +8.0 | MEDIUM |
| WEST → HOUSTON | Midday HE09-17 | **-$13.5** | -4.0 to -35.0 | HIGH |
| WEST → HOUSTON | Evening HE17-22 | **-$9.0** | -2.5 to -25.0 | HIGH |

**Basis notes**:
- **HOUSTON→NORTH evening (+$8.5)**: Stronger than 2026-06-10 (+$7.5) owing to the near-cycle-high NL ramp (+22,491 MW YE basis) and series-peak Enverus load (80,508 MW). The evening HOUSTON→NORTH basis is the highest-conviction DART signal this cycle.
- **WEST→HOUSTON midday (-$13.5)**: Slightly tighter than 2026-06-10 (-$15.0) reflecting lower peak SCI (2.102 vs 2.640). Still HIGH conviction given the sustained overgeneration window.
- **WEST→HOUSTON evening (-$9.0)**: Strong — GR_WEST is still declining at HE16-17 (11,768-11,867 MW) and the Houston constraint is HIGH. The combined West suppression + Houston import stress creates wide expected evening basis.
- **Overnight WEST→NORTH (-$4.5)**: Higher than prior cycle (-$3.5) owing to higher overnight wind background (HE01-02: 26,072-26,210 MW vs prior cycles). Wind peak is in the first two hours (HE01-02) before declining.

---

## Downstream Signal Summary

### BESS Optimizer (GKS 100MW / 200MWh)

**Charge window — MEDIUM-HIGH conviction**: HE09-17 (midday VRE overgeneration). SCI 1.43-2.10 (peak HE11). GR_WEST 11,768-16,189 MW (trough HE16 — 268 MW from floor trigger). WEST_TO_NORTH MEDIUM-HIGH (22-40%). Priority charge hours: HE10-12 (SCI > 1.99-2.10; NL 20,075-22,471 MW). RT prices at West-proximate nodes expected below DA during peak solar window.

**CAUTION on GKS midday RT price (HE11-16)**: The HOUSTON/SOUTH_MIDDAY_LOCAL structural blind spot (LOW-MEDIUM 12-20%) applies. However, cap-out this cycle (11,080-11,333 MW) is below the 11,500 MW threshold that confirmed the prior pattern on 2026-06-05 and 2026-06-06. This modestly reduces (but does not eliminate) the risk. The load condition is met (68,000-79,000 MW across HE11-16). If GKS RTSPP > DASPP materializes during midday charging, it will increase effective charge cost. Monitor intraday.

**GR_WEST floor trigger — intraday alert**: If GR_WEST comes in below 11,500 MW at HE15-16, the WEST_TO_NORTH constraint escalates to HIGH. This would widen the midday charge opportunity (deeper RT price suppression at West proximate nodes). GKS is not a West node so the direct price impact at GKS is limited, but it confirms the broad overgeneration signal.

**Discharge window — HIGH conviction**: HE17-22. HOUSTON_IMPORT HIGH (30-48%). NL ramp +22,491 MW HE17→HE21 (near-series-high). Enverus load peak 80,508 MW at HE17 (series high). NL at HE21 = 53,670 MW (series high). E[GKS MCC unconditional] +$6.0 to +$10.0/MWh. E[GKS MCC | binding] +$18 to +$40/MWh. Priority discharge hours: HE19-22 (solar cliff completion; NL peak HE21 at series-high 53,670 MW). The HIGH conviction is supported by: (a) NL ramp magnitude near-series-high, (b) Enverus load peak at series high, (c) NL at HE21 exceeds all prior June cycles by 6,146 MW, (d) solar cliff confirmed by Enverus STPF (-22,697 MW).

**Secondary discharge**: HE17-18 (pre-cliff; load at cycle peak). Begin discharge early to capture the rising DA price trajectory before the solar cliff onset.

### DART Virtual Trader

**SHORT-DA-WEST / LONG-RT-WEST — HE09-17 (MEDIUM-HIGH conviction)**: WEST_TO_NORTH MEDIUM-HIGH (22-40%). GR_WEST at 268 MW from floor trigger at HE16 — if triggered, this becomes HIGH. E[basis WEST→NORTH midday]: -$10.0 (range -$3.5 to -$26.0). The GR_WEST proximity to floor creates an asymmetric risk profile: if the floor fires, the downside to West RT prices is significant; if it does not fire, the basis is moderate. Primary hours: HE11-14 (SCI 1.88-2.10; deepest NL 20,075-24,327 MW). Position sizing: moderate, with escalation trigger if GR_WEST intraday data shows further decline.

**SHORT-DA-HOUSTON / LONG-RT-HOUSTON — HE17-22 (HIGH conviction)**: HOUSTON_IMPORT HIGH (30-48%). E[basis HOUSTON→NORTH]: +$8.5 (range +$3.0 to +$22.0). This is the highest-conviction DART signal this cycle. The NL ramp magnitude (+22,491 MW) and series-high NL at HE21 (53,670 MW) make this the strongest fundamental evening signal in the June series. Right-tail calibration: conditional P90 shadow price = $78/MWh. Position sizing: elevated. Primary hours: HE19-22.

**P(DA>RT) exclusion**: Smartbidder P(DA>RT) is not available and should not be used as GKS nodal direction signal per 2026-06-05 self-review ruling. Hub-pair basis estimates above are at HB level. GKS nodal RT price may diverge from hub RT price due to local MCC effects.

**SHORT-DA-WEST / LONG-RT-WEST — HE01-06 (LOW-MEDIUM overnight)**: Wind peaks HE01-02 (26,072-26,210 MW). GR_WEST at 17,363-17,568 MW. E[basis WEST→NORTH overnight]: -$4.5. This overnight position is supported by the highest overnight wind reading in the current June series. Cap-out is elevated at HE01-06 (11,649 MW) — fewer thermal outages.

### CRR Trader

**SOUTH→HOUSTON long CRR — strongly supported (fourth consecutive HIGH-tier evening signal)**: HOUSTON_IMPORT HIGH (30-48%) at HE17-22. NL ramp +22,491 MW. Enverus load peak 80,508 MW (series high). NL at HE21 = 53,670 MW (series high). This is the fourth day in the June tracked series with a HIGH-tier HOUSTON_IMPORT evening signal (2026-06-08 through 2026-06-11). The structural thesis (summer solar cliff + high-load evening) is now confirmed across four consecutive cycle-days. The SOUTH→HOUSTON long CRR has positive expected value under the sustained HIGH seasonal pattern.

**WEST→NORTH long CRR — well-supported with floor-trigger upside**: WEST_TO_NORTH MEDIUM-HIGH (22-40%) at HE09-17. GR_WEST at 268 MW from floor trigger. If the floor fires during 2026-06-11 (intraday), the realized shadow price distribution skews further right. The CRR forward value includes the probability-weighted upside from floor-trigger scenarios.

**WEST→HOUSTON long CRR**: Strong secondary basis. E[WEST→HOUSTON midday basis]: -$13.5. Combined with the HIGH HOUSTON_IMPORT evening call, both legs of the WEST→HOUSTON CRR thesis are active simultaneously.

**Caveat**: CRR forward auction prices unavailable (W3 item 0.12 unstarted). Directional theses are structurally sound; position EV cannot be calculated without auction clearing prices.

---

## Top 4 Risks

| Risk | Trigger | Impact | P(trigger) |
|---|---|---|---|
| HOUSTON_IMPORT evening shadow price right-tail event | Realized NL at HE21 > 53,000 MW AND Non-Spin DA > $10/MWh at HE21-22 | GKS RT discharge premium $25-$45/MWh above DA; largest potential BESS P&L event in June series | ~20% — NL at HE21 (53,670 MW, series high) creates larger right-tail than any prior cycle |
| WEST_TO_NORTH floor trigger fires (GR_WEST < 11,500 MW) | GR_WEST at HE15-16 comes in 270 MW below YE forecast | Escalates to HIGH (35-55%); West bus RT prices go negative; GKS charge opportunity significantly enhanced at West-proximate nodes | ~25% — only 268 MW margin at HE16; within normal 2-3% forecast error range |
| YE vs Enverus NL ramp divergence resolves toward Enverus (lower) | Realized NL ramp HE17→HE21 is closer to Enverus estimate (+15,880 MW) than YE (+22,491 MW) | P(binding) drops from HIGH to MEDIUM-HIGH (22-35%); GKS evening RT premium compressed; HOUSTON→NORTH basis tightens to +$5.5 | ~30% — the source divergence at HE17 (6,315 MW gap) is the largest uncertainty in this analysis |
| GKS midday RT spike (HOUSTON/SOUTH_MIDDAY_LOCAL) | RTSPP > DASPP at GKS HE11-16; triggered by unknown Houston-side local constraint | BESS charges at elevated RT cost; net midday loss $1,000-$3,000 based on prior cycle pattern | ~15% — lower than prior cycles because cap-out is below 11,500 MW threshold; pattern confirmed at lower cap-out levels in 2026-06-05 |

**Data divergence note (highest uncertainty item)**: The 6,315 MW gap between Enverus (37,494 MW) and YE (31,179 MW) in NL at HE17 is the largest source-divergence in this analysis. The YE-basis NL ramp (+22,491 MW) derives from a lower starting NL at HE17; the Enverus-basis ramp (+15,880 MW) derives from a higher starting NL. Both measurements of gross load at HE17 are consistent (~79,868 YE vs 80,508 Enverus — only 640 MW gap). The divergence in NL is driven by differences in how each source adjusts for solar generation at HE17 (solar still generating 24,247 MW YE / 22,743 MW Enverus at HE17 — both plausible but different). If Enverus solar is more accurate, the YE NL ramp is overstated. This risk is explicitly flagged and should inform DART position sizing.

---

## Comparison with Prior Cycle (2026-06-10)

| Signal | 2026-06-10 (Wednesday) | 2026-06-11 (Thursday) | Direction |
|---|---|---|---|
| Day type | Wednesday | Thursday | Mid-to-late week |
| Load peak (YE) | 78,923 MW HE18 | **79,868 MW HE17** | Higher by 945 MW; earlier peak |
| Load peak (Enverus) | ~80,470 MW (inferred) | **80,508 MW HE17** | Comparable; slight increase |
| NL trough (YE) | **16,351 MW HE10** | 20,075 MW HE10 | Higher by 3,724 MW — weaker overgeneration |
| NL ramp HE17→HE21 (YE) | +17,524 MW | **+22,491 MW** | Higher by 4,967 MW — stronger evening signal |
| NL ramp HE18→HE21 (YE) | +17,009 MW | **+20,869 MW** | Higher by 3,860 MW |
| NL at HE21 (YE) | 46,955 MW | **53,670 MW** | Higher by 6,715 MW — series high |
| SCI peak (YE) | **2.640 (HE11)** | 2.102 (HE11) | Lower — weaker midday overgeneration |
| GR_WEST trough | 12,160 MW HE15 (660 MW from floor) | **11,768 MW HE16 (268 MW from floor)** | Closer to floor — higher escalation risk |
| Cap-out midday | 12,367-12,408 MW | **11,080-11,393 MW** | 1,000-1,300 MW lower — more supply available |
| HOUSTON_IMPORT P(binding) | HIGH 28-45% | **HIGH 30-48%** | Slightly higher upper bound |
| WEST_TO_NORTH P(binding) | MEDIUM-HIGH 22-38% | MEDIUM-HIGH 22-40% | Near-identical; higher HIGH escalation risk |
| GKS evening E[MCC] | +$5.5 to +$9.0 | **+$6.0 to +$10.0** | Stronger — driven by series-high NL ramp |
| GKS evening E[MCC | binding] | +$14 to +$32 | **+$18 to +$40** | Stronger right-tail calibration |
| HOUSTON→NORTH E[basis] | +$7.5 | **+$8.5** | Wider — stronger evening signal |
| Enverus solar confirmed | NOT AVAILABLE | **AVAILABLE** | Data quality improved this cycle |
| Overnight WEST wind (HE01-02) | ~23,025 MW | **26,072-26,210 MW** | Higher — stronger overnight basis |

Net assessment: 2026-06-11 has a weaker midday overgeneration signal (higher NL trough, lower SCI) but a significantly stronger evening signal (higher NL ramp, series-high NL at HE21, higher load peak) than 2026-06-10. The GR_WEST floor proximity is tighter than 2026-06-10. The overall commercial profile shifts toward the evening discharge window as the dominant opportunity.

---

## Data Quality Summary

| Item | Status | Note |
|---|---|---|
| Yes Energy load/NL/wind/solar (COPHSL, STWPF) | AVAILABLE — PRODUCTION | All 24 hours; fetched_at_utc 2026-06-10T12:07:47Z |
| Yes Energy summary JSON | AVAILABLE — PRODUCTION | Stats cross-checked; top/bottom HE consistent with CSV |
| Enverus load_fc | **AVAILABLE — PRODUCTION** | Published 2026-06-10 06:47 CT; all 24 hours confirmed |
| Enverus net_load_fc | **AVAILABLE — PRODUCTION** | Published 2026-06-10 06:41 CT; all 24 hours confirmed |
| Enverus wind_stpf | **AVAILABLE — PRODUCTION** | Published 2026-06-10 06:47 CT; all 24 hours confirmed |
| Enverus solar_stpf | **AVAILABLE — PRODUCTION** | Published 2026-06-10 06:47 CT; all 24 hours confirmed — KEY IMPROVEMENT vs 2026-06-10 |
| AG2 weather/windcast/load | Referenced in summary JSON | Paths listed but not confirmed parsed this cycle |
| Smartbidder Non-Spin DA, P(DA>RT) | NOT AVAILABLE | Not in data pipeline; AS scarcity leading indicator absent |
| Hub-pair LMP (realized history) | NOT AVAILABLE | W3 item 0.10 unstarted — 20 consecutive cycles |
| 60-day ERCOT constraint disclosure | NOT AVAILABLE (structural) | Available ~2026-08-11 for today's flowday |
| Transmission outage schedule | NOT AVAILABLE | W3 item 0.11 unstarted; key gap for midday local constraint identification |

**Data quality tier**: IMPROVED vs 2026-06-10 cycle — Yes Energy + Enverus confirmed dual-source for all VRE series. Solar SCI estimate has Enverus cross-check available. Primary remaining gap: hub-pair LMP history and Smartbidder AS signal.

**Leakage compliance**: Data vintage is 2026-06-10T12:07:47Z UTC ≈ 07:07 CT — within D-1 10:00 CT cutoff. Enverus data published 2026-06-10 ~06:41-06:47 CT — within cutoff. No D-day RT data used. Compliant with CONGESTION_PROJECT.md §6 leakage rules.

---

## Stage 0 Infrastructure Status

| Item | Status |
|---|---|
| W1 — DA constraints backfill 2020-2026 (items 0.1-0.3) | COMPLETE (2026-05-26) |
| W2 — Shift factor 4-type backfill (items 0.4-0.8) | COMPLETE (2026-05-27) |
| W3 — bus_lmp backfill (item 0.9) | NOT STARTED — disk 60 GB+ blocking; critical path |
| W3 — hub/zone LMP 15-min (item 0.10) | NOT STARTED — hub basis scoring BLOCKED (20 consecutive cycles) |
| W3 — transmission outages (item 0.11) | NOT STARTED — midday GKS constraint identification BLOCKED |
| W3 — CRR/FTR auction history (item 0.12) | NOT STARTED |
| W3 — GTC DA/RT (item 0.13) | NOT STARTED |
| W4 — vintage, weather, gas, DuckDB, QA | NOT STARTED |

**Evaluator escalation (W23 improvement plan)**: Item 0.10 (hub/zone LMP 15-min) was flagged for immediate start in the 2026-06-08 improvement plan — start target was "within 2 cycles (by 2026-06-11)." The target date is today (2026-06-11). This has not yet been executed. Item 0.10 has no large storage prerequisite and dependency only on item 0.1 (already complete). Stage 0 → Stage 1 transition remains blocked.

---

*Issued by congestion-analyst | 2026-06-10 (07:30 CT cycle) | Target: 2026-06-11 (Thursday) | Stage 0 — provisional heuristic*
*Primary report: /home/user/BESS_Biz/reports/daily/congestion/2026-06-11.md*
*Downstream copy: /home/user/BESS_Biz/shared/data/forecasts/congestion/2026-06-11.md*
