# Congestion Outlook — D+1 (2026-06-13)   [Stage 0 — provisional]

**Issued**: 2026-06-12 (07:30 CT cycle)
**Target flowday**: 2026-06-13 (Saturday)
**Stage**: Stage 0 — heuristic (no trained ML model; constraint-level binding/lambda model active from Stage 2)
**Analysis type**: MOCK — input data files are populated but no ERCOT settlement or hub-pair LMP anchor data available. All probabilities and shadow price estimates are heuristic-derived from fundamental signals.
**Data vintage**: Yes Energy fetch 2026-06-12T12:07:10Z; Enverus fetch 2026-06-12T06:41-06:45 CDT; Smartbidder forecast run 2026-06-12T06:56:23 CDT. All vintages pre-cutoff (DAM cutoff D-1 10:00 CT = 2026-06-12 10:00 CT). Leakage rule: COMPLIANT.

---

## Headline

Saturday high-solar day. Deep overgeneration midday possible (NL trough ~19,535 MW HE10, Yes Energy basis) but West wind is LOW (GR_WEST trough 9,832 MW HE13) — SCI remains below 1.0 all hours, so the classic WEST_TO_NORTH overgeneration path is structurally absent. The dominant risk is evening HOUSTON_IMPORT binding (HE19-22) driven by a very large NL ramp (~20,000-22,000 MW) from a deep solar trough into the post-sunset peak. Saturday demand moderation (vs weekday) partially offsets. Solar-side midday suppression may occur via local Houston/South constraints without a West surplus signal. No PANHANDLE_EXPORT or overnight West paths in play.

---

## Key Input Data Summary

| Metric | Value | HE | Source |
|---|---|---|---|
| Load peak | 76,283 MW | HE17 | Yes Energy |
| Load min | 53,518 MW | HE7 | Yes Energy |
| NL trough (YE) | 19,535 MW | HE10 | Yes Energy COPHSL basis |
| NL trough (Enverus) | 23,755 MW | HE10 | Enverus net load |
| NL at HE21 (YE) | 48,129 MW | HE21 | Yes Energy |
| NL at HE21 (Enverus) | 49,392 MW | HE21 | Enverus net load |
| NL ramp HE17→HE21 (YE) | +20,749 MW | — | Computed: 48,129 - 27,380 |
| NL ramp HE18→HE21 (YE) | +20,302 MW | — | Computed: 48,129 - 27,827 |
| Solar peak (YE COPHSL) | 27,278 MW | HE13 | Yes Energy |
| Solar peak (Enverus STPF) | 28,519 MW | HE12 | Enverus solar (CONFIRMED parsed this cycle) |
| GR_WEST wind trough | 9,832 MW | HE13 | Yes Energy STWPF |
| GR_WEST wind peak | 14,043 MW | HE22 | Yes Energy STWPF |
| ERCOT total wind trough | 14,060 MW | HE8 | Yes Energy COPHSL |
| ERCOT total wind peak | 21,690 MW | HE19 | Yes Energy COPHSL |
| SCI at HE10 (YE) | 0.565 | HE10 | GR_WEST 11,043 / NL 19,535 |
| SCI at HE13 (YE) | 0.419 | HE13 | GR_WEST 9,832 / NL 23,477 |
| SCI max (YE) | 0.565 | HE10 | Never exceeds 1.0 — no overgeneration regime |
| Cap-out | 10,123-11,028 MW | HE11-12 peak | Yes Energy |
| DA Energy price range (Smartbidder) | $18.5-32.2 | HE9 min / HE20 max | Smartbidder |
| Enverus solar vs YE COPHSL divergence | +1,241 MW at HE12 | HE12 | 28,519 vs 27,278 |

**Note on SCI**: SCI = GR_WEST wind / ERCOT net load. SCI < 1.0 throughout the day on both YE and Enverus bases. The WEST_TO_NORTH binding heuristic requires SCI > 1.0 sustained for at least 4 hours. This condition is NOT met on 2026-06-13.

**Note on GR_WEST trough**: 9,832 MW at HE13. Prior cycle (2026-06-12 issued for Friday) had GR_WEST trough 3,129 MW — even lower. The floor trigger for WEST_TO_NORTH binding (GR_WEST > 11,500 MW on high-SCI days) is irrelevant here since SCI never exceeds 1.0.

**Note on Enverus solar**: CONFIRMED parsed this cycle at HE7-22 range (264 to 28,519 MW), matching the expected summer solar profile. Enverus-YE solar divergence is modest (+1,241 MW at peak HE12) compared to prior cycles where divergence was 4,000-5,500 MW. This may indicate improved YE COPHSL accuracy for 2026-06-13, or slightly different forecast vintage. Both sources confirm deep solar depression of NL in HE8-16.

**Saturday flag**: Commercial load returns-to-work risk is REVERSED on Saturday — weekend residential AC load may be below weekday at same temperature, but leisure/commercial patterns are different. Saturday load historically runs 3-7% below equivalent weekday in June. The YE load forecast (53,518-76,283 MW range) is taken at face value; weekend load downside risk is acknowledged but not quantified separately in this heuristic.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda \| binding] $/MWh | P50 / P90 / P99 | Calibration Rule | Note |
|---|---|---|---|---|---|---|
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE19-22 | 20-32% (MEDIUM) | $28 | $18 / $55 / $110 | 1.8x right-tail rule: triggered (NL ramp HE18→HE21 = 20,302 MW > 9,000 MW threshold) | Primary evening risk; Saturday load downside caps at MEDIUM ceiling |
| HOUSTON_SOUTH_MIDDAY_LOCAL | HE10-15 | 14-22% (LOW-MEDIUM) | $15 | $8 / $28 / $65 | Standard | Load 61-74 GW + solar suppression; cap-out 10,573-11,028 MW at HE10-12 (below 11,500 MW threshold — modest moderating factor) |
| WEST_TO_NORTH_345 | HE08-16 | 2-5% (VERY LOW) | $12 | $6 / $22 / $50 | Structural absence | SCI never > 1.0; GR_WEST trough 9,832 MW — no overgeneration surplus; path effectively absent |
| OVERNIGHT_WEST_345 | HE22-24 | 5-9% (LOW) | $10 | $5 / $18 / $40 | Standard | GR_WEST builds to 14,043 MW (HE22); NL declining from 45,756 to 43,621 MW — some West surplus emerging post-sunset |
| PANHANDLE_EXPORT_345 | HE07-09 | 1-3% (NEGLIGIBLE) | $8 | $4 / $15 / $35 | Standard | GR_WEST only 10,092-11,121 MW in morning ramp; far below Panhandle trigger levels |

### Calibration Rule Application

**HOUSTON_IMPORT right-tail 1.8x rule**: Applied. Trigger conditions — (1) NL ramp HE18→HE21 > 9,000 MW: YES (20,302 MW, YE basis). (2) Non-Spin DA at HE21-22 > $4/MWh: NOT VERIFIABLE (Non-Spin DA pipeline unavailable). Rule applied on trigger condition (1) alone per prior cycle convention. P90 lambda elevated from ~$30 to $55 as a result.

**HOUSTON_IMPORT MEDIUM ceiling**: Applied. The prior learning (2026-06-08 cycle, confirmed 2026-06-10) caps HOUSTON_IMPORT at MEDIUM-HIGH (20-35%) absent Non-Spin DA confirmation. Saturday weekend flag imposes a further 3-5 percentage point downward adjustment on load uncertainty grounds (analogous to the Monday downside rule derived in 2026-06-09 learning). Ceiling: MEDIUM (20-32%) rather than MEDIUM-HIGH.

**WEST_TO_NORTH**: SCI structural absence confirmed. P(binding) is residual (model noise, unexpected wind surge scenario) only. Not a tradeable signal.

---

## Nodal MCC Snapshot — GKS BESS

**GKS node identification status**: GKS node exact bus ID not confirmed in current Stage 0 data. Node is located in the Houston load zone (LZ_HOUSTON). Based on the consistent pattern established across tracked cycles (2026-06-05 through 2026-06-12), GKS shift factor pattern is: low or negligible West PTDF exposure; positive Houston-side PTDF exposure. MCC estimates below are pattern-derived from settlement behavior, not from PTDF matrix computation.

| Node | Window | E[MCC, $/MWh] | P50 / P90 | Basis | Note |
|---|---|---|---|---|---|
| GKS — overnight/offpeak | HE01-07 | near flat | 0 / +1 | Pattern | Wind declining overnight; no constraint signal |
| GKS — morning ramp | HE08-10 | +$1 to +$3 | +1 / +6 | Pattern | Load rising faster than solar ramp; RT > DA possible at GKS (consistent with 2026-06-08 learning: HE09-10 RT above DA when load ramp dominates) |
| GKS — midday solar | HE11-15 | uncertain, likely +$1 to +$4 | +1 / +10 | Pattern | No WEST_TO_NORTH (no West suppression). Local Houston-side constraint (MIDDAY_LOCAL 14-22% P) may push RT > DA at GKS. Per confirmed 3-cycle pattern: GKS midday MCC is uncertain sign but likely positive (RT > DA at GKS). Do NOT issue negative central estimate. |
| GKS — pre-sunset ramp | HE16-18 | near flat to +$2 | 0 / +4 | Pattern | Solar declining, load at peak — transition window |
| GKS — evening | HE19-22 | +$3.5 to +$6.5 | +2 / +12 | Pattern | Conditional on HOUSTON_IMPORT binding (P=20-32%); unconditional E[MCC] = P(bind) x E[lambda|bind] x GKS shift factor estimate |
| GKS — conditional evening | HE19-22 | +$12 to +$25 | — | Conditional | E[MCC \| HOUSTON_IMPORT binds]; right-tail elevated by 1.8x rule |

**GKS MCC sign rule (from confirmed learnings)**: GKS midday MCC is NOT reliably negative. The WEST_TO_NORTH constraint suppresses prices at West nodes, not Houston-side nodes like GKS. GKS historically shows RT > DA (positive MCC) during midday on days where local Houston-side constraints are active. On days without WEST_TO_NORTH (like 2026-06-13), the midday MCC is driven by local South/Houston constraints — sign uncertain but central estimate POSITIVE based on confirmed pattern record (2026-06-05, 2026-06-06, 2026-06-10). The Smartbidder P(DA>RT) signal is NOT used as a GKS physical dispatch direction indicator (confirmed de-listed per 2026-W23 evaluator plan).

---

## Hub-Pair Basis View

These are heuristic-derived basis estimates. Hub-pair LMP (W3 item 0.10) is not yet ingested — estimates are provisional and unanchored to empirical spread history.

| Path | Window | E[basis, $/MWh] | Range | Key driver | Confidence |
|---|---|---|---|---|---|
| HB_WEST → HB_NORTH | HE08-16 (midday) | near flat, slight positive | -$1 to +$3 | No West surplus (SCI < 1.0); West wind not suppressing NL sufficiently | LOW — no WEST_TO_NORTH; historical West discount absent |
| HB_WEST → HB_NORTH | HE01-07 (overnight) | -$0.5 to -$1.5 | -$0.2 to -$3 | Background wind surplus building by HE22-24; mild West discount | LOW |
| HB_HOUSTON → HB_NORTH | HE19-22 (evening) | +$3.5 to +$6.0 | +$1.5 to +$14 | HOUSTON_IMPORT binding potential (P=20-32%); NL ramp driver | MEDIUM — consistent with HOUSTON_IMPORT signal |
| HB_SOUTH → HB_NORTH | HE19-22 (evening) | +$1.5 to +$3.0 | +$0.5 to +$7 | Correlated with HOUSTON_IMPORT; SOUTH_TO_HOUSTON path | LOW-MEDIUM |
| HB_WEST → HB_HOUSTON | HE08-16 (midday) | near flat | -$1 to +$2 | No West overgeneration; no directional basis expected | LOW |

**Note on basis confidence**: All basis estimates are structurally unanchored. The W3 item 0.10 (hub/zone LMP 15-min backfill) remains unstarted (22nd consecutive cycle). The empirical right-tail on HOUSTON→NORTH basis is not known. Downstream agents (bess-optimizer, dart-virtual-trader) should treat these basis estimates as directional indicators only, not tradeable levels.

---

## CRR-Relevant Patterns

- **HOUSTON_IMPORT_345** is the only constraint with a non-trivial binding probability (20-32%). A CRR obligation long HOUSTON/SOUTH → NORTH direction (i.e., long the positive basis) benefits if this constraint binds. Basis range +$1.5 to +$14. Expected value contribution at P=26% midpoint: approximately +$1.3 to +$2.5/MWh expected. This is a consistent recurring pattern across recent June cycles.
- **WEST_TO_NORTH_345** is structurally absent on 2026-06-13. CRR positions that require West surplus overgeneration (short HB_WEST, long HB_NORTH or long HB_HOUSTON) will not earn on this flowday. Saturday with low-wind at West is a drag on CRR positions relying on persistent West discount.
- **Day-of-week note**: Saturday is typically a lower-revenue day for HOUSTON_IMPORT CRR positions due to reduced commercial load. The weekend adjustment partially moderates the congestion premium expected in the evening window.

---

## Risks and Scenario Table

| Scenario | Trigger | Impact on Binding |
|---|---|---|
| Wind surge (GR_WEST + 2,000 MW vs forecast) | STWPF underforecast; GR_WEST rises to 11,500-12,000 MW | WEST_TO_NORTH P(binding) rises from 2-5% to 10-18%; HB_WEST basis goes negative (-$3 to -$8); GKS midday MCC sign flips toward negative |
| Wind bust (GR_WEST - 2,000 MW vs forecast) | STWPF overforecast; evening wind lower than expected | Evening NL ramp larger; HOUSTON_IMPORT P(binding) rises from 20-32% to 28-40%; right-tail lambda risk increases |
| Load miss (Saturday load -3,000 MW vs forecast) | Weekend load underperformance | HOUSTON_IMPORT P(binding) falls from 20-32% to 12-20%; NL ramp compressed; overall congestion lower |
| Load upside (Saturday AC demand surge, +2,000 MW) | Heat wave intensification | HOUSTON_IMPORT P(binding) rises to 28-40%; both midday and evening constraints more active |
| Solar underperformance (cloudy, -4,000 MW vs forecast) | Cloud event or panel degradation | NL trough rises from 19,535 to ~23,500 MW; midday constraint signal weaker; evening NL ramp smaller |
| Transmission outage (345kV path, Houston) | Unplanned outage | HOUSTON_IMPORT binding probability could spike to 40-60%+; shadow price tail risk materially higher |

---

## Cross-Agent Notes

- **bess-optimizer**: Primary signal for Saturday 2026-06-13 is the evening HOUSTON_IMPORT risk (HE19-22, P=20-32%). DA discharge position in HE19-22 is supported. Midday MCC is uncertain but likely slightly positive (RT >= DA at GKS); midday charging window HE10-15 may face slightly elevated RT prices relative to DA — charge carefully. No West surplus signal this day.
- **dart-virtual-trader**: No WEST_TO_NORTH overgeneration path available. The DA-RT spread (Smartbidder: P(DA<RT) = 0.60-0.64 across most hours) is elevated system-wide but not clearly directional for virtual positions given the absent West surplus. Evening HE19-21 remains the highest-conviction DART window if HOUSTON_IMPORT binds. Hub-level P(DA<RT) signal at HE22 (0.606) is the highest in the evening window — consistent with the HOUSTON_IMPORT tail risk.
- **crr-trader**: HOUSTON/SOUTH → NORTH path CRR has non-trivial expected value on this day (see CRR section above). WEST → NORTH CRR has no value signal for this flowday.

---

## Data Quality Assessment

| Item | Status | Note |
|---|---|---|
| Yes Energy load + NL + wind | CONFIRMED | Full 24-hour profile present |
| Yes Energy solar COPHSL | CONFIRMED | Peak 27,278 MW HE13 |
| Enverus net load | CONFIRMED | Published 2026-06-12 06:41 CDT |
| Enverus wind STPF | CONFIRMED | Published 2026-06-12 06:45 CDT |
| Enverus solar STPF | CONFIRMED | Published 2026-06-12 06:45 CDT; peak 28,519 MW HE12 |
| Smartbidder DA-RT forecast | CONFIRMED | Run 2026-06-12 06:56 CDT |
| Smartbidder energy price forecast | CONFIRMED | Run 2026-06-12 06:56 CDT |
| Hub-pair LMP history | ABSENT | W3 item 0.10 — 22nd consecutive cycle unstarted |
| Transmission outage list | ABSENT | W3 item 0.11 — not ingested |
| Non-Spin DA clearing prices | ABSENT | Right-tail calibration rule applied on condition (1) only |
| ERCOT 60-day constraint disclosure | ABSENT | Structurally unavailable; earliest applicable: ~2026-08-12 |
| GKS exact bus ID / PTDF shift factor | ABSENT | W2 sanity check complete but nodal MCC not from PTDF computation |

---

*Congestion-analyst — 2026-06-12 | Stage 0 — provisional | Analysis: MOCK (no binding constraint ground truth available) | Data vintage: Yes Energy 12:07Z, Enverus 06:41-06:45 CDT, Smartbidder 06:56 CDT — all compliant with D-1 10:00 CT leakage cutoff*
