# Congestion Outlook — D+1 (2026-06-14)   [Stage 0 — provisional]

**Issued**: 2026-06-13 (07:30 CT cycle)
**Target flowday**: 2026-06-14 (Sunday)
**Stage**: Stage 0 — heuristic (no trained ML model; constraint-level binding/lambda model active from Stage 2)
**Analysis type**: PARTIAL — input data files present (Enverus load/wind/solar/net_load, Yes Energy summary); hub-pair LMP history absent (W3 item 0.10 unstarted, 23rd consecutive cycle); transmission outage list absent; Non-Spin DA clearing prices absent.
**Data vintage**: Yes Energy summary fetched 2026-06-13T12:07Z; Enverus fetched 2026-06-13 06:41-06:45 CDT. All vintages pre-cutoff (DAM cutoff D-1 10:00 CT = 2026-06-13 10:00 CT). Leakage rule: COMPLIANT.

---

## Headline

Sunday deepening-solar day. NL trough of ~32,840 MW at HE10 (Enverus direct) is moderate for June but Enverus and YE diverge significantly on load peak (+2,905 MW). The dominant risk remains the evening HOUSTON_IMPORT window (HE20-22) driven by a ~12,130-13,993 MW NL ramp from the solar trough into post-sunset. However, this ramp is meaningfully smaller than the prior Friday cycle (+15,683 MW) and the 2026-06-11 series-high (+22,491 MW). WEST_TO_NORTH is structurally absent — GR_WEST max 13,758 MW (YE) versus NL minimum 32,840 MW gives SCI peak of 0.42, never approaching the 1.0 threshold. Sunday load moderation relative to weekdays further constrains binding probability. Solar overgeneration is moderate, not extreme, on this day — cap-out (max 10,857 MW, below the 11,500 MW midday-local trigger) removes the midday local constraint from the list. The primary tradeable congestion signal is the late-evening HOUSTON_IMPORT window at LOW-MEDIUM probability.

---

## Key Input Data Summary

| Metric | Value | Hour-Ending | Source |
|---|---|---|---|
| Load peak (YE) | 73,364 MW | HE17 | Yes Energy |
| Load peak (Enverus) | 70,459 MW | HE17 | Enverus load_fc |
| Load divergence YE vs Enverus | +2,905 MW (+4.1%) | HE17 | Computed |
| Load min | 53,356 MW | HE07 | Enverus load_fc |
| NL trough (computed, Enverus basis) | 32,902 MW | HE10 | Computed: load - wind - solar |
| NL trough (Enverus direct net load) | 32,840 MW | HE10 | Enverus net_load_fc |
| NL trough (YE BID_CLOSE) | 30,755 MW | HE09/10 | Yes Energy |
| NL at HE21 (computed) | 52,941 MW | HE21 | Computed |
| NL at HE21 (Enverus direct) | 52,803 MW | HE21 | Enverus net_load_fc |
| NL ramp HE17->HE21 | +13,993 MW | — | Computed (Enverus load/wind/solar) |
| NL ramp HE18->HE21 | +12,130 MW | — | Computed |
| NL ramp HE18->HE21 (Enverus direct NL) | +12,452 MW | — | Computed from Enverus net_load_fc |
| Solar peak (Enverus STPF) | 25,956 MW | HE13 | Enverus solar_stpf |
| Solar peak (YE COPHSL bidclose) | 23,193 MW | HE13/12 | Yes Energy |
| Solar divergence (Enverus vs YE) | +2,763 MW (+11.9%) | HE13 | Computed |
| Wind total peak (Enverus) | 18,368 MW | HE01 | Enverus wind_stpf |
| Wind total trough (Enverus) | 6,276 MW | HE13 | Enverus wind_stpf |
| GR_WEST wind peak (YE STWPF) | 13,758 MW | HE01/02 | Yes Energy |
| GR_WEST wind trough (YE STWPF) | 3,081 MW | HE11/12 | Yes Energy |
| GR_COASTAL wind peak (YE) | 2,578 MW | HE18/17 | Yes Energy |
| SCI max (GR_WEST 13,758 / NL 32,902) | 0.42 | HE01 | Computed |
| Cap-out max (YE) | 10,857 MW | HE01/02 | Yes Energy |
| Cap-out min (YE) | 9,842 MW | HE15/16 | Yes Energy |
| 11,500 MW cap-out threshold breached? | NO | — | Cap-out max = 10,857 MW |

**Sunday flag**: Sunday is the lowest-commercial-load day of the week in ERCOT. Residential AC is the primary driver. June Sunday loads can run 5-10% below equivalent weekday. The YE load peak of 73,364 MW is notably above Enverus (70,459 MW) — this divergence is the primary load uncertainty for this day. The Enverus load figure is treated as the central estimate given its tighter alignment with recent cycle realized loads; the YE upper bound scenario is explicitly flagged in the risk section.

**Solar/Wind alignment**: Both Enverus and YE confirm wind is primarily in overnight/morning hours (HE01-07) with a sharp trough at HE13 (GR_WEST 3,081 MW, total ERCOT wind 6,276 MW). Solar peaks at HE13 (25,956 MW Enverus). The two resources are negatively correlated intraday — the deepest NL suppression occurs at HE10 where solar is ramping up and wind is declining.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda \| binding] $/MWh | P50 / P90 / P99 | Calibration Rule | Note |
|---|---|---|---|---|---|---|
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE20-22 | 12-22% (LOW-MEDIUM) | $22 | $14 / $45 / $95 | 1.8x right-tail applied on NL ramp trigger condition (1) only | NL ramp HE18->HE21 = 12,130-12,452 MW > 9,000 MW threshold; but Sunday load moderation and smaller ramp vs prior MEDIUM cycle cap probability |
| WEST_TO_NORTH_345 | HE08-16 | 1-3% (NEGLIGIBLE) | $10 | $5 / $18 / $40 | Structural absence | SCI peak 0.42 (GR_WEST 13,758 / NL 32,902); never approaches 1.0; GR_WEST trough 3,081 MW at HE11/12; overgeneration pathway absent |
| HOUSTON_SOUTH_MIDDAY_LOCAL | HE09-15 | 5-9% (VERY LOW) | $12 | $6 / $20 / $50 | Cap-out threshold NOT met | Cap-out max 10,857 MW < 11,500 MW threshold all day; load 57-70 GW (Enverus) + solar 16-26 GW; trigger condition (cap-out) not met — downgrade from prior cycles |
| OVERNIGHT_WEST_345 | HE22-24 | 4-7% (LOW) | $9 | $4 / $15 / $35 | Standard | Total wind HE22-24 = 13,963-14,449 MW; GR_WEST est HE22-24 = 7,959-8,236 MW (57% share); NL declining from 51,726 to 46,426 MW; modest West surplus in overnight hours |
| PANHANDLE_EXPORT_345 | HE07-09 | 1-3% (NEGLIGIBLE) | $8 | $4 / $14 / $30 | Standard | GR_WEST only 3,081-6,276 MW range in morning; far below Panhandle trigger levels |

### Calibration Rule Application

**HOUSTON_IMPORT 1.8x right-tail rule** (from W23 evaluator plan, confirmed operative):
- Trigger condition (1) — NL ramp HE18->HE21 > 9,000 MW: YES (12,130-12,452 MW, both Enverus bases). Rule applied.
- Trigger condition (2) — Non-Spin DA at HE21-22 > $4/MWh: NOT VERIFIABLE (pipeline absent, 23rd consecutive cycle). Rule applied on condition (1) alone per established convention.
- Effect: P90 lambda elevated from ~$25 to $45.

**HOUSTON_IMPORT probability ceiling**: The prior confirmed MEDIUM-tier cycle (for 2026-06-12, issued 2026-06-11) had NL ramp of +15,683 MW and P(binding) = 18-30%. Today's ramp (+12,130 MW) is ~22% smaller. Sunday load moderation imposes an additional 3-5 percentage point downward adjustment. Resulting ceiling: LOW-MEDIUM (12-22%) rather than MEDIUM (18-30%).

**WEST_TO_NORTH**: SCI structural absence confirmed. P(binding) is noise/residual scenario only. Not a tradeable signal.

**HOUSTON_SOUTH_MIDDAY_LOCAL**: Prior cycles with cap-out above 11,500 MW (e.g., 2026-06-12 cycle for Friday) had LOW-MEDIUM 10-18% probability. This cycle cap-out max is 10,857 MW — the primary trigger condition is NOT met. Probability drops to VERY LOW (5-9%), driven only by the large load (57-70 GW) and solar depression of NL creating local South/Houston flow stress without the capacity reinforcement factor.

---

## Nodal MCC Snapshot — GKS BESS

**GKS node identification**: GKS bus ID not yet confirmed from PTDF matrix (Stage 0 limitation — W2 shift factor data complete but nodal MCC computation not yet implemented; W3 bus_lmp backfill not started). GKS is in Houston load zone (LZ_HOUSTON). All estimates are pattern-derived from confirmed cycles (2026-06-05 through 2026-06-12). GKS shift factor pattern: low West PTDF exposure; positive Houston-side PTDF exposure.

**GKS MCC sign rule (confirmed operational from 2026-06-12 cycle)**: GKS midday MCC central estimate is POSITIVE on days without WEST_TO_NORTH (SCI < 1.0). WEST_TO_NORTH suppresses West-side nodes, NOT Houston-side nodes like GKS. Per confirmed 3-cycle pattern record (2026-06-05, 2026-06-06, 2026-06-10), GKS shows RT > DA during midday. P(DA>RT) from Smartbidder hub-level signal is de-listed as GKS physical dispatch direction indicator (confirmed per W23 evaluator plan).

| Node | Window | E[MCC, $/MWh] | P50 / P90 | Basis | Note |
|---|---|---|---|---|---|
| GKS — overnight / early morning | HE01-07 | near flat | 0 / +1 | Pattern | High wind overnight (total 10,063-18,368 MW); NL 41,867-43,601 MW; no binding constraint signal; GKS near hub |
| GKS — solar ramp | HE08-10 | +$1 to +$3 | +1 / +5 | Pattern | Load rising (53-62 GW); solar building rapidly (5,338-21,619 MW); NL trough approaching; RT may exceed DA as morning ramp is front-loaded (consistent with 2026-06-08 learning) |
| GKS — midday solar (POSITIVE lean) | HE10-16 | +$1 to +$3 | +1 / +8 | Pattern | No WEST_TO_NORTH (SCI < 1.0 all day); local Houston-side NL minimum ~32,840-37,500 MW; cap-out below threshold (no midday local constraint reinforcement); GKS midday MCC POSITIVE central estimate per confirmed cycle history |
| GKS — pre-sunset | HE17-19 | near flat to +$2 | 0 / +4 | Pattern | Solar declining sharply (21,080 -> 14,085 -> 692 MW HE17-21); wind ramping; NL accelerating toward HE21 peak; transition window |
| GKS — post-sunset / evening | HE20-22 | +$2.5 to +$5.0 | +1.5 / +10 | Pattern | Unconditional: P(HOUSTON_IMPORT binds) x E[lambda\|binding] x GKS shift factor; P=12-22%, E[lambda]=~$22 |
| GKS — conditional evening | HE20-22 | +$10 to +$20 | — | Conditional | E[MCC \| HOUSTON_IMPORT binds]; right-tail P90 lambda $45; elevated by 1.8x rule |

**Note on NL at evening**: NL HE21 = 52,803-52,941 MW. This is very close to the prior Friday forecast (53,034 MW) that yielded MEDIUM probability. The lower NL ramp (+12,130 MW vs +15,683 MW) is the key differentiator, not the absolute NL level.

---

## Hub-Pair Basis View

**All estimates are unanchored to empirical hub-pair LMP data.** W3 item 0.10 (hub/zone LMP 15-min backfill) is not yet started — 23rd consecutive cycle. Basis estimates remain provisional directional indicators only. Downstream agents should apply low decision weight.

| Path | Window | E[basis, $/MWh] | Range | Key driver | Confidence |
|---|---|---|---|---|---|
| HB_WEST -> HB_NORTH | HE09-16 (midday) | near flat | -$1 to +$2 | No West surplus; SCI never > 1.0; West wind 3,081-9,001 MW vs NL 32,840-38,106 MW | LOW |
| HB_WEST -> HB_NORTH | HE01-07 (overnight) | -$0.5 to -$1.5 | -$0.2 to -$3 | High overnight wind (18,368 MW HE01 total, GR_WEST ~7,800 MW) vs declining NL; mild West discount possible | LOW |
| HB_WEST -> HB_NORTH | HE22-24 (overnight) | -$0.5 to -$1.5 | -$0.2 to -$2 | Total wind 13,963-14,449 MW; NL declining 51,726 -> 46,426 MW; mild West excess | LOW |
| HB_HOUSTON -> HB_NORTH | HE20-22 (evening) | +$2.5 to +$5.0 | +$1.0 to +$12 | HOUSTON_IMPORT binding potential (P=12-22%); NL ramp driver; unconditional E[basis] = P x E[lambda|bind] x directional factor | LOW-MEDIUM |
| HB_SOUTH -> HB_NORTH | HE20-22 (evening) | +$1.0 to +$2.5 | +$0.5 to +$6 | Correlated with HOUSTON_IMPORT; SOUTH_TO_HOUSTON structural path | LOW |
| HB_WEST -> HB_HOUSTON | HE09-16 (midday) | near flat | -$1 to +$1.5 | No West overgeneration; no directional basis expected | VERY LOW |

**Basis note**: HOUSTON -> NORTH evening basis range (+$1 to +$12) reflects a low-probability, right-tail event. The expected value at P=17% midpoint and E[lambda|bind]=$22 gives an unconditional basis of approximately +$3.7/MWh at the settlement point, but this is highly uncertain without empirical calibration.

---

## BESS Optimizer / DART Trader / CRR Trader Congestion Input Summary

### bess-optimizer (GKS — 100MW/200MWh)

- **Evening discharge (HE20-22)**: Modest positive signal. HOUSTON_IMPORT P(binding) = 12-22% (LOW-MEDIUM), E[lambda|binding] = $22, P90 = $45. GKS unconditional E[MCC] = +$2.5 to +$5/MWh in the HE20-22 window. DA discharge position in HE20-22 is directionally supported at LOW-MEDIUM confidence. Right-tail spike scenario (single hour, analogous to prior 2026-06-10 HE20 spike) remains possible.
- **Midday charging (HE09-16)**: GKS midday MCC expected POSITIVE (RT >= DA at GKS); charging at DA price and discharging at RT would face a headwind at GKS. DA charging in the midday window is not disadvantaged on MCC grounds (no negative GKS midday basis) but no free MCC benefit either. Cap-out below 11,500 MW threshold means no midday local constraint reinforcement.
- **Overnight (HE01-07)**: No meaningful congestion signal. Near-flat MCC. Revenue opportunity from AS services not impacted by congestion.
- **Sunday note**: Sunday demand moderation reduces evening binding probability versus weekday equivalent. Decision weights on congestion-driven dispatch should reflect this.

### dart-virtual-trader

- **No WEST_TO_NORTH overgeneration path**: SCI max 0.42. Short HB_WEST / Long HB_NORTH virtual position has no structural overgeneration support today. West wind is weak (GR_WEST trough 3,081 MW, peak 13,758 MW) relative to NL throughout the day.
- **Evening HE20-22 virtual opportunity**: HOUSTON_IMPORT binding risk (P=12-22%) supports a modest Long HB_HOUSTON / Short HB_NORTH virtual position if fundamentals confirm during the day. However, P is LOW-MEDIUM — this is below the HIGH-confidence threshold seen in prior confirmed binding cycles (2026-06-06, 2026-06-07). Risk-adjusted position sizing should reflect this.
- **DA-RT spread signal**: Without Smartbidder data in this cycle (not referenced in summary.json for today's data), hub-level P(DA>RT) cannot be retrieved. GKS physical direction is governed by the nodal MCC section above, NOT hub-level P(DA>RT) (per confirmed W23 rule).
- **Sunday caution**: Lower commercial load on Sundays historically reduces the frequency and magnitude of HOUSTON_IMPORT binding events versus Friday peaks.

### crr-trader

- **HOUSTON/SOUTH -> NORTH direction**: The only non-trivial CRR congestion signal this day is the evening HOUSTON_IMPORT window (HE20-22, P=12-22%). A CRR obligation long HOUSTON -> NORTH captures the positive basis in the +$1 to +$12 range if HOUSTON_IMPORT binds. Expected value at P=17% midpoint and E[basis|bind]=~$25: approximately +$4.3/MWh unconditional. This is a consistent recurring signal in the June cycle.
- **WEST -> NORTH CRR**: No value signal for 2026-06-14. West overgeneration pathway structurally absent (SCI max 0.42). CRR positions that depend on persistent West discount will not earn on this flowday.
- **Monthly auction context**: CRR auction value for HOUSTON -> NORTH paths is best evaluated over the June-July period aggregate; a single Sunday LOW-MEDIUM probability day provides limited standalone justification. Track the 5-cycle rolling expected value of HOUSTON -> NORTH before sizing monthly CRR positions.
- **WEST -> HOUSTON CRR**: No directional signal; near-flat basis expected both midday and evening without WEST_TO_NORTH binding.

---

## Risks and Scenario Table

| Scenario | Trigger | Impact on Binding |
|---|---|---|
| Load upside (YE scenario realized, +2,905 MW vs Enverus) | YE 73,364 MW load is correct; Enverus 70,459 MW underestimate | NL at HE21 rises from 52,941 to ~55,800 MW; NL ramp HE18->HE21 increases to ~15,000 MW; HOUSTON_IMPORT P(binding) rises from 12-22% to 18-32% (approaching MEDIUM tier) |
| Wind bust (total wind -3,000 MW vs forecast at HE20-22) | STWPF overforecast at HE20-22; evening wind lower than 13,963-14,449 MW | NL at HE21 increases by ~3,000 MW; NL ramp amplified; HOUSTON_IMPORT P rises to 18-28% |
| Wind surge (GR_WEST +2,000 MW at HE20-22) | Wind underforecast; GR_WEST above 9,700 MW at HE20 | Evening NL lower; HOUSTON_IMPORT probability falls; overnight WEST surplus strengthens |
| Solar underperformance (-3,000 MW vs Enverus HE11-14) | Cloud event reducing Enverus 25,956 MW peak to ~22,956 MW | NL trough rises from 32,840 to ~35,840 MW; midday NL higher; morning ramp steeper; evening ramp may compress as post-solar NL increase is already higher; net effect on HOUSTON_IMPORT is ambiguous |
| Transmission outage (345kV line, Houston area) | Unplanned outage (outage data absent — cannot pre-screen) | HOUSTON_IMPORT P(binding) could spike to 35-60%+; shadow price tail materially elevated; P99 lambda may exceed $200/MWh |
| Sunday AC demand surge (+2,000 MW, heat wave) | Temperature above seasonal normal; ERCOT demand exceeds model | HOUSTON_IMPORT P(binding) rises toward 22-30%; evening right-tail elevated |

**Primary model risk**: The Yes Energy vs Enverus load divergence (+2,905 MW, +4.1%) is the single largest input uncertainty. If YE is correct, this day's HOUSTON_IMPORT probability moves from LOW-MEDIUM to MEDIUM. Monitor RT load near HE12-15 to update intraday.

---

## Data Quality Assessment

| Data Item | Status | Note |
|---|---|---|
| Enverus load forecast | CONFIRMED | Published 2026-06-13 06:45 CDT; 24-hour profile complete; peak 70,459 MW HE17 |
| Enverus wind STPF | CONFIRMED | Published 2026-06-13 06:45 CDT; peak 18,368 MW HE01 |
| Enverus solar STPF | CONFIRMED | Published 2026-06-13 06:45 CDT; peak 25,956 MW HE13 |
| Enverus net load direct | CONFIRMED | Published 2026-06-13 06:41 CDT; trough 32,840 MW HE10; peak 52,803 MW HE21 |
| Yes Energy load summary | CONFIRMED | Fetched 2026-06-13T12:07Z; peak 73,364 MW HE17 (diverges +2,905 MW from Enverus) |
| Yes Energy wind / GR_WEST | CONFIRMED | GR_WEST peak 13,758 MW HE01/02; trough 3,081 MW HE11/12 |
| Yes Energy solar COPHSL | CONFIRMED | Peak 23,193 MW HE13/12 (diverges -2,763 MW from Enverus STPF) |
| Yes Energy NL (BID_CLOSE) | CONFIRMED | Trough 30,755 MW HE09/10; peak HE21/22 = 53,611 MW |
| Yes Energy cap-out | CONFIRMED | Mean 10,419 MW; max 10,857 MW; min 9,842 MW |
| Yes Energy hourly forecast CSV | ABSENT | File `2026-06-14_hourly_forecast.csv` does not exist in shared/data/raw/yes-energy/; summary.json available only |
| Hub-pair LMP history | ABSENT | W3 item 0.10 — 23rd consecutive cycle unstarted; basis estimates unanchored |
| Transmission outage list | ABSENT | W3 item 0.11 — not ingested; outage scenario cannot be pre-screened |
| Non-Spin DA clearing prices | ABSENT | Right-tail calibration rule applied on NL ramp trigger condition (1) only |
| ERCOT 60-day constraint disclosure | ABSENT | Earliest applicable for settlement comparison: ~2026-08-14 |
| GKS exact bus ID / PTDF shift factor | ABSENT | W2 shift factor data complete; nodal MCC computation not yet implemented (W3 prerequisite) |
| Smartbidder DA-RT forecast | NOT REFERENCED | Not present in today's summary.json ag2/enverus paths; P(DA>RT) not used for GKS dispatch direction per W23 rule |

**Missing YE hourly CSV**: The file `shared/data/raw/yes-energy/2026-06-14_hourly_forecast.csv` does not exist. Analysis uses Yes Energy summary.json (which contains 24h profile statistics) and Enverus hourly CSVs. The derived NL and ramp calculations use Enverus hourly load/wind/solar as primary source and are cross-validated against the Yes Energy NL bid-close statistics. No fabrication; NL ramp calculations grounded in Enverus hourly data.

---

## CONGESTION_PROJECT Stage 0 Status Update

**Current stage**: Stage 0 — Infrastructure (in progress)
**W3 initiation**: NOT STARTED — 23rd consecutive cycle without W3 item 0.10 (hub/zone LMP 15-min) or item 0.9 (bus_lmp) initiation. The 2026-W23 evaluator deadline for item 0.10 was 2026-06-11 — now OVERDUE by 2 days.
**W2.5 DuckDB top-20 binding frequency query**: NOT EXECUTED — 23rd consecutive cycle.
**Enverus solar STPF**: CONFIRMED parsed again this cycle (2026-06-13 fetch for 2026-06-14 flowday). This is the second consecutive confirmed cycle (first was 2026-06-12 for 2026-06-13). Solar data quality improving.
**Tenaska IP-whitelist failure**: Structural issue; settlement validation remains blocked. Self-review for 2026-06-12/2026-06-13 flowdays cannot be completed until backfill is executed.
**GKS midday MCC sign correction**: OPERATIONAL for 3rd consecutive cycle (positive central estimate confirmed for 2026-06-12 and 2026-06-13 issues; continuing today). No regression.

**Stage transition gate**: Stage 0 -> 1 requires all checklist items complete + QA dashboard 14 days green. Minimum 5 items in W3/W4 remain unstarted. No imminent transition.

---

*Congestion-analyst — 2026-06-13 | Stage 0 — provisional | Analysis: PARTIAL (Enverus hourly + YE summary present; YE hourly CSV absent; hub-pair LMP, outage list, Non-Spin DA absent) | Data vintage: Yes Energy 12:07Z, Enverus 06:41-06:45 CDT — all compliant with D-1 10:00 CT leakage cutoff | Downstream agents: apply LOW-MEDIUM decision weight to congestion inputs pending Stage 2 model*
